function mpc = case6470rte
%CASE6470RTE  AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts:
%     Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%     firstname.lastname@rte-france.com
%     Réseau de Transport d'Electricité (French Transmission System Operator)
%     Département Expertise Système, Immeuble "Le Colbert"
%     9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%
%   March 3rd, 2016

%   MATPOWER
%   Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,
%   and Patrick Panciatici
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
    1    1    0    0    0    0    1    0.976135388    -12.9925873    45    1    1    0.888889;
    2    1    0    0    0    0    1    1.02642799    -12.9259868    63    1    1.06349    0.936508;
    3    1    12.5    -0.7    0    0    1    1.00503432    -13.9209286    63    1    1.07937    0.952381;
    4    1    44.7    -0.9    0    0    1    1.04420421    -12.9960661    90    1    1.08889    0.933333;
    5    1    12    0.1    0    0    1    1.01635584    -44.9251304    63    1    1.06349    0.952381;
    6    1    13    4.3    0    0    1    1.03382845    -21.1593539    63    1    1.07937    0.920635;
    7    1    1.2    0.8    0    0    1    1.04376781    -23.4151063    63    1    1.07937    0.920635;
    8    1    25.8    4.9    0    0    1    1.06137161    -9.10918487    225    1    1.08889    0.888889;
    9    1    12.9    0    0    0    1    1.04218491    -19.692127    63    1    1.06349    0.936508;
    10    1    0    0    0    0    1    1.03392009    -13.0599476    90    1    1.07778    0.922222;
    11    1    28.8    1.1    0    0    1    1.03391987    -13.0599451    90    1    1.07778    0.922222;
    12    1    0    0    0    0    1    1.01220507    1.47719466    63    1    1.07937    0.952381;
    13    1    0    0    0    0    1    1.05892219    -5.04317166    380    1    1.10263    1.05526;
    14    1    51.5    1.9    0    0    1    1.06276649    -23.9178904    90    1    1.07778    0.977778;
    15    1    0    0    0    0    1    1.00803207    -27.2648742    63    1    1.07937    0.920635;
    16    1    13.8    4.1    0    0    1    1.02765775    -30.1822336    63    1    1.07937    0.920635;
    17    1    13.1    0.2    0    0    1    1.04678283    -29.1807443    90    1    1.06667    0.977778;
    18    1    0    0    0    0    1    0.943683152    -6.22055638    45    1    1    0.888889;
    19    1    1    0    0    0    1    1.01840923    -21.4790742    63    1    1.06349    0.936508;
    20    1    0.9    -21.5    0    0    1    0.944675623    -6.25041794    45    1    1    0.888889;
    21    1    8.3    -3.3    0    0    1    1.04078363    -20.286675    90    1    1.06667    0.977778;
    22    1    18    1.1    0    0    1    1.01396605    -11.0956105    63    1    1.07937    0.952381;
    23    1    19.2    3.4    0    0    1    1.01094639    -10.1391831    63    1    1.06349    0.936508;
    24    1    16.1    -1.6    0    0    1    1.04095062    -12.3196454    90    1    1.11111    0.955556;
    25    1    59.9    -3.2    0    0    1    1.07238186    -8.42135007    90    1    1.1    0.944444;
    26    1    35.1    8.1    0    0    1    1.02301673    -21.9672988    90    1    1.06667    0.977778;
    27    1    0    0    0    0    1    1.06710622    -17.5980982    225    1    1.08444    1.00444;
    28    1    0.7    0.2    0    0    1    1.02281412    -19.085163    63    1    1.07937    0.952381;
    29    1    60.1    2.7    0    0    1    1.00764278    -24.8565374    63    1    1.06349    0.968254;
    30    1    33.5    -0.9    0    0    1    1.03465163    -13.1714919    90    1    1.08889    0.933333;
    31    1    0    0    0    0    1    1.02725645    -9.77254236    63    1    1.06349    0.936508;
    32    1    0    0    0    0    1    1.03648765    -4.82385724    150    1    1.10667    0.9;
    33    1    0    0    0    0    1    1.05453305    -7.49488734    225    1    1.08889    0.933333;
    34    1    0    0    0    0    1    1.05382682    -6.60576514    225    1    1.08889    0.933333;
    35    1    0    0    0    0    1    1.07407438    -6.15731397    380    1    1.10526    1.03947;
    36    1    0    0    0    0    1    1.07981196    -5.3255914    380    1    1.10526    1.03947;
    37    1    3.2    4.3    0    0    1    1.00780047    -25.6001306    63    1    1.07937    0.920635;
    38    1    6    -2    0    0    1    1.05045129    -12.5625758    63    1    1.09524    0.936508;
    39    1    41    -3.3    0    0    1    1.03860534    -32.8237834    90    1    1.07778    0.977778;
    40    1    32.6    0.5    0    0    1    1.05927182    -22.0803285    90    1    1.07778    0.977778;
    41    1    0    0    0    0    1    1.07994118    -18.1118321    225    1    1.08889    1.00444;
    42    1    0    0    0    0    1    1.12051301    5.61827836    63    1    1.13259    0.952381;
    43    1    3.6    2    0    0    1    1.04594618    -18.1350668    90    1    1.07778    0.977778;
    44    1    13    -0.7    0    0    1    1.02400675    -45.3164455    63    1    1.06349    0.952381;
    45    1    3.9    1.7    0    0    1    1.00835368    -29.0294852    90    1    1.06667    0.977778;
    46    1    0    0    0    0    1    1.012435    -16.8917768    63    1    1.06349    0.936508;
    47    2    0    0    0    0    1    1.012    -14.645547    63    1    1.06349    0.936508;
    48    1    36.5    3.4    0    0    1    1.03402321    -13.0587867    90    1    1.07778    0.922222;
    49    1    8.8    -1.7    0    0    1    1.01826244    -16.2568862    63    1    1.06349    0.936508;
    50    1    0    0    0    0    1    1.06347625    -15.8365877    63    1    1.07012    0.936508;
    51    1    0    0    0    0    1    1.05402062    -11.3483204    225    1    1.08889    0.933333;
    52    1    5    2.4    0    0    1    1.03592726    -30.7614811    90    1    1.06667    0.977778;
    53    1    2.5    -0.5    0    0    1    1.01729743    -17.5396193    63    1    1.04762    0.952381;
    54    1    -0.4    -0    0    0    1    1.03781665    -15.8046832    90    1    1.06667    0.977778;
    55    1    37.6    6.7    0    0    1    1.06961297    -18.9138109    225    1    1.08889    1.00444;
    56    1    52.1    13.5    0    0    1    1.07717063    -15.4534489    225    1    1.08889    1.00444;
    57    2    0    0    0    0    1    1.051    -23.8130179    63    1    1.07937    0.920635;
    58    1    130.6    30.1    0    0    1    1.06941541    -18.9307534    225    1    1.08889    1.00444;
    59    1    5.1    1.3    0    0    1    1.01246439    -11.9419701    63    1    1.07937    0.952381;
    60    1    0    0    0    0    1    1.02630951    -5.72230685    63    1    1.07937    0.952381;
    61    1    39.5    9.7    0    0    1    1.03149101    -8.27970763    63    1    1.07937    0.952381;
    62    1    0    0    0    0    1    1.01212852    -6.03185941    63    1    1.07937    0.952381;
    63    1    15.8    2    0    0    1    1.01100284    1.57582423    63    1    1.07937    0.952381;
    64    1    62.4    1    0    0    1    1.07394793    -6.81249347    225    1    1.08889    0.888889;
    65    1    11    2.8    0    0    1    1.04323714    -8.83232685    63    1    1.07937    0.952381;
    66    1    13.2    -7.9    0    0    1    1.02766848    -25.721717    63    1    1.06349    0.936508;
    67    1    0    0    0    0    1    1.04382543    -19.3568303    63    1    1.07937    0.920635;
    68    1    48.1    -0.1    0    0    1    1.01281042    -16.3819581    63    1    1.06349    0.936508;
    69    1    19.3    -2.7    0    0    1    1.04103403    -49.3963046    63    1    1.06349    0.952381;
    70    1    10.6    2.7    0    0    1    1.01492751    2.12856808    63    1    1.07937    0.952381;
    71    1    62.4    14.9    0    0    1    1.02703162    -19.7214799    63    1    1.04762    0.952381;
    72    1    0    0    0    0    1    1.08833147    -12.1292789    225    1    1.09027    1.00444;
    73    1    0    0    0    0    1    1.08830871    -12.1298816    225    1    1.09025    1.00444;
    74    1    50.4    -9.9    0    0    1    1.07421562    -6.6908321    225    1    1.08889    0.888889;
    75    1    22.3    1.8    0    0    1    1.05912762    -15.2272137    90    1    1.0673    0.977778;
    76    1    2.6    -0.4    0    0    1    1.07654404    4.81180688    225    1    1.08923    0.986667;
    77    1    36.8    -0.4    0    0    1    1.01721738    -16.1431001    63    1    1.06349    0.936508;
    78    1    0    0    0    0    1    1.01713501    -24.7944396    63    1    1.07937    0.920635;
    79    1    0    0    0    0    1    1.0233287    -15.8525121    63    1    1.04762    0.952381;
    80    1    32.3    7.3    0    0    1    1.07788234    -15.7121296    225    1    1.08889    1.00444;
    81    1    36.3    9.9    0    0    1    1.07789352    -15.712247    225    1    1.08889    1.00444;
    82    1    11.7    1.6    0    0    1    1.01680665    -17.7544069    63    1    1.06349    0.936508;
    83    1    77.5    26.4    0    0    1    1.06117126    -18.1202089    225    1    1.08889    1.00444;
    84    1    -1.6    -1.2    0    0    1    1.01460966    -12.8551684    63    1    1.06349    0.936508;
    85    1    2.1    -2.1    0    0    1    1.03363532    -18.6243809    63    1    1.06349    0.936508;
    86    1    48.9    3.6    0    0    1    1.02064907    -38.6021117    90    1    1.06667    0.977778;
    87    1    0    0    0    0    1    1.0187645    1.31447041    63    1    1.07937    0.952381;
    88    1    13.5    -0.1    0    0    1    1.01592598    -21.6956546    63    1    1.06349    0.936508;
    89    1    25.4    0.8    0    0    1    1.0379702    -20.8685881    90    1    1.07778    0.977778;
    90    1    0.4    -1.4    0    0    1    0.94224878    -7.00763458    45    1    1    0.888889;
    91    1    1    0    0    0    1    0.943074714    -6.30480653    45    1    1    0.888889;
    92    1    28.6    3.2    0    0    1    1.00978629    -20.3740289    63    1    1.06349    0.968254;
    93    1    2.1    -2.5    0    0    1    0.958656574    -8.71727433    45    1    1    0.888889;
    94    1    17.5    -4.3    0    0    1    1.04379161    -19.7217298    90    1    1.06667    0.977778;
    95    1    46.5    7.6    0    0    1    1.0312211    -30.4840468    90    1    1.06667    0.977778;
    96    1    1.5    -0.7    0    0    1    1.03788872    -11.0788409    63    1    1.06349    0.936508;
    97    1    56.4    0.9    0    0    1    1.06437655    -25.7421539    63    1    1.07937    0.920635;
    98    1    7.4    -1.3    0    0    1    1.03837053    -15.4142215    63    1    1.07937    0.952381;
    99    1    26.9    3.1    0    0    1    1.03969161    -7.84708686    63    1    1.07937    0.952381;
    100    1    53.3    8.6    0    0    1    1.00974165    -16.7738896    63    1    1.06349    0.936508;
    101    1    17.7    0.5    0    0    1    1.0068471    -13.2748505    63    1    1.06349    0.936508;
    102    2    0    0    0    0    1    1.026    -20.4664045    63    1    1.07937    0.952381;
    103    1    18    -1.1    0    0    1    1.02700008    -6.46512627    63    1    1.07937    0.952381;
    104    1    0    0    0    0    1    1.06764508    -3.66034483    225    1    1.08889    0.986667;
    105    1    35.5    1    0    0    1    1.05574625    -6.19441787    225    1    1.08889    0.888889;
    106    1    49.8    7.5    0    0    1    1.0549998    -10.3125909    90    1    1.1    0.944444;
    107    1    77.6    8.1    0    0    1    1.05344295    -27.9027225    225    1    1.08444    1.00889;
    108    1    12.6    -0.4    0    0    1    1.06089799    -15.8485362    90    1    1.07778    0.977778;
    109    1    68.7    10.9    0    0    1    1.03797039    -14.4512355    63    1    1.06349    0.936508;
    110    1    0    0    0    0    1    1.02483778    -10.3393883    225    1    1.08889    0.933333;
    111    1    36.5    -7.9    0    0    1    1.00464656    -23.2310562    63    1    1.06349    0.968254;
    112    1    0    0    0    0    1    1.03104172    -19.4769398    63    1    1.04762    0.952381;
    113    1    0    0    0    0    1    1.07137239    -16.7086828    225    1    1.08889    1.00444;
    114    1    10.8    -0    0    0    1    1.04131933    -14.515794    63    1    1.06349    0.936508;
    115    1    0    0    0    0    1    1.05906621    -5.0444808    380    1    1.10526    1.05263;
    116    1    0    0    0    0    1    1.05893137    -5.04325504    380    1    1.10526    1.05263;
    117    1    15.4    -1    0    0    1    1.01177151    -18.5010626    63    1    1.07937    0.952381;
    118    1    2    0.8    0    0    1    1.06140338    -14.9568759    90    1    1.06958    0.977778;
    119    1    37.2    5.3    0    0    1    1.02092431    -10.2131994    63    1    1.06349    0.936508;
    120    1    17    -3.2    0    0    1    1.01794152    -9.19529036    63    1    1.06349    0.936508;
    121    1    17.6    3.9    0    0    1    1.02798357    -24.462783    63    1    1.07937    0.920635;
    122    2    0    0    0    0    1    1.026    -7.07848147    63    1    1.07937    0.952381;
    123    1    9    2.6    0    0    1    1.02435037    -7.22045701    63    1    1.07937    0.952381;
    124    1    8    -0.9    0    0    1    1.03707848    -25.0946664    90    1    1.06667    0.977778;
    125    1    10.5    -0.5    0    0    1    1.03689507    -9.8309822    63    1    1.07937    0.952381;
    126    1    0.3    -0.1    0    0    1    1.02949319    -19.3051119    63    1    1.06349    0.936508;
    127    1    7.8    1.5    0    0    1    1.03397146    -19.3369693    63    1    1.04762    0.952381;
    128    1    11.8    7.6    0    0    1    1.02461147    -12.4220533    63    1    1.06349    0.968254;
    129    1    16.7    11.8    0    0    1    1.02325264    -10.6875588    63    1    1.06349    0.968254;
    130    1    0    0    0    0    1    1.04822415    -10.3292151    225    1    1.08444    1.00889;
    131    1    103    13.6    0    0    1    1.04604879    -19.0300309    225    1    1.08444    1.00889;
    132    2    11.5    0    0    0    1    1.065    -22.1212095    90    1    1.07778    0.922222;
    133    1    2.1    0.5    0    0    1    1.01877743    -19.1629109    63    1    1.04762    0.952381;
    134    1    83.5    23.6    0    0    1    1.06237023    -16.5704975    225    1    1.08889    1.00444;
    135    1    0    0    0    0    1    1.07000739    -18.7730983    225    1    1.08889    1.00444;
    136    1    21.9    -0.2    0    0    1    1.04427034    -29.9688968    90    1    1.07778    0.977778;
    137    2    9.6    -4.4    0    0    1    1.032    -17.2080894    63    1    1.06349    0.968254;
    138    1    0    0    0    0    1    1.03902059    -14.7661854    150    1    1.08    0.966667;
    139    1    15.7    2.2    0    0    1    1.05095521    -19.5598296    63    1    1.07937    0.920635;
    140    1    0    0    0    80    1    1.08235205    -16.4504327    225    1    1.08889    1;
    141    1    0    0    0    0    1    1.08918012    -13.1901619    380    1    1.10526    1.05263;
    142    1    14.8    5.8    0    0    1    1.01633355    -11.5272029    63    1    1.07937    0.952381;
    143    1    0    0    0    0    1    1.06497066    -7.36988358    225    1    1.08889    0.986667;
    144    1    23.3    -10.3    0    0    1    1.04710595    -10.8088189    90    1    1.11111    0.955556;
    145    1    27.6    5.9    0    0    1    1.07498756    -6.54824762    225    1    1.08889    0.968889;
    146    1    0    0    0    0    1    1.082892    -4.02229346    380    1    1.10526    1;
    147    1    29    5.5    0    0    1    1.03903903    -15.2683972    63    1    1.06349    0.936508;
    148    1    6.7    2.4    0    0    1    1.02578801    -13.8079977    63    1    1.06349    0.936508;
    149    1    17.9    6.1    0    0    1    1.04300695    -30.1906078    90    1    1.06667    0.977778;
    150    1    44.5    6.4    0    0    1    1.02466218    -10.2265779    63    1    1.06349    0.936508;
    151    1    0    0    0    0    1    0.988179896    -26.921708    63    1    1.06349    0.968254;
    152    1    38.3    8.8    0    7.7    1    0.988026042    -25.6502451    63    1    1.06349    0.968254;
    153    1    23.2    -2.6    0    0    1    1.03360067    -13.5219696    63    1    1.06349    0.936508;
    154    1    0    0    0    0    1    1.06485541    -9.84131996    225    1    1.08889    0.933333;
    155    2    0    0    0    0    1    0.973059153    -24.3963974    63    1    1.07937    0.920635;
    156    1    0    0    0    0    1    0.988140868    -26.9246626    63    1    1.06349    0.968254;
    157    1    0.3    3.1    0    0    1    0.898621813    -8.80299203    45    1    1    0.888889;
    158    2    0    0    0    0    1    0.947    -10.3100044    45    1    1    0.888889;
    159    1    0    0    0    0    1    1.00924769    -12.5289984    63    1    1.06349    0.936508;
    160    1    35.2    5.6    0    0    1    1.06355817    -4.61684596    225    1    1.08889    0.888889;
    161    1    38.2    8.7    0    0    1    1.06341169    -4.62290462    225    1    1.08889    0.888889;
    162    1    0.7    -1.4    0    0    1    1.02526511    -18.2541106    90    1    1.06667    0.977778;
    163    1    0    0    0    0    1    1.02136691    -6.22432606    63    1    1.07937    0.952381;
    164    1    0    0    0    0    1    1.02136691    -6.22432606    63    1    1.07937    0.952381;
    165    1    16.7    9.2    0    0    1    1.06958649    -25.1648491    20    1    1.15    0.8;
    166    1    10.1    2.4    0    0    1    1.04218915    -29.5709908    90    1    1.06667    0.977778;
    167    1    13.6    0.6    0    0    1    1.03463882    -29.8876265    90    1    1.06667    0.977778;
    168    1    0    0    0    0    1    1.06967074    -25.1582215    225    1    1.08444    1.00444;
    169    1    10.8    -1    0    0    1    1.02635835    -27.5129079    90    1    1.06667    0.977778;
    170    1    70.4    11.6    0    0    1    1.04989447    -21.25518    90    1    1.07778    0.977778;
    171    1    26.5    -0.4    0    0    1    1.04571799    -23.921678    90    1    1.07778    0.977778;
    172    1    0    0    0    0    1    1.06465854    -19.8892662    225    1    1.08889    1.00444;
    173    1    27.7    8.5    0    0    1    1.06990619    -6.73343649    90    1    1.08889    0.933333;
    174    1    47.4    4.6    0    0    1    1.06578124    -11.2728218    90    1    1.11111    0.955556;
    175    1    0    0    0    0    1    1.00313316    -23.0001881    63    1    1.07937    0.920635;
    176    1    0    0    0    0    1    1.01288102    -20.7011782    63    1    1.07937    0.920635;
    177    2    0    0    0    0    1    1.07314468    -17.8713404    150    1    1.1    0.9;
    178    1    0    0    0    0    1    1.0830725    -16.2722384    225    1    1.08889    1.00444;
    179    1    0    0    0    0    1    1.08307272    -16.2722396    225    1    1.08889    1.00444;
    180    1    0    0    0    -32    1    1.00374216    -19.4961422    20    1    1.15    0.8;
    181    1    0    0    0    -32    1    1.02635302    -19.4481365    20    1    1.15    0.8;
    182    1    0    0    0    0    1    1.03407596    -19.3298098    63    1    1.04762    0.952381;
    183    1    0    0    0    0    1    1.0830712    -16.2722314    225    1    1.08889    1.00444;
    184    1    12.9    -4.6    0    0    1    1.04803579    -26.3070703    63    1    1.07937    0.920635;
    185    1    16    3.1    0    0    1    1.03138099    -10.647407    63    1    1.06349    0.936508;
    186    1    4.8    -0.4    0    0    1    1.01592709    -15.4110518    63    1    1.07937    0.952381;
    187    1    5    1.4    0    0    1    1.06702478    -18.5901086    90    1    1.07778    0.977778;
    188    1    28.7    4    0    0    1    1.00764362    -12.3640743    63    1    1.07937    0.952381;
    189    1    1.1    0.3    0    0    1    1.02544485    -17.5610238    90    1    1.06667    0.977778;
    190    2    0    0    0    0    1    1.02526044    -24.3142213    63    1    1.07937    0.920635;
    191    1    16.2    1.6    0    0    1    1.02786229    -23.8127607    63    1    1.07937    0.920635;
    192    2    0    0    0    0    1    0.948167592    -8.50646106    45    1    1    0.888889;
    193    1    13.8    -0.3    0    0    1    1.02865291    -27.5568671    90    1    1.06667    0.977778;
    194    1    7.4    -1.5    0    0    1    1.04988634    -24.3324955    63    1    1.07937    0.920635;
    195    1    7.9    4.8    0    0    1    1.07074605    -17.1657151    225    1    1.08889    1.00444;
    196    2    1    -0.3    0    0    1    1.037    -25.5274656    63    1    1.07937    0.920635;
    197    1    0    0    0    0    1    1.08972445    -16.6406808    63    1    1.09837    0.952381;
    198    1    0    0    0    0    1    1.08972593    -16.6407234    63    1    1.09837    0.952381;
    199    1    24.4    1.2    0    0    1    1.01120807    -29.4239285    63    1    1.07937    0.920635;
    200    1    9.3    -2.7    0    0    1    1.02943998    -25.1599728    63    1    1.07937    0.920635;
    201    1    12.8    1.9    0    0    1    1.03139799    -35.5969945    90    1    1.06667    0.977778;
    202    1    0    0    0    0    1    1.07085025    -23.7657727    225    1    1.08889    1;
    203    1    73.3    24.6    0    0    1    1.05163856    -6.8737545    225    1    1.08889    0.888889;
    204    1    41.8    1.4    0    0    1    0.994858112    -29.3610009    63    1    1.06349    0.968254;
    205    1    17.5    2.5    0    0    1    1.06135965    -3.60703516    90    1    1.1    0.944444;
    206    1    0    0    0    0    1    1.07368512    -0.369510092    225    1    1.08889    0.968889;
    207    1    0    0    0    0    1    1.08646264    3.11960456    380    1    1.10526    1;
    208    1    50.1    6.8    0    0    1    1.00551982    -27.1560447    63    1    1.06349    0.968254;
    209    1    32.9    4.1    0    0    1    0.996089073    -13.604839    63    1    1.06349    0.968254;
    210    1    14.4    -1.6    0    0    1    1.04473461    -16.5361924    90    1    1.07778    0.977778;
    211    1    2.9    0.1    0    0    1    1.02030808    -21.6278906    63    1    1.06349    0.968254;
    212    1    40.8    5.5    0    0    1    0.99918526    -18.5691164    63    1    1.06349    0.968254;
    213    1    31.8    12.2    0    0    1    0.99913751    -18.4326103    63    1    1.06349    0.968254;
    214    1    0    0    0    0    1    1.04375786    -18.3663477    225    1    1.08444    1.00889;
    215    1    0    0    0    0    1    1.04366977    -18.3541162    225    1    1.08444    1.00889;
    216    1    37.5    3.1    0    30.4    1    1.04835313    -26.2018173    90    1    1.07778    0.977778;
    217    1    0    0    0    0    1    1.06769262    -22.848794    225    1    1.08889    1.00444;
    218    1    20.7    -2.4    0    0    1    1.00652687    -12.1913988    63    1    1.06349    0.952381;
    219    1    25    3.4    0    0    1    1.01424905    -26.0740352    90    1    1.06667    0.977778;
    220    1    1.6    -0.1    0    0    1    1.0377039    -15.8150164    90    1    1.06667    0.977778;
    221    1    10.4    -3.7    0    0    1    1.03667419    -26.4442522    90    1    1.06667    0.977778;
    222    1    11    1.5    0    0    1    1.0189382    1.74743884    63    1    1.07937    0.952381;
    223    1    14.3    -8.5    0    0    1    1.03189674    -19.4748379    63    1    1.06349    0.936508;
    224    1    0    0    0    0    1    1.0837059    -16.6249126    225    1    1.08902    0.933333;
    225    1    40.8    2    0    0    1    1.01333387    -25.7515305    63    1    1.07937    0.920635;
    226    2    0    0    0    0    1    1.07309576    -17.8703683    150    1    1.1    0.9;
    227    1    37.6    6    0    0    1    1.03995153    -19.6320469    225    1    1.08444    1.00889;
    228    1    38.6    44    0    0    1    1.03933453    -19.6265917    225    1    1.08444    1.00889;
    229    1    4    0.2    0    0    1    1.02467633    -48.7977257    63    1    1.06349    0.952381;
    230    1    9.9    -2    0    0    1    1.02225944    -49.6988522    63    1    1.06349    0.952381;
    231    1    12.4    -5.7    0    0    1    1.06006545    -21.8894442    63    1    1.07937    0.920635;
    232    1    0    0    0    0    1    1.04175434    -19.4736199    225    1    1.08889    0.977778;
    233    1    6    -2.4    0    0    1    1.03514665    -26.2323818    90    1    1.06667    0.977778;
    234    1    6.4    1    0    0    1    1.03777101    -8.89348747    90    1    1.08889    0.933333;
    235    1    0    0    0    0    1    1.05029335    -7.37307889    20    1    1.15    0.8;
    236    1    23.9    8.5    0    0    1    1.05029335    -7.37307889    90    1    1.08889    0.933333;
    237    1    13.7    3.1    0    0    1    1.06350269    -4.00673903    225    1    1.08889    0.888889;
    238    1    26.6    1.5    0    0    1    1.04591592    -11.7879792    90    1    1.07778    0.922222;
    239    1    46.2    6.8    0    0    1    1.01635278    -12.8174626    63    1    1.06349    0.936508;
    240    1    21.4    -0.9    0    0    1    1.02086166    -21.4959932    90    1    1.06667    0.977778;
    241    1    52.1    3.6    0    0    1    1.01280646    -54.221137    63    1    1.06349    0.952381;
    242    1    41.4    8.3    0    0    1    1.01720072    -24.7905577    63    1    1.07937    0.920635;
    243    1    45.4    4.4    0    0    1    1.02705199    -25.3257645    90    1    1.07778    0.922222;
    244    1    45.5    4.8    0    0    1    1.0042467    -26.4545083    63    1    1.06349    0.968254;
    245    1    26.7    -3.4    0    0    1    1.01387389    -28.2337774    63    1    1.07937    0.920635;
    246    1    53.1    3.3    0    0    1    1.04504153    -23.4298099    90    1    1.07778    0.922222;
    247    1    12.8    -2.1    0    0    1    1.02807369    -25.6668099    63    1    1.07937    0.920635;
    248    2    12.3    4.9    0    0    1    0.99867764    -6.62716414    63    1    1.06349    0.936508;
    249    1    0    0    0    0    1    1.05286244    -5.19345951    225    1    1.08889    0.933333;
    250    1    28.9    9.4    0    0    1    1.07676311    -15.6598677    225    1    1.08889    1.00444;
    251    1    24    -5.3    0    0    1    1.03892461    -29.524035    63    1    1.07937    0.920635;
    252    1    23.5    -7.3    0    0    1    1.01034866    -18.924385    63    1    1.07937    0.952381;
    253    1    6.1    -0    0    0    1    1.02471069    -28.569048    90    1    1.06667    0.977778;
    254    1    9.5    -1.6    0    0    1    1.02658308    -18.1724718    90    1    1.06667    0.977778;
    255    1    48.5    6.8    0    0    1    1.03818268    -15.7051442    63    1    1.07937    0.952381;
    256    1    16.9    0.4    0    0    1    1.02704    -18.7226235    63    1    1.07937    0.952381;
    257    1    6.9    -1.4    0    0    1    1.01727476    -21.332965    63    1    1.06349    0.936508;
    258    2    4.7    0    0    0    1    1.03168787    -23.9264389    63    1    1.07937    0.920635;
    259    1    0    0    0    0    1    1.07055072    -23.8012338    225    1    1.08889    1;
    260    2    -0    0    0    0    1    1.071    -18.4891264    90    1    1.07778    0.922222;
    261    1    29.7    1.1    0    0    1    1.04487603    -13.8803978    63    1    1.07937    0.952381;
    262    1    0    0    0    0    1    1.07518406    -11.9469181    225    1    1.08889    0.986667;
    263    2    0    0    0    0    1    0.998    -30.131873    63    1    1.07937    0.920635;
    264    1    0    0    0    80    1    1.0706298    -4.32754665    225    1    1.08889    0.888889;
    265    1    0    0    0    0    1    1.05733959    -5.73407247    225    1    1.08889    0.888889;
    266    1    0    0    0    0    1    1.06916517    -1.21141707    380    1    1.10526    1.01316;
    267    1    0    0    0    0    1    1.01227765    -18.3857952    63    1    1.04762    0.952381;
    268    1    26.3    6.4    0    0    1    1.07401812    -15.5405893    225    1    1.08889    1.00444;
    269    1    57.3    10.1    0    0    1    1.07717983    -15.8976728    225    1    1.08889    1.00444;
    270    1    10.5    9.5    0    0    1    0.98529321    -20.2268963    63    1    1.07937    0.920635;
    271    1    22.7    2.7    0    0    1    0.996415925    -30.2769741    63    1    1.07937    0.920635;
    272    1    0    0    0    0    1    1.04387439    -12.0049937    225    1    1.08889    0.977778;
    273    1    0    0    0    0    1    1.04398529    -12.0062584    225    1    1.08889    0.977778;
    274    1    6.7    7.7    0    0    1    1.02078336    -16.3650972    63    1    1.06349    0.968254;
    275    1    55.4    0.8    0    0    1    1.04159672    -12.8903715    225    1    1.08444    1.00889;
    276    1    43.8    8.2    0    0    1    1.06468115    -11.0820783    90    1    1.1    0.944444;
    277    1    0    0    0    0    1    1.07474287    -21.358818    225    1    1.08444    1.00444;
    278    1    0    0    0    0    1    1.08484509    -15.6367446    380    1    1.10263    1.04211;
    279    1    1.8    4.2    0    0    1    1.03239756    -24.4220317    90    1    1.06667    0.977778;
    280    1    -1.5    4.3    0    0    1    1.07449623    -21.415486    225    1    1.08444    1.00444;
    281    1    10    -2.1    0    0    1    1.02169554    -23.0416736    63    1    1.06349    0.936508;
    282    1    48    11.3    0    0    1    1.04952963    -27.6577956    90    1    1.07778    0.977778;
    283    1    12.8    0.9    0    0    1    1.01615325    -12.1675445    63    1    1.07937    0.952381;
    284    2    0    0    0    0    1    0.998678131    -6.62717569    63    1    1.06349    0.936508;
    285    1    10.8    0.2    0    0    1    1.03014003    -30.7339585    90    1    1.06667    0.977778;
    286    1    14.7    3.5    0    0    1    1.01272902    1.29348937    63    1    1.07937    0.952381;
    287    1    1.4    5    0    0    1    1.07764865    -15.3184269    225    1    1.08889    1.00444;
    288    1    19.4    7    0    0    1    1.07759057    -15.3275679    225    1    1.08889    1.00444;
    289    1    25.8    -4.9    0    0    1    1.04413826    -19.6210841    90    1    1.06667    0.977778;
    290    1    33.5    -2.7    0    0    1    1.02789867    -27.9986301    90    1    1.06667    0.977778;
    291    1    43.4    2.2    0    0    1    1.07429487    2.56885878    225    1    1.08889    0.888889;
    292    1    7.2    2.9    0    0    1    1.0774287    -6.47587556    90    1    1.11111    0.955556;
    293    1    15.3    -1.9    0    0    1    1.01974454    -26.3827007    63    1    1.07937    0.920635;
    294    1    0    0.4    0    0    1    1.01655769    -14.8975095    63    1    1.06349    0.936508;
    295    1    42    5.2    0    0    1    1.01657002    -14.8978891    63    1    1.06349    0.936508;
    296    1    0    -0.9    0    0    1    1.01624692    -13.8570441    63    1    1.07937    0.952381;
    297    1    19.9    2.7    0    0    1    1.06237719    -6.9458869    225    1    1.08889    0.888889;
    298    1    7.7    -0.1    0    0    1    1.01340032    -17.4418694    63    1    1.07937    0.952381;
    299    1    5    0.5    0    0    1    0.992704734    -20.7778211    63    1    1.06349    0.936508;
    300    1    10    0    0    0    1    1.00249415    -12.4867348    63    1    1.06349    0.936508;
    301    1    0    0.1    0    0    1    1.07060618    -1.56075935    90    1    1.11111    0.955556;
    302    1    53.3    18.6    0    0    1    1.07015    1.16691182    225    1    1.08889    0.888889;
    303    1    2.9    0.4    0    0    1    1.00078629    -13.1575397    63    1    1.06349    0.968254;
    304    1    12.3    2    0    0    1    1.01807893    -11.6294269    63    1    1.06349    0.936508;
    305    1    33.3    6.1    0    0    1    1.002367    -30.3816446    63    1    1.07937    0.920635;
    306    1    30.8    -4.2    0    0    1    0.995920621    -24.3304234    63    1    1.06349    0.968254;
    307    2    0    0    0    0    1    1.038    -17.0089556    63    1    1.06349    0.936508;
    308    1    14    -0.3    0    0    1    1.01574032    -12.3189387    63    1    1.07937    0.952381;
    309    1    21.3    -2.9    0    0    1    1.01724013    -36.2906052    90    1    1.06667    0.977778;
    310    1    0.5    -0    0    0    1    1.01840116    -28.7641929    63    1    1.07937    0.920635;
    311    1    9    2.5    0    0    1    1.02285778    -28.6151816    63    1    1.06349    0.968254;
    312    1    14    4.5    0    0    1    1.02312291    -28.637789    63    1    1.06349    0.968254;
    313    1    0.7    -0.3    0    0    1    1.01859078    -28.6453999    90    1    1.06667    0.977778;
    314    1    8    -2.5    0    0    1    1.03107569    -6.00068844    90    1    1.07778    0.922222;
    315    1    28.8    2.9    0    0    1    1.03844683    -21.0395499    63    1    1.07937    0.920635;
    316    1    0    0    0    0    1    1.06806644    -17.4699646    225    1    1.08889    1;
    317    1    21.2    -1.2    0    0    1    1.06603789    -18.7797964    90    1    1.07778    0.977778;
    318    1    32.2    7    0    0    1    1.01167843    -27.2163282    63    1    1.07937    0.920635;
    319    2    3    0    0    0    1    1.05005854    -24.6049022    63    1    1.07937    0.920635;
    320    1    13.5    4.9    0    0    1    0.998751652    -20.579866    63    1    1.04762    0.952381;
    321    2    0    0    0    0    1    1.042    -27.8101289    63    1    1.07937    0.920635;
    322    1    31.1    4    0    0    1    1.06421298    -8.84839978    90    1    1.1    0.944444;
    323    1    0    0    0    0    1    1.03162328    -25.1609147    63    1    1.07937    0.920635;
    324    1    0    0    0    0    1    1.0316332    -15.5042849    225    1    1.08889    1;
    325    1    0    0    0    0    1    1.07019351    -15.5308225    380    1    1.10526    1.05263;
    326    1    22    3.3    0    0    1    1.02464124    -13.1794038    63    1    1.06349    0.936508;
    327    2    17.1    5.7    0    0    1    1.02177606    -13.896882    63    1    1.06349    0.936508;
    328    1    1.1    20.6    0    0    1    1.02507743    -21.0960187    63    1    1.07937    0.920635;
    329    1    0    0    0    0    1    1.04443663    -18.3600141    225    1    1.08889    1;
    330    1    31.8    2    0    0    1    1.00546956    -23.7172325    63    1    1.07937    0.920635;
    331    1    58.7    0.1    0    0    1    1.06169618    -9.66462723    90    1    1.1    0.944444;
    332    1    71.1    -5.3    0    0    1    1.04288218    -24.6990458    63    1    1.07937    0.920635;
    333    1    0    0    0    0    1    1.06693583    -21.0391024    225    1    1.08889    1;
    334    2    9.2    0.5    0    0    1    1.02680339    -30.5115154    63    1    1.06349    0.968254;
    335    2    0    0    0    0    1    1.037    -25.7229754    150    1    1.08    0.966667;
    336    1    7.9    -3.6    0    0    1    1.04977896    -47.4190686    63    1    1.06349    0.952381;
    337    1    17    7    0    0    1    1.01937431    -18.7018012    63    1    1.06349    0.936508;
    338    2    0.7    0    0    0    1    1.013    -24.3798319    63    1    1.07937    0.920635;
    339    1    13.2    -1.3    0    0    1    1.03666453    -29.2693937    63    1    1.07937    0.920635;
    340    2    0    0    0    0    1    1.03933002    -25.271613    63    1    1.07937    0.920635;
    341    1    16.5    3.4    0    0    1    1.02658256    -27.6181115    63    1    1.07937    0.920635;
    342    1    21.6    -1.4    0    0    1    1.03418978    -25.8853827    90    1    1.06667    0.977778;
    343    1    7    -11.2    0    0    1    1.06804438    -25.591784    63    1    1.07937    0.920635;
    344    1    9.4    -3.3    0    0    1    1.03215534    -9.27766752    63    1    1.07937    0.952381;
    345    1    0    0    0    0    1    1.04788818    -7.23490686    225    1    1.08889    0.986667;
    346    1    12.4    -3.5    0    0    1    1.01443497    -19.4827993    63    1    1.06349    0.968254;
    347    1    24.7    -8.3    0    0    1    1.05490704    -14.7825866    90    1    1.07778    0.977778;
    348    1    12.5    -0.3    0    0    1    1.05961374    -8.10085832    225    1    1.08444    1.00889;
    349    1    -1.3    -0    0    0    1    1.02204851    -28.9314982    63    1    1.06349    0.968254;
    350    1    47.8    5.6    0    0    1    1.05594067    -12.0921181    90    1    1.1    0.944444;
    351    1    0    0    0    0    1    1.09304786    -3.26031955    380    1    1.10526    1.04211;
    352    1    0    0    0    0    1    1.09379477    -3.33320339    380    1    1.10526    1.04211;
    353    1    9.4    3    0    0    1    1.07440108    -16.2724378    225    1    1.08889    1;
    354    1    3.4    5.7    0    0    1    1.06873132    -18.4629217    225    1    1.08889    1.00444;
    355    1    28.5    -9.7    0    0    1    1.01775633    -19.2851605    63    1    1.04762    0.952381;
    356    1    3.3    1.4    0    0    1    1.01630725    -19.1931279    63    1    1.07937    0.920635;
    357    1    10    3    0    0    1    1.03909392    -7.7082671    63    1    1.07937    0.920635;
    358    2    6    2    0    0    1    1.02509519    -21.2692385    63    1    1.07937    0.920635;
    359    1    18.4    5.5    0    0    1    0.999745038    -11.8675893    63    1    1.07937    0.952381;
    360    1    21.5    5.6    0    0    1    1.02552736    -21.2406648    63    1    1.07937    0.920635;
    361    1    26.4    1.9    0    0    1    1.01449877    -25.3026155    63    1    1.06349    0.968254;
    362    1    44.6    4.8    0    0    1    1.02312193    -24.0367162    63    1    1.07937    0.920635;
    363    1    0    0    0    0    1    1.06282536    -20.026759    150    1    1.1    0.9;
    364    1    0    0    0    0    1    1.05383787    -19.5067721    225    1    1.08889    1;
    365    1    9.3    4.2    0    0    1    1.07062813    -6.79086172    90    1    1.08889    0.933333;
    366    2    -1.8    0    0    0    1    1.078    -15.7389619    225    1    1.08889    1.00444;
    367    1    -0.1    -0    0    0    1    1.02483581    -9.84610406    63    1    1.06349    0.936508;
    368    1    0    0    0    0    1    1.0530118    -6.55989592    225    1    1.08889    0.933333;
    369    1    0    0    0    0    1    1.08001571    -5.27821637    380    1    1.10526    1.03947;
    370    1    0    0    0    0    1    1.07344507    -6.08725656    380    1    1.10526    1.03947;
    371    1    0    0    0    0    1    1.06990797    -18.8918083    225    1    1.08889    1.00444;
    372    1    44.9    8.3    0    0    1    1.06163098    -16.7333823    225    1    1.08889    1.00444;
    373    1    10.7    2.6    0    0    1    1.01060892    1.54485222    63    1    1.07937    0.952381;
    374    1    0    0    0    0    1    1.04036752    -2.02329568    225    1    1.08889    0.986667;
    375    1    21.6    6.7    0    0    1    1.06972744    -18.904779    225    1    1.08889    1.00444;
    376    1    23.6    2.6    0    0    1    0.992862274    -49.7240983    63    1    1.06349    0.952381;
    377    1    13.4    1.1    0    0    1    1.01755062    -31.461719    90    1    1.06667    0.977778;
    378    1    47.4    -2.8    0    0    1    1.02852303    -38.8090559    63    1    1.06349    0.952381;
    379    1    4.9    -2.9    0    0    1    1.00841456    -8.86719426    63    1    1.07937    0.952381;
    380    1    34.9    1.4    0    0    1    1.03429807    -17.4561113    63    1    1.06349    0.936508;
    381    1    0    0    0    0    1    1.05273729    -12.7823931    225    1    1.08889    0.933333;
    382    1    0    0    0    0    1    1.07506983    -7.97103959    380    1    1.10526    1.03947;
    383    1    46.5    8.6    0    0    1    1.03330504    -24.3110586    90    1    1.07778    0.977778;
    384    1    13.8    -0.4    0    0    1    1.01631073    -5.62252873    63    1    1.07937    0.952381;
    385    1    44.6    16.5    0    0    1    1.03061479    -10.8429189    63    1    1.07937    0.920635;
    386    1    17.7    1.8    0    0    1    0.99868086    -27.5097871    63    1    1.07937    0.920635;
    387    1    16    8.3    0    0    1    1.01799395    -1.97799761    63    1    1.07937    0.920635;
    388    1    42.8    11.5    0    0    1    1.07533274    -15.88219    225    1    1.08889    1;
    389    1    7.4    -3.1    0    0    1    1.05628436    -20.9280434    90    1    1.07778    0.922222;
    390    1    42.1    0.3    0    0    1    1.05388895    -10.7824615    90    1    1.1    0.944444;
    391    1    30    3.7    0    0    1    1.03329436    -16.1635582    63    1    1.06349    0.936508;
    392    1    1.9    0    0    0    1    1.02446885    -16.50349    63    1    1.06349    0.968254;
    393    1    22.4    -6    0    0    1    1.0059878    -25.3231168    63    1    1.07937    0.920635;
    394    1    23.2    0.1    0    0    1    1.00348379    -27.7602674    63    1    1.06349    0.968254;
    395    1    8    1    0    0    1    1.02648299    -12.4526203    63    1    1.07937    0.952381;
    396    1    6    2    0    0    1    1.04095876    -20.6221685    63    1    1.07937    0.920635;
    397    1    33    0.9    0    0    1    1.04106045    -20.6160397    63    1    1.07937    0.920635;
    398    1    0    0    0    0    1    1.03617585    -4.71334332    63    1    1.07937    0.952381;
    399    1    13    -2    0    0    1    1.02987752    -28.2550904    63    1    1.07937    0.920635;
    400    1    7    0.8    0    0    1    1.03076036    -30.7106386    90    1    1.06667    0.977778;
    401    1    2.8    2.2    0    0    1    1.07382782    -20.7468835    63    1    1.07937    0.920635;
    402    1    20.4    2.6    0    0    1    1.0373148    -22.1556044    63    1    1.07937    0.920635;
    403    1    4    0.1    0    0    1    1.03161697    -17.8602669    63    1    1.06349    0.936508;
    404    1    20.3    -0.6    0    0    1    1.03857793    -26.2712165    90    1    1.07778    0.922222;
    405    1    22.5    6.6    0    0    1    1.03023869    -13.2819987    63    1    1.06349    0.936508;
    406    1    31.1    7.4    0    0    1    1.01966782    -16.918623    63    1    1.06349    0.936508;
    407    1    5.3    2.9    0    0    1    1.01632581    -15.8079016    63    1    1.06349    0.936508;
    408    1    51.7    -1    0    0    1    1.02752471    -20.4098416    90    1    1.06667    0.977778;
    409    1    1    -0.3    0    0    1    1.03172888    -26.4622196    90    1    1.06667    0.977778;
    410    1    10.9    -4    0    0    1    1.063668    -28.6980972    63    1    1.07937    0.920635;
    411    1    17.8    1.9    0    0    1    1.0266863    -34.3799224    90    1    1.06667    0.977778;
    412    1    16.6    -0.8    0    0    1    1.02464743    -27.3520372    90    1    1.06667    0.977778;
    413    1    23.8    -17.9    0    0    1    1.00719231    -8.03967954    63    1    1.07937    0.952381;
    414    1    27.8    -0.1    0    0    1    1.03927403    -47.6474515    63    1    1.06349    0.952381;
    415    1    -0.1    0    0    0    1    0.983976692    -19.5411899    63    1    1.06349    0.936508;
    416    1    6.5    -2.8    0    0    1    1.02140753    -19.7310262    63    1    1.07937    0.952381;
    417    1    5.5    -42.8    0    0    1    1.07068867    -19.0591841    225    1    1.08889    1.00444;
    418    1    16.1    0.2    0    0    1    1.02395668    -30.814333    63    1    1.07937    0.920635;
    419    1    12    3.4    0    0    1    1.02440533    -17.2052117    63    1    1.04762    0.952381;
    420    1    26.5    7.8    0    0    1    1.05295477    -27.9488039    63    1    1.07937    0.920635;
    421    1    -5.4    1    0    0    1    1.05595304    -27.5344826    63    1    1.07937    0.920635;
    422    1    0    0    0    0    1    1.01787687    -32.8072364    63    1    1.06349    0.968254;
    423    1    0    0    0    0    1    1.06163453    -21.4604446    63    1    1.07937    0.920635;
    424    1    0    0    0    0    1    1.08317201    -18.4152639    225    1    1.08889    1;
    425    1    0    0    0    0    1    1.03004866    -2.16322813    63    1    1.07937    0.952381;
    426    1    0    0    0    0    1    1.06077432    1.2790379    225    1    1.08889    0.986667;
    427    1    0    0    0    0    1    1.02820792    -17.7965681    63    1    1.04762    0.952381;
    428    1    0.3    0.1    0    0    1    1.01454153    -9.76052415    63    1    1.06349    0.936508;
    429    1    6    0    0    0    1    1.03132614    -40.1779974    63    1    1.06349    0.952381;
    430    1    53.8    7.9    0    0    1    1.02499864    -21.5836662    63    1    1.06349    0.968254;
    431    1    96.4    23.6    0    0    1    1.07994946    -18.1068141    225    1    1.08889    1.00444;
    432    1    12    0.1    0    0    1    1.04626604    -25.777003    63    1    1.07937    0.920635;
    433    1    23.7    -3.2    0    0    1    1.01867593    -35.3853679    63    1    1.07937    0.920635;
    434    1    0.3    1.7    0    0    1    1.00742952    -17.7114372    63    1    1.04762    0.952381;
    435    1    14.3    -5.6    0    0    1    1.01271912    -13.5911125    63    1    1.06349    0.936508;
    436    1    35.5    3.5    0    0    1    1.0247405    -25.2942559    90    1    1.07778    0.922222;
    437    1    23.1    -7.2    0    0    1    1.00900001    -17.2575819    63    1    1.06349    0.968254;
    438    1    1    -1    0    0    1    1.04698436    -10.0801856    63    1    1.09524    0.904762;
    439    1    10.9    -2    0    0    1    1.01176485    -18.8350128    63    1    1.04762    0.952381;
    440    1    11.5    0.6    0    0    1    1.01336254    -12.2449985    63    1    1.07937    0.952381;
    441    2    0    0    0    0    1    1.02061389    -26.9584525    63    1    1.07937    0.920635;
    442    1    4.2    0.6    0    0    1    1.02631385    -14.3957006    63    1    1.06349    0.936508;
    443    1    22.9    1.2    0    0    1    1.02364548    3.04922517    63    1    1.07937    0.952381;
    444    1    10    3.2    0    0    1    1.07014474    -10.2672228    90    1    1.11111    0.955556;
    445    1    0    0    0    0    1    1.06961688    -10.9022484    90    1    1.11111    0.955556;
    446    1    25.8    5.1    0    0    1    1.07983075    -12.1008222    90    1    1.11111    0.955556;
    447    1    0    0    0    0    1    1.04509627    -7.29885847    225    1    1.08889    0.924444;
    448    2    0    0    0    0    1    0.991293706    -12.4192528    63    1    1.06349    0.968254;
    449    1    0    0    0    0    1    1.01658259    1.50568254    63    1    1.07937    0.952381;
    450    1    0    0    0    0    1    1.08005074    4.914471    225    1    1.09367    0.986667;
    451    1    0    0    0    0    1    1.08859986    6.31937994    380    1    1.10526    1.03947;
    452    1    1.6    0.3    0    0    1    0.988755516    -25.8864721    63    1    1.07937    0.920635;
    453    1    0    0    0    0    1    1.03213783    -43.5103944    63    1    1.06349    0.952381;
    454    1    0    0    0    0    1    1.05808921    -39.1134416    225    1    1.08444    1.00444;
    455    1    23.5    2    0    0    1    1.01830425    -24.9391983    63    1    1.07937    0.920635;
    456    1    8.9    0.9    0    0    1    1.06316337    -10.5187315    90    1    1.1    0.944444;
    457    1    23.9    2.8    0    0    1    1.06271953    -10.5637975    90    1    1.1    0.944444;
    458    1    0    0    0    0    1    0.973143738    -29.0487347    63    1    1.06349    0.968254;
    459    1    0    0    0    0    1    1.0540518    -26.9218443    225    1    1.08444    1.00889;
    460    1    0    0    0    0    1    1.04567855    -24.5916536    380    1    1.10263    1.02895;
    461    1    17    3.5    0    0    1    1.05634505    -25.0106295    63    1    1.07937    0.920635;
    462    1    13.9    1.1    0    0    1    1.01791329    -3.86440722    63    1    1.07937    0.952381;
    463    1    43.3    -1.7    0    0    1    1.01255567    -49.6545557    63    1    1.06349    0.952381;
    464    1    -0.2    0.3    0    0    1    1.0264039    -18.9540878    90    1    1.06667    0.977778;
    465    2    0    0    0    0    1    1.171    -7.85850213    20    1    1.17111    0.8;
    466    1    0    0    0    0    1    1.05483105    -10.6780915    90    1    1.11111    0.955556;
    467    2    0    0    0    0    1    1.042    -35.0204193    63    1    1.06349    0.952381;
    468    1    70.8    7.9    0    0    1    0.996272084    -21.3044738    63    1    1.04762    0.952381;
    469    1    28.4    0.7    0    0    1    1.01949495    -22.8896587    63    1    1.04762    0.952381;
    470    1    2.2    -2.9    0    0    1    1.05312205    -12.7991195    225    1    1.08889    0.933333;
    471    2    0    0    0    0    1    1.04887868    -18.7254203    63    1    1.06349    0.936508;
    472    1    -0.3    1.5    0    0    1    1.03169432    -13.0931358    63    1    1.06349    0.936508;
    473    1    -176.2    107.9    0    0    1    1.08782908    2.69415254    380    1    1.15789    0.947368;
    474    1    -165.2    118.9    0    0    1    1.08781795    2.69367333    380    1    1.15789    0.947368;
    475    1    53.6    1.9    0    0    1    1.03361261    -23.4185513    90    1    1.07778    0.977778;
    476    1    0    0    0    0    1    1.01785211    -6.2714971    63    1    1.07937    0.952381;
    477    1    0    0    0    0    1    1.01913833    -28.5067558    63    1    1.07937    0.920635;
    478    1    0    0    0    0    1    1.00726229    -6.47770674    63    1    1.07937    0.952381;
    479    1    0    0    0    0    1    0.967557801    -6.76504242    45    1    1    0.888889;
    480    2    9.9    -0.8    0    0    1    1.00283433    -6.45850231    63    1    1.06349    0.936508;
    481    1    0    0    0    0    1    1.02625567    -13.7696654    63    1    1.06349    0.936508;
    482    1    0    0    0    0    1    1.03351893    -10.2792563    225    1    1.08889    0.933333;
    483    1    14.9    1.1    0    0    1    0.990307479    -8.67530167    63    1    1.07937    0.952381;
    484    1    44.7    4.1    0    0    1    1.03004207    -25.7208472    63    1    1.07937    0.920635;
    485    1    41.2    -3.1    0    0    1    1.03906153    -20.3931622    90    1    1.06667    0.977778;
    486    1    36.9    4.3    0    0    1    0.98530331    -44.0364337    63    1    1.06349    0.952381;
    487    1    10.4    4.7    0    0    1    1.0381806    -21.954532    63    1    1.07937    0.920635;
    488    1    46.3    14.2    0    0    1    1.02104806    -35.044403    90    1    1.06667    0.977778;
    489    1    0.9    -0.5    0    0    1    1.04231229    -22.501842    63    1    1.07937    0.920635;
    490    1    29.6    5.8    0    0    1    1.0037867    -17.1187171    63    1    1.07937    0.952381;
    491    1    -36    9.4    0    0    1    1.07044917    -7.72729071    90    1    1.08889    0.933333;
    492    2    0    0    0    0    1    1.05656133    -13.1132781    225    1    1.08889    0.977778;
    493    1    23    -1.5    0    0    1    1.01791584    -20.4905241    63    1    1.06349    0.936508;
    494    1    -2.8    -5.7    0    0    1    1.09563305    -8.09430671    225    1    1.09566    1;
    495    1    0    0    0    0    1    1.09018804    -8.08724875    380    1    1.10526    1.05263;
    496    1    0    0    0    0    1    1.09012992    -8.07789914    380    1    1.10526    1.05263;
    497    1    0    0    0    0    1    1.09017833    -8.07490055    380    1    1.10526    1.05263;
    498    1    0    0    0    0    1    1.09016783    -8.07185937    380    1    1.10526    1.05263;
    499    1    2    -0.8    0    0    1    1.02145277    -25.0429848    63    1    1.07937    0.920635;
    500    1    0    0    0    0    1    1.08033457    5.03074917    225    1    1.09401    0.986667;
    501    1    0    0    0    0    1    1.08045853    5.06944428    225    1    1.09416    0.986667;
    502    1    0    0    0    0    1    1.08877546    6.35662928    380    1    1.10526    1.03947;
    503    1    23.6    -1.8    0    0    1    1.03243738    -27.9586778    90    1    1.06667    0.977778;
    504    1    30.5    -7.8    0    0    1    1.06267329    -16.213763    90    1    1.07778    0.977778;
    505    1    0    0    0    0    1    1.04701492    -11.6559187    90    1    1.11111    0.922222;
    506    1    0    0    0    0    1    1.06998253    -8.34993986    225    1    1.08889    0.968889;
    507    1    8    4.3    0    0    1    1.03043251    -38.0835705    63    1    1.06349    0.952381;
    508    1    50.5    2.5    0    0    1    1.01420216    -19.7925995    90    1    1.06667    0.977778;
    509    2    0    0    0    0    1    1.00247632    -18.1531807    63    1    1.06349    0.936508;
    510    1    34.9    3.4    0    0    1    1.05553526    -23.9776348    90    1    1.07778    0.977778;
    511    1    37.1    -1.5    0    0    1    1.01505969    -32.7034665    63    1    1.06349    0.968254;
    512    1    37    6.7    0    0    1    1.05330231    -27.8647332    225    1    1.08444    1.00889;
    513    1    6.9    5.8    0    0    1    1.09037734    -5.83742485    380    1    1.10526    1.03947;
    514    1    1.7    0.5    0    0    1    1.02551894    -31.3761388    90    1    1.06667    0.977778;
    515    1    27.2    0    0    0    1    0.989741095    -16.8809329    63    1    1.06349    0.936508;
    516    1    32.6    4.9    0    0    1    1.0259574    -26.3707673    63    1    1.07937    0.920635;
    517    1    19.6    7.3    0    0    1    1.02369313    -2.5375873    63    1    1.04762    0.888889;
    518    1    31.6    1.5    0    0    1    0.998890202    -13.9021049    63    1    1.09524    0.936508;
    519    1    33.6    -7.5    0    0    1    1.03449355    -25.7284393    90    1    1.06667    0.977778;
    520    1    0    0    0    0    1    1.02646965    -13.7817784    63    1    1.06349    0.936508;
    521    1    0    0    0    0    1    1.02548077    -13.4051768    63    1    1.06349    0.936508;
    522    1    0    0    0    0    1    1.05764116    -8.83686595    225    1    1.08889    0.933333;
    523    1    0    0    0    0    1    1.06726767    -4.25693471    380    1    1.10526    1.03947;
    524    1    9.2    4.9    0    0    1    1.04822717    -26.2065146    90    1    1.07778    0.977778;
    525    1    4.1    19.5    0    0    1    1.01798845    -10.8042687    63    1    1.06349    0.968254;
    526    1    -3.2    0    0    0    1    1.05692386    -6.42959785    225    1    1.08444    1.00889;
    527    1    0    0    0    0    1    1.0211905    -9.83101303    63    1    1.07937    0.952381;
    528    1    4.7    1.8    0    0    1    1.02090551    -9.84847295    63    1    1.07937    0.952381;
    529    2    0    0    0    0    1    1.017    -16.4409776    63    1    1.06349    0.936508;
    530    1    0    0    0    0    1    1.01999059    -19.1237837    63    1    1.04762    0.952381;
    531    1    23.1    6.3    0    0    1    1.0199694    -19.1269031    63    1    1.04762    0.952381;
    532    1    37.5    7    0    0    1    1.01038056    -17.1845524    63    1    1.04762    0.952381;
    533    1    0    0    0    0    1    1.04907629    -19.9153214    90    1    1.06667    0.977778;
    534    1    0    0    0    0    1    1.06378282    -15.6154737    225    1    1.08444    1.00444;
    535    1    19    -1.5    0    0    1    1.0129495    -23.9557976    90    1    1.06667    0.977778;
    536    1    30.6    -0.7    0    0    1    1.02417913    -15.4005429    63    1    1.06349    0.936508;
    537    1    18.8    4.8    0    0    1    1.0318181    -31.4437587    90    1    1.06667    0.977778;
    538    1    9    -2.1    0    0    1    1.07380767    -21.0482642    90    1    1.07778    0.922222;
    539    1    0    0    0    0    1    1.01831651    -11.5410275    63    1    1.06349    0.936508;
    540    1    43.2    3.9    0    0    1    1.05885608    -9.45713998    225    1    1.08889    0.933333;
    541    1    47.2    7.9    0    0    1    1.05880624    -9.4627496    225    1    1.08889    0.933333;
    542    1    0    0    0    0    1    1.03739302    -22.0148492    90    1    1.07778    0.977778;
    543    1    0    0    0    0    1    1.07033348    -19.0528654    225    1    1.08889    1.00444;
    544    2    0    0    0    0    1    1    -31.6628951    63    1    1.07937    0.920635;
    545    1    0    0    0    0    1    1.0237572    -26.2534232    63    1    1.07937    0.920635;
    546    1    0    0    0    0    1    1.00366183    -22.8739961    63    1    1.07937    0.920635;
    547    1    0    0    0    0    1    0.988407961    -28.1256826    63    1    1.07937    0.920635;
    548    1    29.8    1.6    0    0    1    1.00653689    -31.4642126    63    1    1.07937    0.920635;
    549    1    0    0    0    0    1    1.04937652    -24.2767077    63    1    1.07937    0.920635;
    550    1    52.6    5.7    0    0    1    1.03719372    -24.7871085    90    1    1.07778    0.922222;
    551    1    31.3    6.7    0    0    1    1.00854258    -17.5488688    63    1    1.06349    0.936508;
    552    1    1.8    -0.1    0    0    1    0.986654538    -24.8832853    63    1    1.04762    0.952381;
    553    1    0    0    0    0    1    1.03003698    2.16242851    63    1    1.07937    0.952381;
    554    1    0    0    0    0    1    1.08283932    -17.368116    225    1    1.08889    1;
    555    1    0    0    0    0    1    1.0828413    -17.3681379    225    1    1.08889    1;
    556    1    49.9    7.3    0    0    1    1.06963288    -17.2676524    225    1    1.08889    1;
    557    1    31.8    -1.4    0    0    1    1.07394554    -15.1190773    225    1    1.08889    1.00444;
    558    1    16.4    7.8    0    0    1    1.00464645    -20.8330205    63    1    1.06349    0.936508;
    559    1    10.9    1    0    0    1    1.00364733    -19.419806    63    1    1.07937    0.952381;
    560    1    26.7    -3.6    0    0    1    1.06187306    -25.2174141    63    1    1.07937    0.920635;
    561    1    18.3    -1.4    0    0    1    1.03517791    -30.0820421    90    1    1.07778    0.977778;
    562    1    0    0    0    0    1    0.999414587    -13.2455665    63    1    1.06349    0.968254;
    563    1    0    0    0    0    1    1.04685041    -8.38968213    225    1    1.08444    1.00889;
    564    1    11.6    9    0    0    1    1.03142474    -10.4661888    63    1    1.07937    0.920635;
    565    1    38    8.2    0    0    1    1.0350675    -40.6696649    90    1    1.06667    0.977778;
    566    1    -0.1    -0    0    0    1    0.999414657    -26.3023674    63    1    1.07937    0.920635;
    567    1    11.9    5.1    0    0    1    0.992057248    -22.968461    63    1    1.06349    0.968254;
    568    1    0    0    0    0    1    1.01834356    -27.34502    63    1    1.07937    0.920635;
    569    1    19.1    1.5    0    0    1    1.0055528    0.916894818    63    1    1.07937    0.952381;
    570    1    14.9    1.5    0    0    1    1.01589824    -30.2011209    63    1    1.07937    0.920635;
    571    1    42.9    -4.1    0    0    1    1.00021903    -14.677851    63    1    1.06349    0.936508;
    572    1    0    0    0    0    1    1.01120807    -29.4239285    63    1    1.07937    0.920635;
    573    1    6.3    2.6    0    0    1    1.03838895    -19.3251252    90    1    1.06667    0.977778;
    574    1    1    -1.7    0    0    1    1.01805833    -20.3371423    63    1    1.06349    0.936508;
    575    1    7    -0.9    0    0    1    1.05140782    -7.88349383    90    1    1.08889    0.933333;
    576    1    34.3    3.3    0    0    1    1.06504258    -17.9052145    225    1    1.08889    1;
    577    1    6.6    1.5    0    0    1    0.996112683    -30.5896709    63    1    1.07937    0.920635;
    578    1    0    0    0    0    1    1.05668374    -20.0510964    225    1    1.08444    1.00889;
    579    1    0    0    0    0    1    1.05659323    -20.0585652    225    1    1.08444    1.00889;
    580    1    0    0    0    0    1    1.05736411    -14.9702555    225    1    1.08444    1.00889;
    581    1    0    0    0    0    1    1.05115845    -11.5233567    380    1    1.10263    1.02895;
    582    2    0    0    0    0    1    1.029    -17.7716542    63    1    1.04762    0.952381;
    583    1    1    -3.5    0    0    1    1.03576964    -14.2144469    63    1    1.06349    0.936508;
    584    1    21.4    3.3    0    0    1    0.993244276    -0.62007355    63    1    1.07937    0.952381;
    585    2    28    0    0    0    1    1.01    -10.4743706    63    1    1.06349    0.936508;
    586    1    28.9    1.2    0    0    1    1.00478269    -4.13697001    63    1    1.07937    0.952381;
    587    1    10.5    -0.8    0    0    1    1.03266082    -12.1726562    63    1    1.06349    0.936508;
    588    2    13.5    2.4    0    0    1    1.0286962    -25.6300951    90    1    1.07778    0.922222;
    589    1    133    34.4    0    0    1    1.07065873    1.42822091    225    1    1.08889    0.888889;
    590    1    21.6    -4.2    0    0    1    1.01967923    -40.1310599    63    1    1.06349    0.952381;
    591    1    14.6    -0.4    0    0    1    1.0245199    -33.8665767    63    1    1.07937    0.920635;
    592    2    0    0    0    0    1    1.01111824    -25.0413202    63    1    1.07937    0.920635;
    593    1    0    0    0    0    1    1.0956178    -8.09423874    225    1    1.09565    1;
    594    1    0    0    0    0    1    1.09004493    -8.14967483    380    1    1.10526    1.05263;
    595    1    8    -1.7    0    0    1    1.01463585    -34.475068    90    1    1.06667    0.977778;
    596    1    9.9    -1.5    0    0    1    1.03962659    -15.7689463    63    1    1.07937    0.952381;
    597    1    29.1    4.7    0    0    1    1.07154213    -12.3068794    225    1    1.08889    0.986667;
    598    1    7.1    2.6    0    0    1    1.01892693    -25.5376914    90    1    1.06667    0.977778;
    599    2    0    0    0    0    1    1.0111845    -27.6881414    63    1    1.06349    0.968254;
    600    1    -0.3    -1.9    0    0    1    1.02772679    -25.8070398    90    1    1.07778    0.922222;
    601    1    0    0    0    0    1    1.03207643    -23.1047306    63    1    1.07937    0.920635;
    602    1    0    0    0    0    1    1.06142956    -21.6656802    225    1    1.08889    1;
    603    1    0    0    0    0    1    1.06907371    -40.5114762    225    1    1.08444    1.00444;
    604    1    0    0    0    0    1    1.06907371    -40.5114762    225    1    1.08444    1.00444;
    605    1    0    0    0    0    1    1.0690812    -40.5116731    225    1    1.08444    1.00444;
    606    1    0    0    0    0    1    1.04548945    -43.665665    63    1    1.06349    0.952381;
    607    1    0    0    0    0    1    1.06907265    -40.5114485    225    1    1.08444    1.00444;
    608    1    3    -0.8    0    0    1    1.0148553    -18.6110146    63    1    1.04762    0.952381;
    609    2    0    0    0    0    1    1.02    -8.4152724    20    1    1.15    0.8;
    610    1    0    0    0    0    1    1.02250079    -10.2156356    225    1    1.08889    0.933333;
    611    1    33.1    0.6    0    0    1    1.00944492    -24.781586    90    1    1.06667    0.977778;
    612    1    20.3    0    0    0    1    1.00929308    -19.7339538    63    1    1.04762    0.952381;
    613    1    11.9    0.9    0    0    1    0.976759944    -33.3028244    63    1    1.07937    0.920635;
    614    1    40.6    16.2    0    0    1    1.05726263    -11.3075266    225    1    1.08889    0.986667;
    615    1    0    0    0    0    1    1.08195924    -17.7787448    225    1    1.08889    1;
    616    1    0    0    0    0    1    1.0868257    -13.8552439    380    1    1.10526    1.05263;
    617    1    14.6    -4.4    0    0    1    0.998829351    -23.6976243    63    1    1.04762    0.952381;
    618    1    17.4    -0.5    0    0    1    0.996784482    -23.7474124    63    1    1.04762    0.952381;
    619    1    1.8    1    0    0    1    1.02815981    -17.7903978    63    1    1.04762    0.952381;
    620    1    1.8    1    0    0    1    1.02816902    -17.7913884    63    1    1.04762    0.952381;
    621    1    1.3    0.1    0    0    1    1.03611579    -17.4537144    63    1    1.07937    0.952381;
    622    1    13    -1.5    0    0    1    1.00291195    -9.09659152    63    1    1.06349    0.936508;
    623    2    0    0    0    0    1    1.049    -6.2362434    225    1    1.08889    0.933333;
    624    1    38.2    -8.2    0    0    1    1.02008067    -45.3308276    63    1    1.06349    0.952381;
    625    1    8.5    -0.4    0    0    1    1.02865852    -17.7183088    63    1    1.06349    0.968254;
    626    1    16.1    2.5    0    0    1    0.999113093    -16.1351875    63    1    1.06349    0.968254;
    627    1    0    0    0    0    1    1.03828297    -14.6279387    150    1    1.08    0.966667;
    628    1    0    0    0    0    1    1.06749457    -14.4435886    90    1    1.07459    0.977778;
    629    1    32.1    0.7    0    0    1    1.02163723    -16.0450023    63    1    1.04762    0.952381;
    630    1    47.2    6.7    0    0    1    1.07774026    -15.5909039    225    1    1.08889    1.00444;
    631    1    -0.9    0.8    0    0    1    1.07799682    -15.5225176    225    1    1.08889    1.00444;
    632    2    12.3    0    0    0    1    1.02492094    -15.2509309    63    1    1.06349    0.936508;
    633    1    9.7    -0.8    0    0    1    1.03336272    -48.0282806    63    1    1.06349    0.952381;
    634    1    23.7    2.8    0    0    1    0.997362857    -11.5146834    63    1    1.07937    0.952381;
    635    2    32.4    3    0    0    1    1.011    -21.5564318    63    1    1.06349    0.968254;
    636    1    19.1    -0.5    0    0    1    1.01445107    -22.29884    63    1    1.06349    0.936508;
    637    1    6.6    -2.3    0    0    1    1.04693581    -23.4609093    90    1    1.06667    0.977778;
    638    1    2.9    -1.1    0    0    1    1.04173453    -35.0790352    63    1    1.06349    0.952381;
    639    1    34.2    2.4    0    0    1    1.06965916    0.674582836    225    1    1.08889    0.888889;
    640    2    0    0    0    0    1    1.083    -13.8513533    380    1    1.10526    1.05263;
    641    1    0    0    0    0    1    1.00286325    -6.45898734    63    1    1.06349    0.936508;
    642    1    13.2    4.4    0    0    1    1.02348407    -9.19493125    63    1    1.06349    0.936508;
    643    1    12    -1    0    0    1    1.01700063    -11.7164054    63    1    1.06349    0.936508;
    644    1    18.9    0.1    0    0    1    1.01565153    -11.8208814    63    1    1.06349    0.936508;
    645    1    31.9    -1.4    0    0    1    1.0141036    -23.9754174    90    1    1.06667    0.977778;
    646    1    31.8    6.4    0    0    1    0.99481196    -9.51471344    63    1    1.07937    0.952381;
    647    1    41.4    5.6    0    0    1    1.02233822    -18.2356235    63    1    1.06349    0.968254;
    648    1    43.4    10.9    0    0    1    1.01326395    -17.2884382    63    1    1.06349    0.936508;
    649    1    11.5    0.1    0    0    1    1.04388881    -24.9953864    63    1    1.07937    0.920635;
    650    1    0    0    0    0    1    1.01959238    -35.6118522    90    1    1.06667    0.977778;
    651    2    0    0    0    0    1    1.06320614    -22.3447858    63    1    1.07937    0.920635;
    652    1    34.4    4.9    0    0    1    1.04401058    -22.2027488    63    1    1.07937    0.920635;
    653    1    0    0    0    0    1    1.06516211    -17.8776914    225    1    1.08889    1;
    654    1    0    0    0    0    1    1.03029401    -6.19593024    63    1    1.07937    0.952381;
    655    1    7.8    2.6    0    0    1    1.03990937    -13.3637276    63    1    1.07937    0.920635;
    656    1    39.8    6.8    0    0    1    1.03594422    -26.812203    63    1    1.06349    0.968254;
    657    1    28.1    13.6    0    0    1    1.06328222    -0.753133709    225    1    1.08889    0.986667;
    658    1    6    1    0    0    1    1.02225793    -20.6860554    63    1    1.04762    0.952381;
    659    1    4.5    -1.8    0    0    1    1.01236637    0.406894592    63    1    1.07937    0.952381;
    660    1    43.7    4.4    0    0    1    1.02096032    -38.4259005    90    1    1.06667    0.977778;
    661    1    -0    -14.9    0    0    1    1.06987546    -23.0921302    90    1    1.07778    0.922222;
    662    1    27.4    -5.6    0    0    1    1.04869921    -20.1403646    90    1    1.06667    0.977778;
    663    1    0    0    0    0    1    1.07697789    -2.24745147    380    1    1.10526    1.03947;
    664    1    0    0    0    0    1    1.0760907    -2.30481633    380    1    1.10526    1.03947;
    665    1    0    0    0    0    1    1.07698323    -2.24876747    380    1    1.10526    1.03947;
    666    1    0    0    0    0    1    1.07607319    -2.31533799    380    1    1.10526    1.03947;
    667    1    0    0    0    10    1    1.06121591    -9.63781762    63    1    1.09524    0.904762;
    668    1    0    0    0    0    1    1.05957927    -4.92344096    225    1    1.08889    0.924444;
    669    1    12.6    -7.1    0    0    1    1.0322287    -17.4831633    90    1    1.06667    0.977778;
    670    1    34.2    -0.4    0    0    1    1.05174853    -12.5912157    90    1    1.07778    0.977778;
    671    1    27.8    4.4    0    0    1    1.00256426    -16.1887619    63    1    1.06349    0.936508;
    672    1    1.3    1.2    0    0    1    1.05255203    -10.3220907    63    1    1.09524    0.904762;
    673    1    6    -0.6    0    0    1    1.03902412    -23.8050142    90    1    1.06667    0.977778;
    674    1    13.7    -2.5    0    0    1    1.00035078    -20.0873947    63    1    1.06349    0.936508;
    675    1    4.8    2.5    0    0    1    1.06753059    -7.51345605    225    1    1.08889    0.986667;
    676    1    0    0    0    0    1    1.04294899    -33.0679888    90    1    1.06667    0.977778;
    677    1    0    0    0    0    1    1.06469084    -28.8401136    225    1    1.08444    1.00444;
    678    1    12    -0.7    0    0    1    1.00698469    -36.4595561    90    1    1.06667    0.977778;
    679    1    14.8    -4.8    0    0    1    1.0584384    -20.7001941    90    1    1.06667    0.977778;
    680    1    71.2    9.9    0    0    1    1.01811372    -22.8717624    63    1    1.04762    0.952381;
    681    1    0    0    0    0    1    1.03513196    -21.4269653    63    1    1.07937    0.920635;
    682    1    30.1    2.3    0    0    1    1.00947436    -23.4382284    63    1    1.04762    0.952381;
    683    2    0    0    0    0    1    0.89    -5.24930069    45    1    1    0.888889;
    684    1    -3.5    -0.2    0    0    1    1.08425848    -2.36264022    380    1    1.10263    1.04211;
    685    1    1    0.1    0    0    1    0.99008055    -18.2549874    63    1    1.06349    0.936508;
    686    1    -3.5    -0.1    0    0    1    1.08427909    -2.37949326    380    1    1.10263    1.04211;
    687    1    1.5    0.9    0    0    1    1.04173437    -22.3663267    90    1    1.07778    0.977778;
    688    1    0.4    0.5    0    0    1    1.02409382    -18.1642553    90    1    1.07778    0.977778;
    689    1    9.3    -6.6    0    0    1    1.03819415    -18.3628485    63    1    1.06349    0.936508;
    690    1    0    0    0    0    1    1.07599918    -16.1326176    225    1    1.08889    1.00444;
    691    1    38    5    0    0    1    1.0315296    -25.061752    90    1    1.07778    0.922222;
    692    1    0    0    0    0    1    1.04594098    -12.544183    225    1    1.08889    0.977778;
    693    1    0    0    0    0    1    1.04600269    -12.5422961    225    1    1.08889    0.977778;
    694    1    38.3    -0.5    0    0    1    1.05428542    -11.7872841    90    1    1.1    0.944444;
    695    1    0    0    0    0    1    1.06728872    -8.77960486    225    1    1.08889    0.968889;
    696    2    0    0    0    0    1    1.023    -2.13682732    20    1    1.15    0.8;
    697    2    0    0    0    0    1    1.02    -2.1677786    20    1    1.15    0.8;
    698    2    0    0    0    0    1    1.02    -2.58696197    20    1    1.15    0.8;
    699    1    0    0    0    0    1    1.03079614    -4.85424614    225    1    1.08889    0.933333;
    700    1    0    0    0    0    1    1.03031104    -5.28350253    225    1    1.08889    0.933333;
    701    1    39.2    12    0    0    1    1.02872644    -29.6874465    90    1    1.06667    0.977778;
    702    1    0    0    0    0    1    1.03034688    -30.834667    90    1    1.06667    0.977778;
    703    1    0    0    0    0    1    1.05811859    -27.0749794    225    1    1.08444    1.00444;
    704    2    7.8    -1.3    0    0    1    0.896    -5.82060806    45    1    1    0.888889;
    705    1    23.8    2.4    0    0    1    1.00276717    -20.9821215    90    1    1.06667    0.977778;
    706    1    20.2    -1.5    0    0    1    1.06643464    -24.6429528    20    1    1.15    0.8;
    707    1    25.2    1.5    0    0    1    1.06640741    -24.6449395    20    1    1.15    0.8;
    708    1    24.2    -1.5    0    0    1    1.06643167    -24.6446375    20    1    1.15    0.8;
    709    1    0    0    0    0    1    1.02958425    -27.6665489    90    1    1.06667    0.977778;
    710    1    0    0    0    0    1    1.03433669    -29.3196178    90    1    1.06667    0.977778;
    711    1    0    0    0    0    1    1.06643786    -24.6343854    225    1    1.08444    1.00444;
    712    1    0.4    0.6    0    0    1    1.03693442    -21.9976705    90    1    1.06667    0.977778;
    713    1    17.5    -2.2    0    0    1    1.01155564    -21.2453293    63    1    1.06349    0.968254;
    714    1    0    0    0    0    1    1.05935052    -16.2069875    225    1    1.08889    0.977778;
    715    1    1.7    2.3    0    0    1    0.983640563    -22.8510174    63    1    1.07937    0.952381;
    716    1    29.8    -1.6    0    0    1    1.04162405    -12.7936555    90    1    1.06667    0.977778;
    717    1    23.9    -8.1    0    0    1    0.983306973    -23.1596358    63    1    1.07937    0.952381;
    718    1    12.1    -2.4    0    0    1    1.04177645    -36.8325216    90    1    1.06667    0.977778;
    719    1    36.3    5    0    0    1    1.00708707    0.126758775    63    1    1.07937    0.952381;
    720    1    0    0    0    0    1    1.08469403    -13.975496    225    1    1.08932    1.00444;
    721    1    47.7    9.6    0    0    1    1.03249291    -25.1036916    90    1    1.07778    0.922222;
    722    1    28.2    -2.9    0    0    1    1.00135701    -15.0945471    63    1    1.06349    0.936508;
    723    1    31.4    3.8    0    0    1    1.00299033    -29.7999248    63    1    1.06349    0.968254;
    724    1    15.3    8.9    0    0    1    1.05047024    -12.5395426    63    1    1.09524    0.936508;
    725    1    8.8    -1.1    0    0    1    1.06112338    -13.0860047    63    1    1.09524    0.936508;
    726    1    0    0    0    0    1    1.06087098    -9.23506497    225    1    1.08889    0.951111;
    727    1    27.3    -1.1    0    0    1    1.01227321    -18.3856579    63    1    1.04762    0.952381;
    728    1    16.4    1.9    0    0    1    1.01259174    -18.0065088    63    1    1.04762    0.952381;
    729    1    20.3    5.8    0    0    1    1.00974632    -18.0660174    63    1    1.04762    0.952381;
    730    1    46.7    10.8    0    0    1    1.03111607    -13.7620131    63    1    1.04762    0.952381;
    731    1    14    1.5    0    0    1    1.04359165    -41.7207611    90    1    1.06667    0.977778;
    732    2    0    0    0    0    1    0.977    -13.8718425    63    1    1.06349    0.936508;
    733    1    1.8    -3    0    0    1    1.00436306    -5.282189    63    1    1.07937    0.952381;
    734    1    7    1.1    0    0    1    1.06185403    -13.7594182    90    1    1.07778    0.977778;
    735    1    28.2    -5.6    0    0    1    1.05018811    -12.3694009    90    1    1.07778    0.922222;
    736    2    0    0    0    0    1    1.032    -23.0888124    63    1    1.07937    0.920635;
    737    1    43.7    -1.6    0    0    1    1.06306636    -14.6533789    90    1    1.07778    0.977778;
    738    1    62.7    11.4    0    0    1    1.07403214    -15.4626256    225    1    1.08889    1.00444;
    739    1    22    2.4    0    0    1    1.029688    -24.7266157    90    1    1.06667    0.977778;
    740    1    12    -3.6    0    0    1    1.03223685    -24.6144995    90    1    1.06667    0.977778;
    741    1    0    0    0    0    1    1.02287275    -10.3380923    63    1    1.07937    0.952381;
    742    1    0    0    0    0    1    1.06751437    -7.71811099    225    1    1.08889    0.986667;
    743    2    0    0    0    0    1    0.983    -13.3948977    63    1    1.06349    0.936508;
    744    2    0    0    0    0    1    0.975    -12.9619282    63    1    1.06349    0.936508;
    745    2    13.9    3.5    0    0    1    1.011    -33.4609808    90    1    1.06667    0.977778;
    746    1    12.9    0.9    0    0    1    1.0297505    -41.3234724    63    1    1.06349    0.952381;
    747    1    3    1.2    0    0    1    1.02101522    -35.0462669    90    1    1.06667    0.977778;
    748    1    13    -1    0    0    1    1.03008308    -24.8167115    63    1    1.07937    0.920635;
    749    1    10.5    -1.4    0    0    1    1.01756337    -20.9503963    63    1    1.06349    0.936508;
    750    2    0    0    0    0    1    0.998678755    -6.62719907    63    1    1.06349    0.936508;
    751    1    10.4    4.9    0    0    1    1.0141123    -10.2329111    63    1    1.07937    0.952381;
    752    1    21.7    3.3    0    0    1    1.03619748    -17.0409307    63    1    1.06349    0.936508;
    753    1    22.9    1.1    0    0    1    1.04483968    -26.0238391    225    1    1.08444    1.00889;
    754    1    0    0    0    0    1    1.04595771    -25.0291156    380    1    1.10263    1.02895;
    755    1    44.2    2    0    0    1    1.00401617    -13.2918384    63    1    1.06349    0.968254;
    756    1    78.1    11.3    0    0    1    1.07382759    -15.6643133    225    1    1.08889    1.00444;
    757    2    2    0    0    0    1    1.06697842    -5.77518771    225    1    1.08889    0.888889;
    758    1    0    0    0    0    1    1.06697869    -5.77498784    225    1    1.08889    0.888889;
    759    2    0    0    0    0    1    1.037    -13.638275    63    1    1.06349    0.936508;
    760    2    0    0    0    0    1    1.035    -14.4831397    63    1    1.06349    0.936508;
    761    1    0    0    0    0    1    0.590567935    -13.5783355    20    1    1.15    0.5;
    762    1    0    0    0    0    1    1.0495781    -13.9242448    63    1    1.07937    0.952381;
    763    1    15    -3    0    0    1    1.01561121    -0.97760622    63    1    1.07937    0.952381;
    764    1    21.6    0.7    0    0    1    1.02260915    -18.1599885    63    1    1.07937    0.952381;
    765    1    1.1    -0.1    0    0    1    1.02047219    -6.28223312    63    1    1.07937    0.952381;
    766    1    17.3    4    0    0    1    1.03600796    -26.2341859    90    1    1.06667    0.977778;
    767    1    0    0    0    34    1    1.04266878    -36.7383182    90    1    1.06667    0.977778;
    768    1    0    0    0    0    1    1.06558052    -31.1366871    225    1    1.08444    1.00444;
    769    1    0    0    0    0    1    1.03141807    -11.0299237    20    1    1.15    0.8;
    770    1    0    0    0    0    1    1.03141807    -11.0299237    20    1    1.15    0.8;
    771    1    0    0    0    0    1    1.03141807    -11.0299237    20    1    1.15    0.8;
    772    1    66.4    18.8    0    0    1    1.03038768    -11.0299237    63    1    1.06349    0.936508;
    773    1    9.9    -2.2    0    0    1    0.997012537    -30.6733972    63    1    1.07937    0.920635;
    774    1    39.8    5    0    0    1    1.06692832    -14.3144449    90    1    1.07778    0.977778;
    775    1    27.4    1.1    0    0    1    1.02269774    0.740177382    63    1    1.07937    0.952381;
    776    1    0    0    0    0    1    1.07531877    4.95905383    225    1    1.08889    0.986667;
    777    1    9    5    0    0    1    1.03223693    -37.6025894    63    1    1.06349    0.952381;
    778    1    24    7    0    0    1    1.03213903    -37.6180268    63    1    1.06349    0.952381;
    779    1    0    0    0    0    1    1.03257876    -37.5828188    63    1    1.06349    0.952381;
    780    1    5.8    4.3    0    0    1    0.995774314    -15.8057584    63    1    1.07937    0.952381;
    781    1    19    5    0    0    1    1.01878271    -25.3047461    63    1    1.07937    0.920635;
    782    1    22.3    1.3    0    0    1    1.04596584    -19.0415207    225    1    1.08444    1.00889;
    783    1    89    17.6    0    0    1    1.04591782    -19.3665111    225    1    1.08444    1.00889;
    784    1    0    0    0    0    1    1.01888456    -8.7998067    63    1    1.06349    0.936508;
    785    2    0    0    0    0    1    1.00719085    -11.2592176    20    1    1.15    0.8;
    786    2    0    0    0    0    1    1.01110346    -10.4997805    20    1    1.15    0.8;
    787    1    -6.3    0    0    0    1    1.01009336    -10.4997805    63    1    1.06349    0.936508;
    788    1    -16.8    0    0    0    1    1.00618466    -11.2592176    63    1    1.06349    0.936508;
    789    1    0    0    0    0    1    1.03116462    -6.36839581    225    1    1.08889    0.933333;
    790    1    0    0    0    0    1    1.07894324    -0.230818413    380    1    1.10526    1.03947;
    791    1    10    4.2    0    0    1    1.00073888    -13.8502851    63    1    1.07937    0.952381;
    792    1    0    0    0    0    1    1.02358803    -18.3213812    90    1    1.06667    0.977778;
    793    1    2.4    0.2    0    0    1    1.03332371    -14.7541766    63    1    1.07937    0.952381;
    794    1    0    0    0    0    1    1.02835135    -15.4184378    63    1    1.07937    0.952381;
    795    1    55.3    6    0    0    1    1.02032962    -14.4784432    63    1    1.06349    0.936508;
    796    1    0    0    0    0    1    1.01860278    -45.2818841    63    1    1.06349    0.952381;
    797    1    12    3.1    0    0    1    1.01321109    -17.7068624    63    1    1.06349    0.936508;
    798    1    0    0    0    0    1    1.01025242    -15.2396789    63    1    1.06349    0.936508;
    799    1    0    0    0    0    1    1.06467051    -7.54967056    380    1    1.10526    1.03947;
    800    2    0    0    0    0    1    1.02    -3.37701754    20    1    1.15    0.8;
    801    2    0    0    0    0    1    1.022    -3.59918439    20    1    1.15    0.8;
    802    2    0    0    0    0    1    1.021    -3.63813467    20    1    1.15    0.8;
    803    1    0    0    0    0    1    1.03046402    -5.63728415    225    1    1.08889    0.933333;
    804    1    0    0    0    0    1    1.0307237    -5.92515975    225    1    1.08889    0.933333;
    805    1    11    2    0    0    1    1.04313946    -28.9975506    63    1    1.07937    0.920635;
    806    1    8.9    -4.4    0    0    1    1.00795216    -29.4003658    63    1    1.07937    0.920635;
    807    1    62.4    21.8    0    0    1    1.03687939    -19.7083665    225    1    1.08444    1.00889;
    808    1    -0.6    0.9    0    0    1    1.03743867    -19.6464929    225    1    1.08444    1.00889;
    809    1    -0.5    -4.3    0    0    1    1.02027463    -29.8127064    63    1    1.06349    0.968254;
    810    1    53.8    11.8    0    0    1    0.999038198    -29.764145    63    1    1.07937    0.920635;
    811    1    12.1    -2.3    0    0    1    1.04563546    -18.1684158    225    1    1.08444    1.00889;
    812    1    1    0    0    0    1    1.01545928    -17.131806    63    1    1.06349    0.936508;
    813    1    16.4    -0.3    0    0    1    1.00902165    -20.1709083    63    1    1.06349    0.968254;
    814    2    0    0    0    0    1    1.023    -12.239036    63    1    1.06349    0.968254;
    815    2    0    0    0    0    1    1.024    -9.96408312    63    1    1.06349    0.968254;
    816    1    63.6    11.6    0    0    1    1.07225328    -18.2909642    225    1    1.08889    1.00444;
    817    1    0    0    0    0    1    1.01910096    -45.3130461    63    1    1.06349    0.952381;
    818    1    0    0    0    0    1    1.03274847    -30.0828597    63    1    1.07937    0.920635;
    819    1    19.8    -1.6    0    0    1    1.03247197    -30.0890102    63    1    1.07937    0.920635;
    820    1    32    3    0    0    1    1.04614212    -19.3043743    225    1    1.08444    1.00889;
    821    1    25.3    4.6    0    0    1    1.04625522    -19.3008054    225    1    1.08444    1.00889;
    822    1    5.7    1.8    0    0    1    1.06823914    -13.8067475    90    1    1.07778    0.977778;
    823    1    0.9    1.6    0    0    1    1.07545672    -4.32424243    150    1    1.10667    0.946667;
    824    1    0    0    0    0    1    1.00065804    -15.2379774    63    1    1.06349    0.968254;
    825    2    0    -0.9    0    0    1    1.042    -24.2524663    63    1    1.07937    0.920635;
    826    1    0    0    0    0    1    1.06888925    -39.6692645    225    1    1.08444    1.00444;
    827    1    0    0    0    0    1    1.07202192    -35.4780036    380    1    1.10263    1.04211;
    828    1    45    4.5    0    0    1    1.05939489    -4.05592778    90    1    1.1    0.944444;
    829    2    0    0    0    0    1    1.032    -25.0639315    63    1    1.07937    0.920635;
    830    2    0    0    0    0    1    0.951580398    -6.70189769    45    1    1    0.888889;
    831    1    -0.4    -1.4    0    0    1    1.01099303    -15.6981891    63    1    1.06349    0.968254;
    832    2    0    0    0    0    1    1.04381345    -22.0946867    63    1    1.07937    0.920635;
    833    1    37.7    -6    0    0    1    1.04554468    -20.1836464    90    1    1.07778    0.977778;
    834    1    42.4    -7.6    0    0    1    1.05881762    -11.4706664    63    1    1.09524    0.936508;
    835    2    -1    2.5    0    0    1    0.984    -28.8874682    63    1    1.07937    0.920635;
    836    1    0    0    0    0    1    1.02515465    -24.3115584    63    1    1.07937    0.920635;
    837    2    0    0    0    0    1    1.02505767    -24.3088715    63    1    1.07937    0.920635;
    838    1    7.9    -1.8    0    0    1    1.04938946    -27.9699582    63    1    1.07937    0.920635;
    839    1    0    0    0    0    1    1.00302646    -26.0610738    63    1    1.07937    0.920635;
    840    1    39.4    -3.1    0    0    1    1.06381824    -14.4565685    90    1    1.07778    0.977778;
    841    1    2    0.9    0    0    1    1.02779819    -17.84523    63    1    1.06349    0.968254;
    842    1    28.2    12.1    0    0    1    1.04973965    -14.7510259    90    1    1.07778    0.977778;
    843    1    9.8    -0.5    0    0    1    1.02995014    -27.6318964    63    1    1.07937    0.920635;
    844    1    26.5    4.4    0    0    1    0.996088714    -30.1935938    63    1    1.07937    0.920635;
    845    1    14    2.9    0    0    1    1.01787157    -31.236396    63    1    1.06349    0.968254;
    846    1    19    -3.5    0    0    1    1.0191391    -31.2790914    63    1    1.06349    0.968254;
    847    1    11    -2.4    0    0    1    1.01959298    -31.2099338    63    1    1.06349    0.968254;
    848    1    0    0    0    0    1    1.07389178    -20.74392    63    1    1.07937    0.920635;
    849    1    0    0    0    0    1    1.08736672    -17.3204934    225    1    1.08889    1;
    850    1    0    0    0    0    1    1.08627846    -14.2475823    380    1    1.10526    1.05263;
    851    1    12.6    -0.2    0    0    1    1.04787772    -8.11718145    63    1    1.09524    0.936508;
    852    1    0    0    0    0    1    1.06488025    -4.48432552    225    1    1.08889    0.911111;
    853    1    0    0    0    0    1    1.07325193    2.44158756    380    1    1.10526    1;
    854    1    7    4.1    0    0    1    1.00542659    -16.6802897    63    1    1.04762    0.952381;
    855    1    11.8    4.8    0    0    1    1.0249804    -38.3173557    63    1    1.06349    0.952381;
    856    2    13.1    -0.1    0    0    1    1.01238719    -30.6962322    63    1    1.07937    0.920635;
    857    1    0    0    0    0    1    1.01745484    -24.7350011    63    1    1.07937    0.920635;
    858    1    25.9    5    0    0    1    1.06989473    -18.8943297    225    1    1.08889    1.00444;
    859    1    20.8    2.4    0    0    1    1.06168039    -16.7291749    225    1    1.08889    1.00444;
    860    1    19.9    -9.3    0    0    1    1.04702657    -47.9063736    63    1    1.06349    0.952381;
    861    1    -0.9    -0.7    0    0    1    1.07417176    -11.8347758    225    1    1.08889    0.986667;
    862    1    6.1    -0.7    0    0    1    1.07411123    -11.8563364    225    1    1.08889    0.986667;
    863    2    3.2    0    0    0    1    1.00511825    -24.8669348    63    1    1.07937    0.920635;
    864    2    12.9    0    0    0    1    1.006    -24.9423573    63    1    1.07937    0.920635;
    865    1    0    0.2    0    0    1    1.03077933    3.40555175    63    1    1.07937    0.952381;
    866    1    0    -0.9    0    0    1    1.01717412    -29.6211483    63    1    1.06349    0.968254;
    867    1    -0    -6.4    0    0    1    1.03425244    -21.0976168    90    1    1.06667    0.977778;
    868    1    40    4.7    0    0    1    1.00115113    -31.7987549    63    1    1.06349    0.968254;
    869    1    17    9.6    0    0    1    1.00021786    -24.1884299    63    1    1.06349    0.968254;
    870    1    22.9    8.9    0    0    1    0.998646675    -24.287667    63    1    1.06349    0.968254;
    871    1    -4.5    -3.6    0    0    1    1.07020649    -18.8204433    90    1    1.07778    0.977778;
    872    1    47.7    2.6    0    0    1    1.03685307    -16.1436208    63    1    1.06349    0.968254;
    873    1    5    4    0    0    1    1.03091753    -40.136615    63    1    1.06349    0.952381;
    874    1    48.7    1.8    0    0    1    1.02821442    -38.6104828    63    1    1.06349    0.952381;
    875    1    19.3    0.7    0    0    1    1.01905976    -28.2673026    63    1    1.06349    0.968254;
    876    1    23.3    3.5    0    0    1    1.01761952    -28.3134289    63    1    1.06349    0.968254;
    877    1    1.9    -1.1    0    0    1    1.07854535    -17.5561536    225    1    1.08889    1.00444;
    878    1    1.9    5.9    0    0    1    1.0783299    -17.5535644    225    1    1.08889    1.00444;
    879    1    11.5    2.5    0    0    1    1.00751107    -17.712357    63    1    1.04762    0.952381;
    880    1    30    11.9    0    0    1    1.01596638    -18.3917608    63    1    1.04762    0.952381;
    881    1    55.5    0.9    0    0    1    1.0653725    -14.8034679    225    1    1.08889    1.00444;
    882    1    0    0    0    0    1    1.06638517    -13.8249601    225    1    1.08889    1.00444;
    883    1    47.5    9.7    0    0    1    1.05332387    -10.9097602    90    1    1.08889    0.933333;
    884    1    3.9    0.3    0    0    1    1.04638888    -47.9749851    63    1    1.06349    0.952381;
    885    2    0    0    0    0    1    1.00269992    -30.1269449    63    1    1.07937    0.920635;
    886    1    47.4    3    0    0    1    1.03457604    -24.8605187    90    1    1.07778    0.922222;
    887    1    51.2    9.2    0    0    1    1.07823179    -18.614191    225    1    1.08889    1.00444;
    888    1    40.7    8.3    0    0    1    1.07866507    -18.5787408    225    1    1.08889    1.00444;
    889    2    4    -0.7    0    0    1    0.993517498    -23.3787334    20    1    1.15    0.8;
    890    1    0    0    0    0    1    1.0567959    -22.8899107    150    1    1.08    0.966667;
    891    1    38.1    2.7    0    0    1    0.996094473    -25.6678555    63    1    1.07937    0.920635;
    892    1    6    0.4    0    0    1    1.03329312    -21.0517199    63    1    1.06349    0.936508;
    893    1    27.4    4.6    0    0    1    1.04378095    -11.6746399    63    1    1.09524    0.936508;
    894    1    14.9    -0.1    0    0    1    1.0115395    -19.576861    63    1    1.04762    0.952381;
    895    1    -8.5    2.1    0    0    1    1.08921679    12.2373208    380    1    1.10526    1.03947;
    896    1    23.5    22.6    0    0    1    1.0883362    9.14963937    380    1    1.10526    1.03947;
    897    1    -18.6    -27.4    0    0    1    1.09287169    13.2835376    380    1    1.10526    1.03947;
    898    1    -38.9    -18.6    0    0    1    1.09219247    13.4060366    380    1    1.10526    1.03947;
    899    1    0    0.1    0    0    1    1.022669    0.740727824    63    1    1.07937    0.952381;
    900    1    5    3    0    0    1    1.0208779    0.653840177    63    1    1.07937    0.952381;
    901    1    10.4    -1    0    0    1    1.05792594    -17.2720951    90    1    1.07778    0.977778;
    902    1    23.7    2.2    0    0    1    1.05134791    -29.1039975    63    1    1.07937    0.920635;
    903    1    23.7    1.2    0    0    1    1.05305771    -11.7174484    90    1    1.1    0.944444;
    904    1    36.1    2.4    0    0    1    1.04590271    -11.5730745    63    1    1.09524    0.936508;
    905    1    75.1    14.6    0    0    1    1.07749703    -15.7762996    225    1    1.08889    1.00444;
    906    1    0    0    0    0    1    1.02091134    -16.3690214    63    1    1.06349    0.968254;
    907    1    17.9    2.4    0    0    1    1.05654917    -24.2998053    90    1    1.07778    0.977778;
    908    1    31.9    1.3    0    0    1    1.02272697    -17.9531757    63    1    1.06349    0.968254;
    909    1    15    -3.2    0    0    1    1.00034028    -34.7496558    63    1    1.06349    0.968254;
    910    1    5.9    1    0    0    1    1.01897056    -20.7643056    63    1    1.06349    0.968254;
    911    1    0.8    0.7    0    0    1    1.0340568    -19.3305021    63    1    1.04762    0.952381;
    912    1    7.8    0.7    0    0    1    1.03398644    -19.3411206    63    1    1.04762    0.952381;
    913    1    0    0    0    0    1    0.995064127    -28.090934    63    1    1.07937    0.920635;
    914    1    0    0    0    -64    1    0.970877618    -18.0044391    20    1    1.15    0.8;
    915    1    0    0    0    0    1    1.05956868    -17.9213565    225    1    1.08889    1;
    916    1    0    0    0    0    1    1.06474009    -18.2376646    225    1    1.08889    1;
    917    1    0    0    0    0    1    1.0825392    -17.063892    380    1    1.10526    1.05263;
    918    1    8.3    1.4    0    0    1    1.02660199    -24.5745799    63    1    1.07937    0.920635;
    919    1    30    3.6    0    0    1    1.06460057    -14.7061038    90    1    1.07778    0.977778;
    920    1    22.4    2.1    0    0    1    0.997742636    -25.4727771    63    1    1.07937    0.920635;
    921    1    0.9    0.5    0    0    1    1.00495341    -30.3529165    63    1    1.07937    0.920635;
    922    1    0.9    -5.8    0    0    1    1.0314536    -6.37301932    225    1    1.08889    0.933333;
    923    1    -3.2    0.8    0    0    1    1.02047917    -14.4493951    63    1    1.06349    0.936508;
    924    1    0    0    0    0    1    1.03593348    -13.2301842    63    1    1.04762    0.952381;
    925    1    0    0    0    0    1    1.07738167    -9.64910281    380    1    1.10526    1.04211;
    926    1    24    4.9    0    0    1    1.02865467    -21.3016288    63    1    1.06349    0.936508;
    927    1    13.5    0.4    0    0    1    1.02352313    -24.0803652    63    1    1.06349    0.936508;
    928    1    0    0    0    0    1    1.06035067    -5.58154217    63    1    1.07937    0.952381;
    929    1    47.8    7.8    0    0    1    1.0367654    -21.2717549    63    1    1.07937    0.920635;
    930    1    1.2    0.9    0    0    1    1.04859232    -7.63999117    63    1    1.07937    0.920635;
    931    1    29    -1.1    0    0    1    1.00745913    -30.5784985    63    1    1.07937    0.920635;
    932    1    0    0    0    -58    1    1.00346056    -18.0258927    20    1    1.15    0.8;
    933    1    0    0    0    -58    1    1.00053138    -18.2029173    20    1    1.15    0.8;
    934    1    0    0    0    -58    1    1.0057247    -18.7011444    20    1    1.15    0.8;
    935    1    0    0    0    0    1    1.05900129    -17.8943634    225    1    1.08889    1.00444;
    936    1    4.3    -0.5    0    0    1    1.0681436    -16.8689059    225    1    1.08889    1.00444;
    937    1    3.4    7.9    0    0    1    1.06550915    -16.9928833    225    1    1.08889    1.00444;
    938    1    0    0    0    0    1    1.07021743    -12.5176344    380    1    1.10526    1.04211;
    939    1    0    0    0    0    1    1.0713268    -12.5532978    380    1    1.10526    1.04211;
    940    1    13.1    1.3    0    0    1    1.03167843    -35.5917376    90    1    1.06667    0.977778;
    941    1    0    0    0    0    1    1.04941063    -9.77541117    63    1    1.09524    0.904762;
    942    1    0    0    0    0    1    1.04947121    -6.61427781    225    1    1.08889    0.928889;
    943    1    115.8    -8.7    0    0    1    1.0646733    -7.55701852    380    1    1.10526    1.03947;
    944    1    7    0    0    0    1    0.977050783    -24.4167967    63    1    1.07937    0.920635;
    945    1    51.2    11.6    0    0    1    1.0366469    -31.9893993    90    1    1.06667    0.977778;
    946    1    0.1    0.8    0    0    1    1.04103652    -19.2165323    63    1    1.07937    0.952381;
    947    1    0    0    0    0    1    1.03684567    -20.1289948    63    1    1.07937    0.952381;
    948    2    0.4    2.2    0    0    1    1.04004998    -24.260105    90    1    1.07778    0.922222;
    949    1    25.7    0.1    0    0    1    1.01560662    -24.5187282    63    1    1.06349    0.968254;
    950    1    15.4    -2.3    0    0    1    1.02645341    -37.2678937    90    1    1.06667    0.977778;
    951    1    9.3    1.4    0    0    1    1.04330217    -18.5340325    90    1    1.06667    0.977778;
    952    1    38.1    4.8    0    0    1    1.03257847    -37.582813    63    1    1.06349    0.952381;
    953    1    0    0    0    0    1    1.06828945    -32.6691284    225    1    1.08444    1.00444;
    954    1    8.7    0.4    0    0    1    1.04041943    -6.65634303    225    1    1.08889    0.933333;
    955    1    1.4    1.1    0    0    1    1.02636755    -24.8045921    90    1    1.06667    0.977778;
    956    1    12.8    0.6    0    0    1    1.00431574    -21.2562763    90    1    1.06667    0.977778;
    957    1    0    0    0    0    1    1.03595892    -10.001284    63    1    1.06349    0.936508;
    958    1    0    0    0    0    1    1.07323383    -2.91208312    380    1    1.10526    1.03947;
    959    1    1    0.2    0    0    1    1.03794656    -17.8078746    90    1    1.06667    0.977778;
    960    1    2.2    0.1    0    0    1    1.03788037    -17.7876465    90    1    1.06667    0.977778;
    961    1    -0.7    -0    0    0    1    0.979610551    -22.8355294    63    1    1.07937    0.952381;
    962    1    8.3    -4.6    0    0    1    1.04058928    -19.703406    90    1    1.06667    0.977778;
    963    1    34.1    -1.8    0    0    1    1.01430761    -22.0446161    63    1    1.07937    0.952381;
    964    1    46.8    16.2    0    0    1    1.04701347    -18.6806237    90    1    1.06667    0.977778;
    965    1    0    0    0    0    1    1.0827262    -13.8236233    225    1    1.08735    1.00444;
    966    1    0    0    0    0    1    1.08585777    -10.9233709    380    1    1.10263    1.04211;
    967    1    0    0    0    0    1    1.08586925    -10.9203593    380    1    1.10263    1.04211;
    968    1    -0.2    0.1    0    0    1    1.00896157    -19.5628448    63    1    1.07937    0.952381;
    969    2    48.2    30.9    0    0    1    1.056    -3.60804429    20    1    1.15    0.8;
    970    1    0    0    0    0    1    1.08101293    -3.35120479    225    1    1.08889    0.986667;
    971    1    42    -5    0    0    1    1.04378371    -41.8926694    90    1    1.06667    0.977778;
    972    1    57.9    20.6    0    0    1    1.01319333    -19.124782    63    1    1.07937    0.952381;
    973    1    0    0    0    0    1    1.05482047    -11.7987461    225    1    1.08889    0.986667;
    974    1    0    0.1    0    0    1    1.01259046    -7.63832321    63    1    1.07937    0.952381;
    975    1    0.7    0.4    0    0    1    1.02624983    -13.7698816    63    1    1.06349    0.936508;
    976    1    33    0    0    0    1    1.02347142    -14.2514999    63    1    1.06349    0.936508;
    977    2    0    0    0    0    1    1.014    -10.9418793    63    1    1.06349    0.936508;
    978    1    0    0    0    0    1    1.02466824    -25.332159    90    1    1.06667    0.977778;
    979    1    0    0    0    0    1    1.0803713    -18.2633746    380    1    1.10263    1.04211;
    980    1    0    0    0    0    1    1.01523448    -6.8451011    63    1    1.07937    0.952381;
    981    1    0    0    0    0    1    1.06544494    -3.02118806    225    1    1.08889    0.986667;
    982    1    16.3    2.8    0    0    1    1.01832586    -16.414819    63    1    1.06349    0.936508;
    983    1    58    11.4    0    0    1    1.01657135    -34.4055673    90    1    1.06667    0.977778;
    984    1    8.6    1.6    0    0    1    1.01893742    -13.6007298    63    1    1.06349    0.936508;
    985    1    31.4    -1.7    0    0    1    1.01894872    -26.4342032    90    1    1.06667    0.977778;
    986    1    0    0    0    0    1    1.02538139    -25.9838403    90    1    1.06667    0.977778;
    987    2    0    0    0    0    1    1.05250328    -16.6300606    90    1    1.07778    0.977778;
    988    1    7.7    -0.5    0    0    1    1.07416567    -12.828011    225    1    1.08889    1.00444;
    989    1    9    0.3    0    0    1    1.01309511    -12.056757    63    1    1.06349    0.904762;
    990    1    9    0.4    0    0    1    1.04038805    -24.0130176    90    1    1.06667    0.977778;
    991    2    -1    0    0    0    1    1.038    -27.4126961    90    1    1.06667    0.977778;
    992    1    0    0    0    0    1    1.02516484    -17.1439759    63    1    1.04762    0.952381;
    993    1    0    0    0    0    1    1.08298839    -16.2983807    225    1    1.08889    1.00444;
    994    1    0    0    0    0    1    1.08301627    -16.3453432    225    1    1.08889    1.00444;
    995    1    17.9    -3.6    0    0    1    1.01933515    -13.4680841    63    1    1.07937    0.952381;
    996    1    17.6    2.1    0    0    1    1.03278114    -15.7676911    63    1    1.06349    0.936508;
    997    1    12.5    -0.6    0    0    1    1.02984943    -20.9243524    63    1    1.07937    0.952381;
    998    1    7.5    2.1    0    0    1    0.987582187    -17.206071    63    1    1.07937    0.952381;
    999    1    0    0    0    -64    1    0.976391075    -6.93764142    20    1    1.15    0.8;
    1000    1    0    0    0    0    1    1.02578264    -8.97061367    63    1    1.06349    0.936508;
    1001    1    0    0    0    0    1    1.05669073    -6.39035747    225    1    1.08889    0.933333;
    1002    1    0    0    0    0    1    1.07269087    -3.27599249    380    1    1.10526    1.03947;
    1003    1    46.2    9.3    0    0    1    1.05314987    -21.0530802    90    1    1.07778    0.977778;
    1004    1    2    0.5    0    0    1    1.02552949    -12.9413216    63    1    1.06349    0.936508;
    1005    1    2.7    1    0    0    1    1.02000248    -11.8312991    63    1    1.06349    0.936508;
    1006    1    0    0    0    0    1    1.08965966    -17.3266663    225    1    1.09411    1;
    1007    1    0    0    0    0    1    1.07435771    -18.8403108    225    1    1.08889    1;
    1008    1    17    3.1    0    0    1    1.01170267    -28.5609234    90    1    1.06667    0.977778;
    1009    1    9.9    -2    0    0    1    1.02708499    -29.4920465    90    1    1.06667    0.977778;
    1010    1    0    0    0    0    1    1.0341792    -25.9087073    150    1    1.08    0.966667;
    1011    1    36.9    -1.6    0    0    1    1.07975413    -17.903904    225    1    1.08889    1.00444;
    1012    1    91.6    9.1    0    0    1    1.06971852    -17.8266353    225    1    1.08889    1.00444;
    1013    2    -3.8    0    0    0    1    1.064    -22.1884021    90    1    1.07778    0.922222;
    1014    1    31.5    -2.8    0    0    1    1.04896317    -39.3447863    90    1    1.06667    0.977778;
    1015    1    0    0    0    0    1    1.02309433    -12.0231416    63    1    1.06349    0.936508;
    1016    1    0    0    0    0    1    1.05493746    -9.22594605    225    1    1.08889    0.933333;
    1017    2    0    0    0    0    1    1.024    -11.9367152    63    1    1.06349    0.936508;
    1018    1    9    -1.4    0    0    1    1.05328052    -28.6236856    90    1    1.06667    0.977778;
    1019    1    46.4    2.5    0    0    1    1.00036317    -19.5261541    63    1    1.06349    0.936508;
    1020    1    14.6    6.2    0    0    1    1.01678157    -13.3141127    63    1    1.07937    0.952381;
    1021    1    62.9    12.4    0    0    1    1.0058578    -19.7550777    63    1    1.07937    0.952381;
    1022    1    29.2    3.9    0    0    1    1.0731131    -17.1079142    225    1    1.08444    1.00444;
    1023    1    19.2    4.8    0    0    1    1.07311864    -17.1069549    225    1    1.08444    1.00444;
    1024    1    33.5    -6.7    0    0    1    1.02863485    -21.219953    90    1    1.06667    0.977778;
    1025    1    0    0    0    0    1    0.975872366    -12.9848643    45    1    1    0.888889;
    1026    1    0    0    0    0    1    0.975852138    -12.9842698    45    1    1    0.888889;
    1027    1    0    0    0    0    1    0.975852138    -12.9842698    45    1    1    0.888889;
    1028    1    1    0.4    0    0    1    1.01680866    -20.3728149    90    1    1.06667    0.977778;
    1029    1    30.4    3.5    0    0    1    1.02426349    -36.4882899    90    1    1.06667    0.977778;
    1030    1    0    0    0    0    1    1.09812024    -16.801164    63    1    1.10591    0.952381;
    1031    1    0    0    0    0    1    1.09817095    -16.8017755    63    1    1.10596    0.952381;
    1032    1    71.3    5.7    0    0    1    1.07120471    -16.7989448    225    1    1.08889    1.00444;
    1033    1    5    -3.8    0    0    1    1.04744388    -7.29720961    63    1    1.09524    0.904762;
    1034    1    32    6.5    0    0    1    1.06805426    -18.4435641    90    1    1.07778    0.977778;
    1035    1    15.2    3.5    0    0    1    1.06727878    -18.5717618    90    1    1.07778    0.977778;
    1036    1    0    -7.8    0    0    1    1.05443565    -31.1030095    90    1    1.06667    0.977778;
    1037    1    0    0    0    0    1    1.02191164    -17.8310618    63    1    1.04762    0.952381;
    1038    1    0    0    0    0    1    1.07286758    -12.9237531    225    1    1.08889    1.00444;
    1039    1    0    0    0    0    1    1.07835637    -10.6016451    380    1    1.10526    1.04211;
    1040    1    0    0    0    0    1    1.08789769    -7.39698067    380    1    1.10526    1.04211;
    1041    1    0    0    0    0    1    1.07868085    -10.4401936    380    1    1.10526    1.04211;
    1042    1    18.1    -0.3    0    0    1    1.02265843    -9.78628505    63    1    1.06349    0.936508;
    1043    1    0    0    0    0    1    1.07851819    -10.5209107    380    1    1.10526    1.04211;
    1044    1    39.6    -1.8    0    0    1    1.02946874    -37.9742167    63    1    1.06349    0.952381;
    1045    1    0    0    0    0    1    1.03184636    -38.2796263    63    1    1.06349    0.952381;
    1046    1    -10.6    0    0    0    1    1.06793056    -32.9065774    225    1    1.08444    1.00444;
    1047    1    28.7    5.7    0    0    1    1.03881637    -32.00111    90    1    1.07778    0.977778;
    1048    1    0    0    0    0    1    1.04324681    -14.6202271    63    1    1.06349    0.936508;
    1049    1    0    0    0    0    1    1.07717054    -3.34189323    380    1    1.10526    1;
    1050    1    0    0    0    0    1    1.0819105    -16.4799592    225    1    1.08889    1.00444;
    1051    1    54.8    10    0    0    1    1.08011258    -18.0454982    225    1    1.08889    1.00444;
    1052    2    0    0    0    0    1    1.00257745    -9.16163987    63    1    1.06349    0.936508;
    1053    1    0    0    0    0    1    1.07505045    -5.05054671    380    1    1.10526    1.03947;
    1054    1    12.5    -1.8    0    0    1    0.978130144    -15.1869176    63    1    1.06349    0.968254;
    1055    1    1    0    0    0    1    1.01520225    -11.7440673    63    1    1.09524    0.904762;
    1056    1    0    0    0    0    1    1.08488827    -15.591562    380    1    1.10263    1.04211;
    1057    1    23.9    0.7    0    0    1    1.0274917    -25.0973057    90    1    1.06667    0.977778;
    1058    1    15    1.6    0    0    1    1.02943164    -24.8188337    90    1    1.06667    0.977778;
    1059    1    0    0    0    0    1    1.08493341    -15.5911631    380    1    1.10263    1.04211;
    1060    1    0    0    0    0    1    1.08492572    -15.5909829    380    1    1.10263    1.04211;
    1061    2    10.7    2.6    0    0    1    1.073    -6.2768589    90    1    1.1    0.944444;
    1062    1    47    20.5    0    0    1    1.02980408    -34.015328    90    1    1.06667    0.977778;
    1063    1    0    0    0    0    1    1.0521408    -29.7995013    225    1    1.08444    1.00444;
    1064    1    25.9    9.4    0    0    1    1.00659173    0.228492106    63    1    1.07937    0.952381;
    1065    1    5    0.4    0    0    1    1.09096004    11.1961341    380    1    1.10526    1;
    1066    1    -17.4    12.9    0    0    1    1.09122714    10.8458855    380    1    1.10526    1;
    1067    1    5.6    -2.6    0    0    1    1.05865267    -0.127350251    63    1    1.07937    0.920635;
    1068    1    0    0    0    0    1    1.07476554    2.53581664    225    1    1.08897    0.888889;
    1069    1    12.6    -0.4    0    0    1    1.03171268    -16.213674    63    1    1.04762    0.888889;
    1070    2    6.3    10.7    0    0    1    0.973    -24.3947025    63    1    1.07937    0.920635;
    1071    1    0    0    0    0    1    1.0217412    -29.8116513    63    1    1.07937    0.920635;
    1072    1    0.4    0.6    0    0    1    1.01635367    -30.3482927    63    1    1.07937    0.920635;
    1073    1    0    0    0    0    1    0.996645858    -29.5431138    63    1    1.06349    0.968254;
    1074    1    11.4    1.3    0    0    1    1.00094401    -6.11476652    63    1    1.07937    0.952381;
    1075    1    0    0    0    0    1    1.07303082    -16.1973317    225    1    1.08889    1.00444;
    1076    1    0    0    0    0    1    1.07620638    -12.1457424    380    1    1.10526    1.04211;
    1077    1    0    0    0    0    1    1.05500281    -20.6930642    63    1    1.07937    0.920635;
    1078    1    0    0    0    0    1    1.08031569    -17.4929556    225    1    1.08889    1;
    1079    1    -1.7    -2.9    0    0    1    1.08253668    -5.8900677    380    1    1.10263    1.04211;
    1080    1    -12.6    -2.9    0    0    1    1.08251353    -5.90914885    380    1    1.10263    1.04211;
    1081    1    20.9    3.3    0    0    1    1.0187555    -32.0352434    90    1    1.06667    0.977778;
    1082    1    41.2    -3.2    0    0    1    1.02282575    -9.87258461    63    1    1.06349    0.936508;
    1083    1    0    0    0    0    1    1.01841885    -15.7310545    63    1    1.06349    0.936508;
    1084    1    -3.7    -4.7    0    0    1    1.01736806    -16.4603122    63    1    1.06349    0.936508;
    1085    1    1.5    -3.6    0    0    1    1.04794206    -12.1069859    225    1    1.08889    0.933333;
    1086    1    2    0    0    0    1    1.02655488    -6.53293143    63    1    1.07937    0.952381;
    1087    1    19.4    1.3    0    0    1    1.03688452    -14.5766175    63    1    1.07937    0.952381;
    1088    1    -3.4    0    0    0    1    1.01651379    -11.7339011    63    1    1.06349    0.936508;
    1089    1    12.8    0.7    0    0    1    0.978515782    -18.4830662    63    1    1.07937    0.952381;
    1090    1    10.1    0.9    0    0    1    1.00964714    -48.5674644    63    1    1.06349    0.952381;
    1091    1    5    -2.6    0    0    1    1.05410264    -15.8792828    90    1    1.07778    0.977778;
    1092    1    80.7    8.3    0    0    1    1.07373595    -13.0729794    225    1    1.08889    1.00444;
    1093    1    0    0.2    0    0    1    1.01847276    -23.032221    63    1    1.04762    0.952381;
    1094    1    4    0.2    0    0    1    1.01607956    -19.6255705    63    1    1.04762    0.952381;
    1095    1    35.2    2.9    0    0    1    1.05325301    -6.74672844    225    1    1.08889    0.888889;
    1096    1    47.2    11.9    0    0    1    1.05295751    -6.76028474    225    1    1.08889    0.888889;
    1097    1    0    0    0    0    1    1.0041547    -14.0135765    63    1    1.06349    0.936508;
    1098    1    27.1    1.8    0    0    1    0.996266324    -17.6549252    63    1    1.07937    0.952381;
    1099    1    39.6    2.5    0    0    1    1.03398057    -15.9809382    63    1    1.06349    0.936508;
    1100    1    53.9    15.3    0    0    1    1.04541653    -13.0820976    63    1    1.06349    0.936508;
    1101    1    16.2    -0.7    0    0    1    1.03162628    -38.3280223    63    1    1.06349    0.952381;
    1102    1    0    0    0    0    1    1.02635363    -38.8708488    63    1    1.06349    0.952381;
    1103    1    20    3.3    0    0    1    1.0289542    -38.0144157    63    1    1.06349    0.952381;
    1104    1    17.2    -0    0    0    1    1.03147467    -38.3218055    63    1    1.06349    0.952381;
    1105    1    18.6    8.3    0    0    1    1.02441323    -16.5163647    63    1    1.04762    0.952381;
    1106    1    32.1    -4.3    0    0    1    1.0180858    -26.742889    63    1    1.07937    0.920635;
    1107    1    22.1    -4.8    0    0    1    1.02347332    -44.8891914    63    1    1.06349    0.952381;
    1108    1    0    0    0    0    1    1.07401215    -4.51986669    380    1    1.10526    1.03947;
    1109    1    4    1.1    0    0    1    1.01293838    -12.5521635    63    1    1.06349    0.968254;
    1110    1    29.8    -0.9    0    0    1    1.04156971    -24.4632841    90    1    1.06667    0.977778;
    1111    1    0    0    0    0    1    1.0130673    -22.7410014    63    1    1.04762    0.952381;
    1112    2    0    0    0    0    1    1.073    -17.3870948    20    1    1.15    0.8;
    1113    1    12.3    -0.1    0    0    1    1.06938497    -18.691983    90    1    1.07778    0.922222;
    1114    2    0    0    0    0    1    1.01863992    -16.6812234    63    1    1.06349    0.936508;
    1115    1    0    0    0    0    1    1.05347436    -23.3922584    63    1    1.07937    0.920635;
    1116    1    0    0    0    0    1    1.05714786    -17.7712994    225    1    1.08889    1;
    1117    1    1    1.1    0    0    1    1.02761789    -18.7429467    63    1    1.07937    0.952381;
    1118    1    10    7.1    0    0    1    1.02340304    -7.07604914    63    1    1.07937    0.952381;
    1119    1    51.9    -2.3    0    0    1    1.02664922    -26.1410253    63    1    1.07937    0.920635;
    1120    1    21    -1.9    0    0    1    1.01745993    -26.2423858    63    1    1.07937    0.920635;
    1121    1    15.6    2.6    0    0    1    1.02161909    -15.7469377    63    1    1.06349    0.968254;
    1122    1    21.1    -1.3    0    0    1    1.02054625    -25.3358804    90    1    1.06667    0.977778;
    1123    1    53.2    5.6    0    0    1    1.08304228    -16.3397132    225    1    1.08889    1.00444;
    1124    1    20.3    2    0    0    1    1.05694568    -15.4731741    90    1    1.06667    0.977778;
    1125    1    20.9    4.2    0    0    1    1.02228276    -7.38318452    63    1    1.07937    0.952381;
    1126    1    23    0.3    0    0    1    1.0264193    -7.0649562    63    1    1.07937    0.952381;
    1127    1    10.6    -8    0    0    1    1.04450778    -12.7543376    150    1    1.10667    0.9;
    1128    1    -2.2    -0.3    0    0    1    1.00321495    -11.8735011    63    1    1.06349    0.936508;
    1129    2    1    -1    0    0    1    1.02992157    -27.2524003    63    1    1.07937    0.920635;
    1130    1    0    0    0    0    1    1.02590138    -26.4869543    90    1    1.06667    0.977778;
    1131    1    0    0.2    0    0    1    1.01786189    -10.8009446    63    1    1.06349    0.968254;
    1132    1    23.4    -2.3    0    0    1    1.01894356    -32.7707306    90    1    1.06667    0.977778;
    1133    1    1.1    -2.6    0    0    1    0.996818264    -0.997132923    63    1    1.07937    0.952381;
    1134    1    0    0    0    29    1    1.04797313    -30.1308176    90    1    1.06667    0.977778;
    1135    1    0    0    0    0    1    1.0676891    -26.4673807    225    1    1.08444    1.00444;
    1136    1    47.6    5.1    0    0    1    1.01566747    -28.280328    90    1    1.06667    0.977778;
    1137    1    18.7    0    0    0    1    1.01971552    -18.6820771    63    1    1.06349    0.936508;
    1138    1    0.8    -14.1    0    0    1    1.06573759    -10.9430868    225    1    1.08889    0.986667;
    1139    1    33.7    1.4    0    0    1    1.02752871    -9.68040066    63    1    1.07937    0.920635;
    1140    1    3.3    -1.1    0    0    1    1.02485688    -16.2526027    63    1    1.04762    0.952381;
    1141    1    -0.1    0.4    0    0    1    1.01474755    -16.2572369    63    1    1.04762    0.952381;
    1142    1    53.2    7.3    0    0    1    1.06102174    -13.3493419    225    1    1.08889    1.00444;
    1143    1    19.5    0.9    0    0    1    1.03409961    -16.3812963    225    1    1.08889    0.933333;
    1144    1    16.1    5.3    0    0    1    1.01847833    -16.6975009    63    1    1.06349    0.968254;
    1145    1    31.2    -4.1    0    0    1    1.04779456    -46.3284012    63    1    1.06349    0.952381;
    1146    1    0    0    0    0    1    1.06662497    -42.1356758    225    1    1.08444    1.00444;
    1147    1    41.6    0.7    0    0    1    1.04604594    -19.2311665    225    1    1.08444    1.00889;
    1148    1    10    -3.8    0    0    1    0.988928599    -32.5197825    63    1    1.07937    0.920635;
    1149    1    30.6    -0.7    0    0    1    1.0365243    -19.2141282    20    1    1.15    0.8;
    1150    1    35.3    6.2    0    0    1    1.04557675    -10.5523188    225    1    1.08889    0.933333;
    1151    1    10.5    -3.2    0    0    1    1.04533018    -20.8344548    90    1    1.06667    0.977778;
    1152    1    12.2    -3.8    0    0    1    1.01640581    -12.7839521    63    1    1.07937    0.952381;
    1153    1    46.3    1    0    0    1    1.00122572    -34.6063841    90    1    1.06667    0.977778;
    1154    1    8    1.1    0    0    1    1.02256338    -5.73093266    63    1    1.07937    0.952381;
    1155    1    0    0    0    0    1    1.0145826    -9.75782579    63    1    1.06349    0.936508;
    1156    1    0    0    0    0    1    1.01708616    -9.79740859    63    1    1.06349    0.936508;
    1157    1    0    0    0    0    1    1.05013226    -7.27864511    225    1    1.08889    0.933333;
    1158    1    28.5    4.1    0    0    1    1.01690579    -29.6156137    63    1    1.06349    0.968254;
    1159    1    0    0    0    0    1    1.0101008    -21.4587236    90    1    1.06667    0.977778;
    1160    1    67.3    15.9    0    0    1    1.07836609    -18.5901481    225    1    1.08889    1.00444;
    1161    1    24.9    11.8    0    0    1    1.07092593    -16.8295478    225    1    1.08889    1.00444;
    1162    1    28    7.9    0    0    1    1.07090837    -16.8069308    225    1    1.08889    1.00444;
    1163    1    0    0    0    0    1    1.05581351    -20.2259134    90    1    1.07778    0.977778;
    1164    1    0    0    0    0    1    1.05793812    -19.3353641    90    1    1.07778    0.977778;
    1165    1    0    0    0    0    1    1.05637933    -20.1891184    90    1    1.07778    0.977778;
    1166    1    0    0    0    0    1    1.07286076    -16.150396    225    1    1.08889    1.00444;
    1167    1    0    0    0    0    1    1.03567646    -20.23095    63    1    1.04762    0.952381;
    1168    1    3.2    5.1    0    0    1    1.0295565    -19.5037857    63    1    1.04762    0.952381;
    1169    1    0    0    0    0    1    0.948167592    -8.50646106    45    1    1    0.888889;
    1170    1    5    -10.8    0    0    1    1.0050638    -8.477127    63    1    1.06349    0.936508;
    1171    1    22    -3.7    0    0    1    1.03602428    -16.0121563    63    1    1.07937    0.952381;
    1172    1    62.9    32    0    0    1    1.05191543    -6.81737653    225    1    1.08889    0.888889;
    1173    1    0    0    0    0    1    1.03656443    -29.9200539    90    1    1.06667    0.977778;
    1174    1    0    0    0    80    1    1.06422823    -25.7396568    225    1    1.08444    1.00444;
    1175    1    0.4    1.2    0    0    1    1.07587495    -30.8278588    225    1    1.08444    1.00444;
    1176    1    0    0    0    0    1    1.07650885    -30.6125531    225    1    1.08444    1.00444;
    1177    1    0    0    0    0    1    1.07635301    -30.658597    225    1    1.08444    1.00444;
    1178    1    -0.5    3.1    0    0    1    1.07706504    -27.6111831    380    1    1.10263    1.04211;
    1179    1    6    -2.1    0    0    1    1.04131953    -26.3397999    63    1    1.07937    0.920635;
    1180    1    0    0    0    0    1    1.05408237    -9.77331034    225    1    1.08889    0.933333;
    1181    1    10.1    4.3    0    0    1    1.03092059    -26.8277416    90    1    1.07778    0.977778;
    1182    1    0    0.1    0    0    1    1.05465484    -13.7833015    90    1    1.07778    0.977778;
    1183    1    0    0    0    0    1    1.04210807    -19.7239558    90    1    1.06667    0.977778;
    1184    1    1.8    0.3    0    0    1    1.03938367    -19.8705336    90    1    1.06667    0.977778;
    1185    1    0.3    -0.4    0    0    1    0.987983342    -22.1627677    63    1    1.07937    0.952381;
    1186    1    53.4    13.8    0    0    1    1.08270164    -16.3345154    225    1    1.08889    1.00444;
    1187    1    42.5    6    0    0    1    1.08011626    -18.1136489    225    1    1.08889    1.00444;
    1188    1    -1.3    -0.6    0    0    1    1.03973937    -18.8212162    90    1    1.06667    0.977778;
    1189    1    135.3    15.6    0    -80    1    1.06984513    -18.7217166    225    1    1.08889    1.00444;
    1190    1    24.4    6    0    0    1    0.992430994    -10.893315    63    1    1.07937    0.952381;
    1191    1    13.7    -4.5    0    0    1    1.05465509    -13.7833092    90    1    1.07778    0.977778;
    1192    1    0    0    0    0    1    1.02048372    -16.4002387    63    1    1.06349    0.936508;
    1193    1    18.2    -2.5    0    0    1    1.02551489    -14.8002201    63    1    1.06349    0.936508;
    1194    1    36.1    6.5    0    0    1    1.01817539    -14.0554206    63    1    1.06349    0.936508;
    1195    1    0    0    0    0    1    1.06568864    -10.0877964    225    1    1.08889    0.933333;
    1196    1    0    0    0    0    1    1.06383479    -9.70672674    225    1    1.08889    0.933333;
    1197    1    0    0    0    0    1    1.07293586    -7.78001262    380    1    1.10526    1.03947;
    1198    1    0.8    2    0    0    1    1.07588365    -30.8277128    225    1    1.08444    1.00444;
    1199    1    0    0    0    0    1    1.07707133    -27.6112733    380    1    1.10263    1.04211;
    1200    1    30.7    1.1    0    0    1    1.00429508    -10.8712866    63    1    1.07937    0.952381;
    1201    1    0    0    0    0    1    1.03896322    -19.0536561    63    1    1.04762    0.952381;
    1202    1    34.3    2.5    0    0    1    1.08129301    -15.4860527    225    1    1.08889    1.00444;
    1203    1    0    0    0    0    1    1.04907614    -20.8371203    90    1    1.07778    0.922222;
    1204    1    0    0    0    0    1    1.04003726    -22.1456646    90    1    1.07778    0.922222;
    1205    1    50    2.8    0    0    1    1.05250193    -16.6300351    90    1    1.07778    0.977778;
    1206    1    21.2    -1.9    0    0    1    1.08136396    -15.53824    225    1    1.08889    1.00444;
    1207    1    18.5    3.1    0    0    1    1.01479564    -17.2160897    63    1    1.07937    0.952381;
    1208    1    0    0    0    0    1    1.0648965    -13.4784079    225    1    1.08889    0.986667;
    1209    1    0    0    0    0    1    1.07017062    -1.67084912    90    1    1.11111    0.955556;
    1210    1    0    0    0    40    1    1.03796496    -26.4609737    63    1    1.06349    0.968254;
    1211    1    0    0    0    0    1    1.04565315    -23.1004997    225    1    1.08444    1.00889;
    1212    1    6.8    2.3    0    0    1    1.0035846    -23.4113212    90    1    1.06667    0.977778;
    1213    1    18.7    0.1    0    0    1    1.00705166    -27.9645219    90    1    1.06667    0.977778;
    1214    2    0    0    0    0    1    1.071    -15.8075208    225    1    1.08889    1;
    1215    2    0    0    0    0    1    1.062    -19.5091366    225    1    1.08889    1;
    1216    1    19.8    1.1    0    0    1    1.00487377    -21.8474086    63    1    1.07937    0.920635;
    1217    1    0    2.7    0    0    1    1.00498799    -11.14493    63    1    1.06349    0.968254;
    1218    1    0    0    0    0    1    1.08026505    1.95460737    380    1    1.10263    1.05526;
    1219    1    8    0.6    0    0    1    1.01284102    -21.8914667    63    1    1.06349    0.936508;
    1220    1    8    -2.6    0    0    1    1.07216195    -13.9636388    90    1    1.07926    0.977778;
    1221    1    41.4    7.8    0    0    1    1.02052261    -21.2120827    63    1    1.04762    0.952381;
    1222    1    16.5    5.7    0    0    1    1.01487892    -17.254813    63    1    1.06349    0.936508;
    1223    1    1.2    -0    0    0    1    1.04748803    -20.9453251    90    1    1.06667    0.977778;
    1224    1    25.6    2.3    0    0    1    1.04266    -27.5467477    90    1    1.07778    0.977778;
    1225    1    32    -8.2    0    0    1    1.06518831    -24.876482    90    1    1.07778    0.977778;
    1226    1    24.1    15.9    0    0    1    1.03201909    -7.28770362    225    1    1.08889    0.933333;
    1227    1    15.9    1    0    0    1    1.0301486    -18.1803582    63    1    1.07937    0.952381;
    1228    1    0    0    0    30    1    1.04100659    -31.8004054    90    1    1.06667    0.977778;
    1229    1    0    0    0    0    1    1.0693805    -27.1588004    225    1    1.08444    1.00444;
    1230    1    0    0.7    0    0    1    1.01621951    -17.0577386    63    1    1.06349    0.968254;
    1231    1    1.2    -0.9    0    0    1    1.01632161    -20.5851029    63    1    1.07937    0.952381;
    1232    1    0    0    0    0    1    1.01782278    -20.17359    63    1    1.07937    0.952381;
    1233    1    36.8    12.7    0    0    1    1.00752618    -2.54299635    63    1    1.07937    0.952381;
    1234    1    13.9    -1.8    0    0    1    1.03644858    -21.5352151    90    1    1.07778    0.922222;
    1235    1    0    0    0    0    1    1.0599696    -27.4719089    20    1    1.15    0.8;
    1236    1    42.9    6.5    0    0    1    1.0599696    -27.4719089    90    1    1.06667    0.977778;
    1237    1    27.8    -2.9    0    0    1    1.01366767    -11.0686286    63    1    1.06349    0.936508;
    1238    1    0    0    0    0    1    1.0232002    -9.22567619    63    1    1.06349    0.936508;
    1239    1    0    0    0    0    1    1.04896567    -10.2893721    225    1    1.08889    0.933333;
    1240    1    0    0    0    0    1    1.05260751    -9.60864229    225    1    1.08889    0.933333;
    1241    1    0    0    0    0    1    1.05272846    -9.55759257    225    1    1.08889    0.933333;
    1242    1    0    0    0    0    1    1.06517099    -4.97391366    380    1    1.10526    1.03947;
    1243    1    25.6    -2.4    0    0    1    1.01605795    -13.851222    63    1    1.07937    0.952381;
    1244    1    0    0    0    0    1    1.05677881    -9.36681008    225    1    1.08889    0.986667;
    1245    1    6.9    -0    0    0    1    1.02578756    -21.1378758    63    1    1.06349    0.936508;
    1246    1    35.9    7.8    0    0    1    1.03644032    -17.4123616    63    1    1.07937    0.952381;
    1247    1    0    0    0    0    1    1.05405179    -13.9690637    225    1    1.08889    0.986667;
    1248    1    34.3    4.7    0    0    1    1.0133865    -15.8897768    63    1    1.07937    0.952381;
    1249    1    0    0    0    0    1    1.00403756    -14.6558499    150    1    1.1    0.9;
    1250    1    0    0    0    9    1    0.586552643    -15.5235625    20    1    1.15    0.5;
    1251    1    0    0    0    0    1    1.03838459    -15.4145081    63    1    1.07937    0.952381;
    1252    1    53.6    5.7    0    0    1    1.02155616    -12.2752303    63    1    1.06349    0.936508;
    1253    1    29.9    2.5    0    0    1    1.02468644    -35.9271551    90    1    1.06667    0.977778;
    1254    1    21.7    1.6    0    0    1    1.01907042    -10.1794314    63    1    1.06349    0.936508;
    1255    1    58.5    9.1    0    0    1    1.00620054    -11.5522051    63    1    1.06349    0.936508;
    1256    1    0    0.3    0    0    1    1.03413302    -17.4511165    63    1    1.06349    0.936508;
    1257    1    0    0    0    0    1    1.07005937    -8.01435692    90    1    1.11111    0.922222;
    1258    1    0    0    0    0    1    1.06139489    -4.84300055    225    1    1.08889    0.933333;
    1259    1    1.6    -1.1    0    0    1    1.0110916    -15.8503155    63    1    1.07937    0.952381;
    1260    1    12    -1.8    0    0    1    1.02540837    -44.9513067    63    1    1.06349    0.952381;
    1261    1    0.3    0    0    0    1    1.00825468    -12.6938912    63    1    1.06349    0.968254;
    1262    1    12.8    -6    0    0    1    1.03710488    -9.45947493    63    1    1.07937    0.952381;
    1263    1    6    4.6    0    0    1    1.03683621    -9.71294288    63    1    1.07937    0.952381;
    1264    1    0    0    0    0    1    1.05584499    -6.44126977    225    1    1.08889    0.986667;
    1265    1    0    0    0    0    1    1.08766982    -5.50374053    380    1    1.10526    1.03947;
    1266    1    8    0    0    0    1    1.0311346    -20.448393    63    1    1.06349    0.936508;
    1267    1    33.1    -4.5    0    0    1    0.989431657    -14.574284    63    1    1.06349    0.968254;
    1268    1    76.9    11.7    0    0    1    1.08208727    -16.4653837    225    1    1.08889    1.00444;
    1269    1    0    0    0    0    1    1.08010708    -18.0924168    225    1    1.08889    1.00444;
    1270    1    9.9    2.6    0    0    1    1.03977038    -23.5455156    90    1    1.07778    0.977778;
    1271    1    28    -0.5    0    0    1    1.00835078    -18.1157023    63    1    1.07937    0.952381;
    1272    1    5.9    1.7    0    0    1    1.02721011    3.81155994    63    1    1.07937    0.952381;
    1273    1    13.5    -2.2    0    0    1    1.01287062    -22.5474226    63    1    1.04762    0.952381;
    1274    1    0    0    0    0    1    1.07643557    -3.92474244    380    1    1.10526    1.03947;
    1275    1    0    0    0    0    1    1.07690951    -3.88827782    380    1    1.10526    1.03947;
    1276    1    2.1    0.1    0    0    1    1.01659351    -11.9252679    63    1    1.07937    0.920635;
    1277    1    39    5    0    0    1    1.07641765    -16.0848934    225    1    1.08889    1.00444;
    1278    1    35    8    0    0    1    1.07355909    -15.6959252    225    1    1.08889    1.00444;
    1279    1    0.7    0.1    0    0    1    1.03105514    -18.213783    63    1    1.07937    0.952381;
    1280    1    37.8    -1.9    0    0    1    1.04759618    -16.7275959    90    1    1.07778    0.977778;
    1281    1    14.3    1.5    0    0    1    1.04094674    -12.3391538    90    1    1.11111    0.955556;
    1282    1    4.7    -9.4    0    0    1    1.05750584    -6.5214821    225    1    1.08444    1.00889;
    1283    1    0.2    -0.6    0    0    1    1.05440124    -20.5659369    90    1    1.07778    0.977778;
    1284    1    24    4.2    0    0    1    1.05808399    -10.1637986    90    1    1.08889    0.933333;
    1285    1    0    0    0    0    1    1.06265693    -5.85824518    225    1    1.08889    0.888889;
    1286    1    48.6    22.6    0    0    1    1.04432708    -10.2288534    225    1    1.08889    0.933333;
    1287    1    0    0    0    0    1    1.01233454    -6.30629494    63    1    1.07937    0.952381;
    1288    1    11.3    12.1    0    0    1    1.01461755    -34.4181547    90    1    1.06667    0.977778;
    1289    1    0    0    0    0    1    1.0282574    -17.7980744    63    1    1.04762    0.952381;
    1290    2    -0.4    0    0    0    1    1.058    -24.6978662    63    1    1.07937    0.920635;
    1291    1    0    0    0    0    1    1.03756216    -22.5875519    63    1    1.07937    0.920635;
    1292    1    0    0    0    0    1    1.07204314    -18.7241353    225    1    1.08889    1;
    1293    1    11.2    -4.2    0    0    1    0.996706228    -26.4736523    63    1    1.07937    0.920635;
    1294    1    19.6    -6.4    0    0    1    1.02184692    -49.4710451    63    1    1.06349    0.952381;
    1295    1    0.8    0.5    0    0    1    1.0432477    -6.69452916    225    1    1.08444    1.00889;
    1296    1    0    0    0    0    1    1.08089888    2.18196248    380    1    1.10526    1.05263;
    1297    1    -22.2    0    0    0    1    1.08098377    2.19719515    380    1    1.10526    1.05263;
    1298    1    0    0    0    0    1    1.0810068    2.20018574    380    1    1.10526    1.05263;
    1299    1    0    0    0    0    1    1.08083329    2.18216083    380    1    1.10526    1.05263;
    1300    1    42.3    4.8    0    0    1    1.03436382    -30.2871751    90    1    1.06667    0.977778;
    1301    1    35.4    -0.4    0    0    1    1.03161211    -38.2411125    90    1    1.06667    0.977778;
    1302    1    27    -1    0    0    1    0.976545713    -20.6371288    63    1    1.06349    0.936508;
    1303    1    0    0    0    0    1    1.01954852    -16.5049661    63    1    1.07937    0.952381;
    1304    1    9    0    0    0    1    1.01950413    -16.5174692    63    1    1.07937    0.952381;
    1305    1    15.7    1.6    0    0    1    1.065183    -9.86381349    225    1    1.08889    0.933333;
    1306    1    32.9    0.3    0    0    1    0.999308263    -12.63459    63    1    1.06349    0.936508;
    1307    2    0    0    0    0    1    1.02174528    -28.2844851    20    1    1.15    0.8;
    1308    1    0    0    0    0    1    1.0522665    -33.2366183    20    1    1.15    0.8;
    1309    1    -3.5    0    0    0    1    1.02174528    -28.2844851    63    1    1.07937    0.920635;
    1310    1    19    -3.3    0    0    1    1.02120151    -26.9493587    63    1    1.07937    0.920635;
    1311    1    0    0    0    0    1    1.05682841    -22.8743067    150    1    1.08    0.966667;
    1312    1    0    0    0    0    1    1.00285578    -22.0299887    63    1    1.07937    0.920635;
    1313    1    0.2    -0.5    0    0    1    1.01144495    -27.246111    63    1    1.07937    0.920635;
    1314    2    0    0    0    0    1    1.05    -22.2463751    63    1    1.07937    0.920635;
    1315    1    1.1    0.5    0    0    1    1.00089743    -25.2868906    63    1    1.07937    0.920635;
    1316    1    31.5    3    0    0    1    1.0009533    -25.3062149    63    1    1.07937    0.920635;
    1317    2    0    0    0    0    1    1.03509795    -21.4259721    63    1    1.07937    0.920635;
    1318    1    0    0    0    0    1    1.03509795    -21.4259721    63    1    1.07937    0.920635;
    1319    1    40.3    5.5    0    0    1    1.03440907    -33.8583573    90    1    1.06667    0.977778;
    1320    1    35.3    -6.5    0    0    1    1.00742321    -25.2131809    90    1    1.06667    0.977778;
    1321    1    2.1    1.6    0    0    1    0.95815527    -8.68437119    45    1    1    0.888889;
    1322    1    0.1    0.5    0    0    1    0.9582321    -8.67911806    45    1    1    0.888889;
    1323    1    2.2    0.5    0    0    1    1.00975312    -12.2745547    63    1    1.06349    0.968254;
    1324    1    16    -0.5    0    0    1    1.02424242    -16.3385573    63    1    1.06349    0.968254;
    1325    1    23.4    -1.2    0    0    1    1.04125209    -13.7500859    225    1    1.08444    1.00889;
    1326    1    33.4    0.1    0    0    1    1.03913221    -29.7197163    63    1    1.07937    0.920635;
    1327    2    0    0    0    0    1    0.950763387    -6.64592248    45    1    1    0.888889;
    1328    1    19    -4.3    0    0    1    1.03187717    -23.0435623    90    1    1.06667    0.977778;
    1329    2    0    -2.3    0    0    1    1.066    -22.0108147    90    1    1.07778    0.922222;
    1330    1    0    0    0    0    1    1.05169874    -38.8064747    63    1    1.06349    0.952381;
    1331    1    34.3    7.7    0    0    1    1.04281462    -19.8152033    63    1    1.07937    0.920635;
    1332    1    0    0    0    0    1    1.07616532    -15.5171659    225    1    1.08889    1;
    1333    1    0    0    0    0    1    1.08773245    -10.2449882    380    1    1.10526    1.05263;
    1334    1    0    0    0    0    1    0.966483783    -9.94796818    45    1    1    0.888889;
    1335    1    0    0    0    0    1    1.02215083    -9.92860905    63    1    1.06349    0.936508;
    1336    1    15.7    2.9    0    0    1    0.979567552    -20.3445625    63    1    1.07937    0.952381;
    1337    1    0    -0    0    0    1    1.03328283    -12.0384924    63    1    1.06349    0.936508;
    1338    1    -0.7    -0.4    0    0    1    1.05417382    -6.08135563    225    1    1.08889    0.888889;
    1339    1    0    0    0    0    1    1.05607815    -12.9813441    225    1    1.08444    1.00889;
    1340    1    0    0.1    0    0    1    1.00615559    -11.2583131    63    1    1.06349    0.936508;
    1341    1    6.7    -0.6    0    0    1    1.06097642    -10.7357138    225    1    1.08889    0.986667;
    1342    1    0    0    0    0    1    1.01612287    -0.908000031    63    1    1.07937    0.952381;
    1343    1    0    0    0    0    1    1.07660263    4.47549408    225    1    1.09018    0.986667;
    1344    2    -22    0    0    0    1    1.01824239    -11.5387491    63    1    1.06349    0.936508;
    1345    1    19.2    8.9    0    0    1    1.05893106    -9.43906195    225    1    1.08889    0.933333;
    1346    1    12    6.6    0    0    1    1.02385472    2.63532463    63    1    1.07937    0.952381;
    1347    1    41.6    -3.7    0    0    1    1.03422313    -13.9096834    63    1    1.04762    0.952381;
    1348    2    0    0    0    0    1    1    -22.8864379    20    1    1.15    0.8;
    1349    1    0    0    0    0    1    1.05687127    -22.8750542    150    1    1.08    0.966667;
    1350    1    13.9    -2.3    0    0    1    1.0212891    -17.1057027    63    1    1.06349    0.936508;
    1351    1    0    0.2    0    0    1    1.02999899    -26.7402563    90    1    1.06667    0.977778;
    1352    1    7    2.2    0    0    1    1.02993339    -26.7442679    90    1    1.06667    0.977778;
    1353    1    25.8    -0.8    0    0    1    1.03614064    -20.80046    90    1    1.06667    0.977778;
    1354    1    20.3    0.9    0    0    1    1.01224211    -11.2217824    63    1    1.07937    0.952381;
    1355    1    20.7    -3.1    0    0    1    1.04438956    -20.5921323    90    1    1.06667    0.977778;
    1356    1    0    0    0    0    1    1.02637214    -21.0658683    90    1    1.06667    0.977778;
    1357    1    0    0    0    0    1    1.07313054    -17.1051083    225    1    1.08444    1.00444;
    1358    1    16.1    4.3    0    0    1    1.04713559    -7.19403251    63    1    1.07937    0.920635;
    1359    1    0    0    0    0    1    1.05648095    -5.02854477    225    1    1.08889    0.906667;
    1360    2    0    0    0    0    1    1.037    -10.5783728    63    1    1.06349    0.936508;
    1361    1    4    -1.5    0    0    1    1.04275604    -0.431772516    63    1    1.09524    0.904762;
    1362    1    19.2    -1.4    0    0    1    1.03507492    -21.1053377    90    1    1.06667    0.977778;
    1363    1    0    0    0    0    1    1.04027144    -19.6002631    225    1    1.08889    0.977778;
    1364    1    0    0    0    0    1    1.04028962    -19.600239    225    1    1.08889    0.977778;
    1365    1    2.1    0.2    0    0    1    1.03430417    -25.9210861    90    1    1.06667    0.977778;
    1366    2    0    0    0    0    1    1.029    -30.0229716    63    1    1.06349    0.968254;
    1367    1    17.1    1.2    0    0    1    1.01743447    -19.3590187    63    1    1.04762    0.952381;
    1368    1    5.9    -3.9    0    0    1    1.02124493    -19.4461699    63    1    1.04762    0.952381;
    1369    1    21.8    -5.8    0    0    1    1.01950415    -19.6434537    63    1    1.04762    0.952381;
    1370    1    47    12.6    0    0    1    1.06883606    -18.982832    225    1    1.08889    1.00444;
    1371    1    45.3    14.2    0    0    1    1.00824772    -12.688483    63    1    1.06349    0.968254;
    1372    1    -0.2    -0.4    0    0    1    1.00465171    -21.2112928    90    1    1.06667    0.977778;
    1373    1    0    0    0    0    1    1.04714912    -18.6835722    90    1    1.06667    0.977778;
    1374    1    6.8    1    0    0    1    1.05409803    -14.879952    90    1    1.07778    0.977778;
    1375    1    104.4    22.9    0    0    1    1.07730695    -15.8827467    225    1    1.08889    1.00444;
    1376    1    15.3    8.2    0    0    1    1.00912918    -24.8303671    63    1    1.06349    0.952381;
    1377    1    9.2    1.6    0    0    1    1.03906944    -21.9916891    63    1    1.06349    0.936508;
    1378    1    0    0    0    0    1    1.05373904    -9.99835016    90    1    1.11111    0.922222;
    1379    1    0    0    0    0    1    1.05283732    -6.70076385    225    1    1.08889    0.92;
    1380    1    15.6    0    0    0    1    1.031067    -20.5587354    63    1    1.07937    0.952381;
    1381    1    0    0.9    0    0    1    1.00844621    -12.694645    63    1    1.06349    0.968254;
    1382    1    14.9    -5.9    0    0    1    1.02573505    -26.4832931    90    1    1.06667    0.977778;
    1383    1    31.3    3.4    0    0    1    1.01628535    -17.0589263    63    1    1.06349    0.968254;
    1384    1    16    1.1    0    0    1    1.01837185    -17.9850601    63    1    1.04762    0.952381;
    1385    1    0    0    0    0    1    1.06781067    -13.7356314    225    1    1.08889    1.00444;
    1386    1    0    0    0    0    1    1.07105018    -17.167925    225    1    1.08889    1.00444;
    1387    1    1.8    -0.1    0    0    1    1.02072827    -21.7577955    90    1    1.06667    0.977778;
    1388    1    0    0    0    0    1    1.0167531    -22.3638011    90    1    1.06667    0.977778;
    1389    1    4.4    -0.3    0    0    1    1.0237791    -19.5743687    63    1    1.06349    0.936508;
    1390    1    31.7    6.6    0    0    1    0.985205237    -17.1179522    63    1    1.06349    0.936508;
    1391    1    -0.4    1    0    0    1    1.00332673    -11.4205666    63    1    1.06349    0.968254;
    1392    1    14.4    -0.7    0    0    1    0.986739001    -24.8288068    63    1    1.04762    0.952381;
    1393    1    10.2    -0.3    0    0    1    1.01752369    -12.9630038    63    1    1.06349    0.936508;
    1394    1    5    2.1    0    0    1    1.04165683    -24.3592646    90    1    1.06667    0.977778;
    1395    1    16.9    8.5    0    0    1    1.02196227    -18.9971091    63    1    1.04762    0.952381;
    1396    1    49    8    0    0    1    1.07349667    -14.9160914    225    1    1.08889    1.00444;
    1397    1    0    -0.1    0    0    1    1.05916974    -22.5621456    90    1    1.07778    0.922222;
    1398    1    24    3.2    0    0    1    1.02135056    -7.52404337    63    1    1.07937    0.952381;
    1399    1    -2    0.9    0    0    1    1.01681868    -19.0324644    63    1    1.06349    0.968254;
    1400    1    23.9    1.3    0    0    1    0.995600764    -18.7212561    63    1    1.06349    0.936508;
    1401    1    6.1    -5.4    0    0    1    1.02948365    -17.7642645    63    1    1.07937    0.952381;
    1402    1    0    0.4    0    0    1    1.03328609    -16.1633079    63    1    1.06349    0.936508;
    1403    1    0    0.2    0    0    1    1.03329071    -16.1634631    63    1    1.06349    0.936508;
    1404    1    5    -3.7    0    0    1    1.00719181    -13.7611234    63    1    1.07937    0.952381;
    1405    1    0    0    0    0    1    1.02614072    -13.9397961    63    1    1.06349    0.936508;
    1406    1    0    0    0    0    1    1.05697082    -9.15989856    225    1    1.08889    0.933333;
    1407    1    39.9    2.9    0    0    1    1.0678918    -25.6561218    20    1    1.15    0.8;
    1408    1    22.7    -0.7    0    0    1    1.04458062    -29.3172818    90    1    1.06667    0.977778;
    1409    1    0    0    0    0    1    1.06794406    -25.6394787    225    1    1.08444    1.00444;
    1410    1    19.6    -1.8    0    0    1    0.988818873    -22.6173213    63    1    1.07937    0.952381;
    1411    1    14    2.2    0    0    1    1.02106642    -18.2529377    63    1    1.06349    0.968254;
    1412    1    0    0    0    0    1    1.02164306    -17.1043771    63    1    1.06349    0.968254;
    1413    2    0    0    0    0    1    1.02065795    -24.5141612    63    1    1.06349    0.968254;
    1414    1    35.8    7.7    0    0    1    1.02745356    -14.8275426    63    1    1.06349    0.936508;
    1415    1    20.4    -1.3    0    0    1    1.02367986    -40.540427    63    1    1.06349    0.952381;
    1416    1    37.8    6.5    0    0    1    1.00597957    -36.2963249    90    1    1.06667    0.977778;
    1417    1    32.3    3.9    0    0    1    1.01730842    -20.8989094    63    1    1.07937    0.920635;
    1418    1    0    0    0    0    1    0.998753561    -32.1557153    90    1    1.06667    0.977778;
    1419    1    2.8    0    0    0    1    1.00949853    -22.9697511    90    1    1.06667    0.977778;
    1420    1    56.3    6    0    0    1    1.06378671    -14.9728771    90    1    1.07778    0.977778;
    1421    1    21.9    2.2    0    0    1    0.998555453    -11.8844975    63    1    1.07937    0.952381;
    1422    1    10    3.5    0    0    1    1.00502467    -11.3663477    63    1    1.07937    0.952381;
    1423    2    33.9    19.9    0    0    1    1.037    -23.4006459    90    1    1.07778    0.922222;
    1424    1    29    5.9    0    0    1    1.07991622    -18.1552146    225    1    1.08889    1.00444;
    1425    1    34.7    -0.1    0    0    1    0.977879483    -23.0901861    63    1    1.07937    0.952381;
    1426    1    0.5    1.4    0    0    1    1.0427384    -21.1856011    90    1    1.07778    0.977778;
    1427    1    22.2    5    0    0    1    1.00801992    -28.1273377    90    1    1.06667    0.977778;
    1428    1    0.1    -2.4    0    0    1    1.02412914    -12.3124244    63    1    1.07937    0.952381;
    1429    1    41.8    0.4    0    0    1    1.03456352    -20.4780277    90    1    1.06667    0.977778;
    1430    1    0    0    0    0    1    1.06826573    2.82082778    225    1    1.08889    0.986667;
    1431    1    66.6    9.8    0    0    1    1.04846688    -27.0894498    225    1    1.08444    1.00889;
    1432    1    19.3    -4.2    0    0    1    1.01573969    0.821899207    63    1    1.07937    0.952381;
    1433    1    0    0    0    0    1    1.06827032    2.82077758    225    1    1.08889    0.986667;
    1434    1    37.4    4.8    0    0    1    1.03142945    -20.9121802    63    1    1.06349    0.936508;
    1435    1    35.6    -0.3    0    0    1    1.06000996    -30.3291364    90    1    1.07778    0.977778;
    1436    2    0    0    0    0    1    1.02146142    -24.4003058    63    1    1.06349    0.968254;
    1437    1    6    -0.8    0    0    1    1.01470919    -19.2866018    63    1    1.06349    0.968254;
    1438    1    21.9    0    0    0    1    1.04326508    -20.8838286    90    1    1.07778    0.977778;
    1439    1    18.1    -0.2    0    0    1    1.03906827    -17.8385788    63    1    1.07937    0.952381;
    1440    1    32.4    -3.3    0    0    1    1.06628282    -12.9266923    225    1    1.08889    0.986667;
    1441    1    18.3    0.2    0    0    1    1.00914408    -25.3179186    90    1    1.06667    0.977778;
    1442    1    11.9    3.6    0    0    1    1.0087826    -11.6018492    63    1    1.06349    0.968254;
    1443    1    20.6    3.6    0    0    1    1.01065859    -12.1872702    63    1    1.06349    0.968254;
    1444    1    0    0    0    0    1    1.05089648    -6.60562625    225    1    1.08444    1.00889;
    1445    1    9.8    3    0    0    1    1.03285811    -19.4119796    63    1    1.04762    0.952381;
    1446    1    0    -0.5    0    0    1    1.04707922    -18.6820642    90    1    1.06667    0.977778;
    1447    1    46.6    13.6    0    0    1    1.03322684    -19.3898161    63    1    1.04762    0.952381;
    1448    1    -0.7    0.9    0    0    1    1.00913628    -13.4319437    63    1    1.06349    0.936508;
    1449    1    59    15.6    0    0    1    1.05542365    -6.88174265    225    1    1.08889    0.933333;
    1450    1    19    -2    0    0    1    1.0116092    -19.5324933    63    1    1.07937    0.952381;
    1451    1    2    -1    0    0    1    1.02096203    2.18354336    63    1    1.07937    0.952381;
    1452    1    2    -1    0    0    1    1.02096203    2.18354336    63    1    1.07937    0.952381;
    1453    1    29.8    -1.2    0    0    1    1.02957138    -18.2749577    63    1    1.07937    0.952381;
    1454    1    19.9    -9.6    0    0    1    1.02812078    -11.5264882    63    1    1.07937    0.952381;
    1455    1    0    0    0    0    1    1.06949858    -9.5096516    225    1    1.08889    0.986667;
    1456    1    10    3.6    0    0    1    1.0148931    -11.7472801    63    1    1.07937    0.920635;
    1457    1    0    0    0    6    1    0.585106678    -13.9534582    20    1    1.15    0.5;
    1458    1    0    0    0    0    1    1.04492693    -13.8813886    63    1    1.07937    0.952381;
    1459    1    15.7    2    0    0    1    0.995372068    -0.633584797    63    1    1.07937    0.952381;
    1460    1    0    0    0    0    1    1.02526442    -17.3742573    90    1    1.06667    0.977778;
    1461    1    0    0    0    0    1    1.08369254    -14.2252476    225    1    1.08833    1.00444;
    1462    1    0    0    0    0    1    1.08409722    -10.1073339    380    1    1.10263    1.04211;
    1463    1    0    0    0    0    1    1.03938569    -10.6811888    63    1    1.09524    0.904762;
    1464    1    0    0    0    0    1    1.03727314    -10.2330217    90    1    1.11111    0.922222;
    1465    1    0    0    0    0    1    1.03941427    -8.22970114    225    1    1.08889    0.906667;
    1466    2    0    0    0    0    1    1.01199297    -11.5304292    63    1    1.07937    0.952381;
    1467    1    17.4    -1.9    0    0    1    1.02260148    -25.5328162    90    1    1.07778    0.977778;
    1468    1    12    1.8    0    0    1    1.01810899    -12.9319802    63    1    1.07937    0.952381;
    1469    1    62    11.9    0    0    1    1.01609227    -19.6199922    63    1    1.04762    0.952381;
    1470    1    50.7    7.5    0    0    1    1.01847566    -23.0322373    63    1    1.04762    0.952381;
    1471    1    0    0    0    0    1    1.05306635    -24.4081605    63    1    1.07937    0.920635;
    1472    1    0    0    0    0    1    1.05398441    -21.7032256    225    1    1.08889    1;
    1473    1    28.7    6.7    0    0    1    1.07529074    -12.6189208    225    1    1.08889    1.00444;
    1474    1    43.6    2.3    0    0    1    1.01330251    -10.6506042    63    1    1.06349    0.936508;
    1475    1    9.9    -1.9    0    0    1    1.01773883    -8.96670834    63    1    1.07937    0.952381;
    1476    1    4.9    0.8    0    0    1    1.04006842    -16.072085    90    1    1.07778    0.977778;
    1477    1    -0.9    8.6    0    30    1    1.02592268    -20.5245697    63    1    1.06349    0.968254;
    1478    1    0    0    0    0    1    1.03745071    -19.6472137    225    1    1.08444    1.00889;
    1479    1    30.7    -4.8    0    0    1    1.03793022    -24.7436304    63    1    1.07937    0.920635;
    1480    1    0    0    0    0    1    1.09816069    -16.8016607    63    1    1.10595    0.952381;
    1481    1    63.1    26.2    0    0    1    1.04934479    -25.1043752    63    1    1.07937    0.920635;
    1482    1    0    0    0    0    1    1.12055785    5.61727263    63    1    1.13256    0.952381;
    1483    1    0    0    0    0    1    0.99900946    -7.07321799    45    1    1.06667    0.933333;
    1484    1    0    0    0    0    1    1.07571888    -4.32582196    150    1    1.10667    0.946667;
    1485    1    0    0    0    0    1    1.05351819    -6.69882474    225    1    1.08889    0.888889;
    1486    1    41.6    3    0    0    1    1.05486944    -8.07108732    225    1    1.08889    0.933333;
    1487    1    3.2    -1.6    0    0    1    1.0527456    -27.5461053    63    1    1.07937    0.920635;
    1488    1    11    0.1    0    0    1    1.05989341    -7.4245609    90    1    1.11111    0.922222;
    1489    1    27.1    4.3    0    0    1    1.00745193    -12.6407567    63    1    1.07937    0.952381;
    1490    1    25.7    4.6    0    0    1    1.05645618    -10.4013965    63    1    1.07937    0.920635;
    1491    1    20.8    0.4    0    0    1    1.0327074    -19.5116478    63    1    1.04762    0.952381;
    1492    1    -0.4    -6.8    0    0    1    1.07761766    2.17927512    225    1    1.08889    0.888889;
    1493    1    28.4    1.9    0    0    1    1.06095592    -19.4870723    90    1    1.06672    0.977778;
    1494    1    0    0    0    0    1    1.05317817    -5.28559848    225    1    1.08889    0.888889;
    1495    1    0    0    0    0    1    1.07461671    -11.4499175    380    1    1.10526    1.03947;
    1496    1    0    0    0    0    1    1.0566658    -12.4042924    90    1    1.07778    0.922222;
    1497    1    0    0    0    0    1    1.04970117    -12.6857292    225    1    1.15    0.8;
    1498    1    13.3    5.5    0    0    1    1.03673443    -33.0088125    90    1    1.06667    0.977778;
    1499    1    11    4.1    0    0    1    1.01748675    -25.5408024    90    1    1.06667    0.977778;
    1500    1    31.7    3.8    0    0    1    1.05150223    -9.23658868    90    1    1.08889    0.933333;
    1501    1    0    0    0    0    1    1.02578621    -6.72474651    63    1    1.07937    0.952381;
    1502    1    11.6    -83.1    0    0    1    1.0532172    -1.2770982    225    1    1.08889    0.986667;
    1503    1    147    90.7    0    0    1    1.01328328    3.39993558    225    1    1.04444    0.982222;
    1504    1    11.1    1.8    0    0    1    1.06219003    -13.7468019    90    1    1.07778    0.977778;
    1505    1    14.7    3.8    0    0    1    1.06610877    -14.0556987    90    1    1.07778    0.977778;
    1506    1    71.9    5.1    0    0    1    1.04734998    -8.58339056    90    1    1.07778    0.977778;
    1507    1    16.9    -6    0    0    1    0.97525834    -19.4288288    63    1    1.06349    0.968254;
    1508    1    0    0    0    0    1    1.02718998    -23.8809665    63    1    1.07937    0.920635;
    1509    1    12.6    1.4    0    0    1    1.01043128    1.2964122    63    1    1.07937    0.952381;
    1510    1    11.8    0.9    0    0    1    0.968610984    -16.778005    63    1    1.06349    0.968254;
    1511    1    27.6    -13.9    0    0    1    1.04177412    -19.0925115    63    1    1.06349    0.968254;
    1512    1    11.4    -6.7    0    0    1    1.00797925    -16.0305329    63    1    1.07937    0.952381;
    1513    1    32.8    -0.5    0    0    1    1.03983634    -40.6642448    63    1    1.06349    0.952381;
    1514    1    36.1    7.4    0    0    1    1.05346065    -37.8071936    63    1    1.06349    0.952381;
    1515    1    0    0    0    0    1    1.07148363    -40.2187954    225    1    1.08444    1.00444;
    1516    1    0    0    0    0    1    1.02671002    -24.7944122    90    1    1.06667    0.977778;
    1517    1    0    0    0    0    1    1.07163479    -21.9112361    225    1    1.08444    1.00444;
    1518    1    0    0    0    0    1    1.08085873    -17.323371    380    1    1.10263    1.04211;
    1519    1    33.5    4.3    0    0    1    1.04852513    -21.1437664    90    1    1.07778    0.977778;
    1520    2    0    0    0    0    1    1.091    9.34773199    17    1    1.15    0.8;
    1521    2    0    0    0    0    1    0.959    11.3290568    17    1    1.15    0.8;
    1522    2    0    0    0    0    1    1.1    4.65685274    17    1    1.15    0.8;
    1523    2    0    0    0    0    1    0.957    6.02039767    17    1    1.15    0.8;
    1524    1    0    0    0    0    1    1.07278078    4.58552426    225    1    1.15556    0.888889;
    1525    1    0    0    0    0    1    1.07644    2.78844696    225    1    1.15556    0.888889;
    1526    1    0    0    0    0    1    1.01913436    -38.8225536    63    1    1.06349    0.952381;
    1527    1    0    0    0    0    1    1.06211613    -35.9741223    225    1    1.08444    1.00444;
    1528    1    44.8    -0.2    0    0    1    1.02230683    -6.51523154    63    1    1.07937    0.952381;
    1529    1    25.6    2.1    0    0    1    1.03111968    -41.2061713    63    1    1.06349    0.952381;
    1530    1    2    0.6    0    0    1    1.01412837    -3.49563026    63    1    1.07937    0.952381;
    1531    1    35.1    1.6    0    0    1    1.01483527    -14.8915012    63    1    1.06349    0.936508;
    1532    1    18.8    2.2    0    0    1    1.05850712    -30.003256    90    1    1.07778    0.977778;
    1533    1    0    0    0    30    1    1.04006935    -31.6519521    90    1    1.06667    0.977778;
    1534    1    0    0    0    0    1    1.04285488    -34.3280672    90    1    1.06667    0.977778;
    1535    1    0    0    0    0    1    1.07161686    -29.5945517    225    1    1.08444    1.00444;
    1536    1    0    0    0    0    1    1.07826974    -25.032096    380    1    1.10263    1.04211;
    1537    1    17.6    -3.8    0    0    1    1.01246175    -21.4372282    63    1    1.06349    0.936508;
    1538    1    0    0    0    0    1    1.03745774    -1.97505001    63    1    1.09524    0.904762;
    1539    1    48.8    15.3    0    0    1    1.03312077    -35.9046173    63    1    1.06349    0.952381;
    1540    1    5    0.2    0    0    1    1.00867523    -21.9793233    63    1    1.06349    0.936508;
    1541    1    0    0    0    0    1    1.07392386    -14.9835261    225    1    1.08889    1;
    1542    1    0    0    0    0    1    1.08769397    -9.11475762    380    1    1.10526    1.05263;
    1543    1    0    0    0    0    1    1.04110482    -24.3112346    90    1    1.07778    0.922222;
    1544    1    0    0    0    0    1    1.06172364    -20.8566646    225    1    1.08889    1;
    1545    1    0    0.1    0    0    1    1.05693785    -15.4730189    90    1    1.06667    0.977778;
    1546    1    10.9    -5    0    0    1    1.0277289    -27.34757    63    1    1.06349    0.936508;
    1547    1    9.8    1.3    0    0    1    1.01817562    -12.0010802    63    1    1.07937    0.920635;
    1548    1    21.2    1.5    0    0    1    1.04113098    -7.6685428    63    1    1.07937    0.952381;
    1549    1    25.5    6.2    0    0    1    1.02976639    -32.5270305    90    1    1.06667    0.977778;
    1550    1    27.5    1.2    0    0    1    1.02535689    -48.7220998    63    1    1.06349    0.952381;
    1551    1    21.6    -7.4    0    0    1    1.0184961    -15.9517622    63    1    1.07937    0.952381;
    1552    1    7    -0.9    0    0    1    1.0272998    -28.227288    63    1    1.07937    0.920635;
    1553    1    29.6    -6.2    0    0    1    1.04144318    -13.4037427    90    1    1.1    0.944444;
    1554    1    31.7    2.3    0    0    1    1.06420827    -33.3383804    225    1    1.08444    1.00444;
    1555    1    23.4    2.3    0    0    1    1.04362401    -22.7131068    90    1    1.07778    0.977778;
    1556    1    39.4    0.1    0    0    1    1.01976921    -18.6497098    63    1    1.06349    0.936508;
    1557    1    3    0.5    0    0    1    1.02639713    -17.6439914    63    1    1.07937    0.952381;
    1558    1    28.1    4    0    0    1    1.06421873    -11.0764535    90    1    1.1    0.944444;
    1559    1    24.8    7.4    0    0    1    1.05246188    -6.63180234    225    1    1.08889    0.888889;
    1560    2    31.8    7.7    0    0    1    1.047    -10.8264639    90    1    1.11111    0.955556;
    1561    1    30.9    0.8    0    0    1    1.01983883    -30.555368    63    1    1.06349    0.968254;
    1562    1    20.2    18.4    0    0    1    1.07400828    -15.4630768    225    1    1.08889    1.00444;
    1563    1    53.1    2.9    0    0    1    1.04331477    -24.4088237    90    1    1.07778    0.977778;
    1564    1    44    2    0    0    1    1.06461322    -21.5097951    90    1    1.07778    0.977778;
    1565    1    40    7.1    0    0    1    1.07259001    -18.1676084    225    1    1.08889    1.00444;
    1566    1    17.5    0.9    0    0    1    1.02972722    -33.1641727    90    1    1.06667    0.977778;
    1567    1    14.3    1.5    0    0    1    1.01741518    -4.00226086    63    1    1.07937    0.952381;
    1568    1    25.7    2.7    0    0    1    1.02290821    -14.0681375    63    1    1.06349    0.936508;
    1569    1    0    0    0    0    1    1.02226818    -14.2922958    63    1    1.06349    0.936508;
    1570    1    23.6    2.1    0    0    1    0.975752362    -4.93296301    63    1    1.07937    0.952381;
    1571    1    0    0    0    0    1    1.0701784    -1.67102349    90    1    1.15556    0.855556;
    1572    1    12.3    14    0    0    1    1.06806679    1.09967714    225    1    1.08889    0.888889;
    1573    1    19.6    2.7    0    0    1    1.03348773    -17.386362    63    1    1.06349    0.936508;
    1574    1    3.9    -0.7    0    0    1    1.03198528    -17.299889    90    1    1.06667    0.977778;
    1575    1    46.2    9    0    0    1    1.0440266    -18.3797542    225    1    1.08444    1.00889;
    1576    1    38.2    2.8    0    0    1    1.0122523    -19.8117129    63    1    1.06349    0.936508;
    1577    1    23.1    -2.1    0    0    1    1.01103819    -19.6584682    63    1    1.04762    0.952381;
    1578    1    0    0    0    0    1    1.08762859    -4.9313066    380    1    1.10263    1.04211;
    1579    1    0    0    0    0    1    1.0876011    -4.93119787    380    1    1.10263    1.04211;
    1580    1    0    0    0    0    1    1.08757251    -4.92976249    380    1    1.10263    1.04211;
    1581    1    0    0    0    0    1    1.08757008    -4.92691748    380    1    1.10263    1.04211;
    1582    1    22.8    4.5    0    0    1    1.01777759    -25.6638965    90    1    1.06667    0.977778;
    1583    1    63.4    11.9    0    0    1    1.04603573    -26.461005    225    1    1.08444    1.00889;
    1584    2    34    0    0    0    1    1.01450471    -13.6847253    63    1    1.06349    0.936508;
    1585    1    0    0    0    0    1    1.05029066    -7.71674825    225    1    1.08889    0.933333;
    1586    1    0    0    0    0    1    1.06959337    -2.14387057    380    1    1.10526    1.03947;
    1587    1    27.8    9.8    0    0    1    1.00964472    -15.8208201    63    1    1.06349    0.936508;
    1588    1    0    0    0    0    1    1.06949332    -6.94533533    90    1    1.11111    0.922222;
    1589    1    0    0    0    0    1    1.06629355    -2.6362766    225    1    1.08889    0.968889;
    1590    1    27.7    -0.1    0    0    1    1.02395787    -30.4505022    90    1    1.06667    0.977778;
    1591    1    5.7    2.7    0    0    1    1.03302355    -30.2719375    90    1    1.06667    0.977778;
    1592    1    23.5    -1.4    0    0    1    1.05581714    -16.6229585    90    1    1.07778    0.977778;
    1593    1    24.5    17.2    0    0    1    1.01096857    3.51016854    225    1    1.04444    0.982222;
    1594    1    21.7    1.8    0    0    1    0.998409127    -24.3900602    63    1    1.04762    0.952381;
    1595    1    14.7    -1.8    0    0    1    1.04947073    -22.5585422    90    1    1.07778    0.922222;
    1596    1    40.4    2.9    0    0    1    1.00287235    -25.9829366    63    1    1.06349    0.968254;
    1597    1    0    0    0    -64    1    1.02353428    -16.0904229    20    1    1.15    0.8;
    1598    1    0    0    0    0    1    1.04444788    -19.3714299    90    1    1.06667    0.977778;
    1599    2    1.8    -3.2    0    0    1    1.041    -17.4928556    90    1    1.06667    0.977778;
    1600    1    0    0    0    0    1    1.08101104    -14.6517579    225    1    1.08571    1.00444;
    1601    1    0    0    0    0    1    1.08866285    -9.35051519    380    1    1.10263    1.04211;
    1602    1    18.1    8.6    0    0    1    1.01442475    -22.5522955    63    1    1.04762    0.952381;
    1603    1    116.9    17.3    0    0    1    1.06201019    -19.4170298    225    1    1.08889    1.00444;
    1604    1    0    0    0    0    1    1.0586305    -19.6504323    225    1    1.08889    1.00444;
    1605    2    -2    0    0    0    1    1.039    -21.3571779    63    1    1.04762    0.952381;
    1606    1    -4.4    3.4    0    0    1    1.07505856    -17.5243352    225    1    1.08889    1.00444;
    1607    1    23.5    2.8    0    0    1    1.01399138    -18.8331091    63    1    1.06349    0.968254;
    1608    1    0.6    0    0    0    1    1.07967232    -18.231278    225    1    1.08889    1;
    1609    1    0    0    0    0    1    1.02993909    2.16399583    63    1    1.07937    0.952381;
    1610    1    45.4    0.4    0    0    1    0.984450974    -26.3627446    63    1    1.07937    0.920635;
    1611    1    22.6    -4.3    0    0    1    1.02400998    -6.82001895    63    1    1.07937    0.952381;
    1612    1    45.8    2.9    0    0    1    1.0099732    -25.5916969    63    1    1.06349    0.968254;
    1613    1    48    4    0    0    1    1.01198593    -31.4044447    63    1    1.06349    0.968254;
    1614    1    7.8    -5.4    0    0    1    0.997020272    -24.6902974    63    1    1.06349    0.968254;
    1615    1    0    0    0    0    1    1.05006017    -24.3049647    150    1    1.08    0.966667;
    1616    1    10.5    6.5    0    0    1    1.02797853    -20.3316896    63    1    1.06349    0.936508;
    1617    1    3    -5    0    0    1    1.0285509    -20.8594692    63    1    1.06349    0.936508;
    1618    1    0    0    0    0    1    1.0327992    -16.8639736    225    1    1.08889    0.933333;
    1619    1    27.2    -0.5    0    0    1    1.05014034    -6.29775998    90    1    1.07778    0.977778;
    1620    1    0    0    0    0    1    1.01477046    -23.8097994    63    1    1.06349    0.952381;
    1621    1    40.7    -3.9    0    0    1    1.01447955    -23.809207    90    1    1.06667    0.977778;
    1622    1    52.9    8.1    0    0    1    1.02479432    -13.046268    63    1    1.07937    0.920635;
    1623    1    -1.4    -0.6    0    0    1    0.941220763    -7.21221467    45    1    1    0.888889;
    1624    1    46    11.1    0    0    1    0.993219631    -25.8251943    63    1    1.04762    0.952381;
    1625    1    38.2    8.8    0    0    1    1.02246474    -20.667541    63    1    1.04762    0.952381;
    1626    1    0    0    0    0    1    1.03275129    -33.0130367    90    1    1.06667    0.977778;
    1627    1    10.7    -2.8    0    0    1    1.01035593    -18.67021    63    1    1.07937    0.952381;
    1628    1    27.4    4.3    0    0    1    1.07034041    -4.38001088    225    1    1.08889    0.888889;
    1629    1    47.4    12.3    0    0    1    1.06994453    -4.41508283    225    1    1.08889    0.888889;
    1630    2    0    0    0    0    1    1.059    -4.07423272    225    1    1.08889    0.986667;
    1631    1    6.9    3.4    0    0    1    1.03956841    -16.1031496    90    1    1.07778    0.977778;
    1632    1    42.6    5    0    0    1    1.0814515    -16.5443155    225    1    1.08889    1.00444;
    1633    1    23.4    5.2    0    0    1    1.02284458    -34.3671979    90    1    1.06667    0.977778;
    1634    1    16.2    -1.6    0    0    1    1.02204422    -40.047859    63    1    1.06349    0.952381;
    1635    1    18.9    7.7    0    0    1    1.02349282    -27.058255    63    1    1.07937    0.920635;
    1636    1    7.9    0    0    0    1    1.01451036    0.986137992    63    1    1.07937    0.952381;
    1637    1    21.9    10.1    0    0    1    1.00210812    -7.72885823    63    1    1.07937    0.952381;
    1638    1    31.1    4.5    0    0    1    1.02370175    -28.5637216    63    1    1.06349    0.968254;
    1639    1    0    0    0    0    1    1.04226516    -22.9735945    225    1    1.08444    1.00889;
    1640    1    24.3    1.4    0    0    1    0.98047545    -34.6315297    63    1    1.06349    0.968254;
    1641    1    -2.5    -4.3    0    0    1    1.02030187    -29.0184151    63    1    1.07937    0.920635;
    1642    1    30    5.2    0    0    1    1.04594094    -13.9074615    63    1    1.06416    0.936508;
    1643    2    0    0    0    0    1    1.0352355    -21.5054978    63    1    1.07937    0.920635;
    1644    1    12.5    -4.9    0    0    1    1.01968843    -27.3440053    63    1    1.07937    0.920635;
    1645    2    0    0    0    0    1    1.081    -15.1144167    225    1    1.08446    1.00444;
    1646    1    21.8    1.1    0    0    1    1.00046172    -25.1452993    63    1    1.07937    0.920635;
    1647    1    17    3.5    0    0    1    1.05956756    -10.2893224    90    1    1.11111    0.955556;
    1648    2    0    0    0    0    1    1.03913389    -25.2555285    63    1    1.07937    0.920635;
    1649    1    13.9    2.2    0    0    1    1.05779805    -38.5391119    90    1    1.06667    0.977778;
    1650    1    10.6    -0.2    0    0    1    1.06515201    -38.8947096    90    1    1.06679    0.977778;
    1651    1    40.5    6    0    0    1    1.07883151    -12.2881166    90    1    1.11111    0.955556;
    1652    1    23.9    1.9    0    0    1    1.01193094    -12.0125164    63    1    1.07937    0.952381;
    1653    1    37.4    4.8    0    0    1    1.00352441    -3.5655231    63    1    1.07937    0.952381;
    1654    1    19.1    6    0    0    1    1.02781088    -19.7380358    63    1    1.04762    0.952381;
    1655    1    16.1    5    0    0    1    1.02841418    -19.6912765    63    1    1.04762    0.952381;
    1656    1    19.1    7    0    0    1    1.02745649    -19.7377475    63    1    1.04762    0.952381;
    1657    1    44.1    7.4    0    0    1    1.06608375    -8.77413481    90    1    1.1    0.944444;
    1658    1    -0.4    0.6    0    0    1    1.01165322    -24.7016025    63    1    1.06349    0.968254;
    1659    2    0    0    0    0    1    1.02900261    -16.9114467    63    1    1.07937    0.920635;
    1660    1    11.4    0.6    0    0    1    1.01838529    -17.329812    63    1    1.04762    0.952381;
    1661    1    17.6    14.2    0    0    1    1.06128119    -5.08402152    225    1    1.08889    0.888889;
    1662    1    32.5    1.1    0    0    1    1.01720248    -12.6262704    63    1    1.06349    0.936508;
    1663    1    38.9    11.6    0    0    1    1.03957167    -20.6732236    63    1    1.07937    0.920635;
    1664    1    7.3    -1.9    0    0    1    0.990070365    -2.78238633    63    1    1.07937    0.952381;
    1665    1    17    2.5    0    0    1    1.00164266    -20.2446616    63    1    1.04762    0.952381;
    1666    1    -1.8    0.9    0    0    1    1.02614957    -21.4640239    63    1    1.06349    0.968254;
    1667    1    21.9    0.7    0    0    1    1.02385895    -21.8745642    63    1    1.07937    0.920635;
    1668    1    25.5    15.9    0    0    1    1.05449356    -6.61472414    225    1    1.08889    0.888889;
    1669    1    21.4    4.9    0    0    1    1.0266468    -6.5183842    63    1    1.07937    0.952381;
    1670    1    0    0    0    0    1    1.06324282    -3.75173973    225    1    1.08889    0.986667;
    1671    1    22.2    -2.6    0    0    1    1.0231244    -19.8696114    63    1    1.04762    0.952381;
    1672    1    1.3    0.3    0    0    1    1.05253206    -19.005898    90    1    1.07778    0.977778;
    1673    1    54.5    2.6    0    0    1    1.02020639    -11.5563783    63    1    1.07937    0.952381;
    1674    1    0    0    0    0    1    1.06584713    -7.4894293    225    1    1.08889    0.986667;
    1675    1    12.7    -7    0    0    1    1.03950544    -8.02534409    90    1    1.08889    0.933333;
    1676    1    17.2    4.5    0    0    1    1.04759456    -17.2405454    63    1    1.06349    0.936508;
    1677    1    10.5    -0.6    0    0    1    1.05330719    -17.2402334    63    1    1.06349    0.936508;
    1678    1    50    -11.7    0    0    1    1.04252749    -21.7786851    90    1    1.07778    0.977778;
    1679    1    1.3    -0.5    0    0    1    1.02921584    -35.9788155    90    1    1.06667    0.977778;
    1680    1    36    -7    0    0    1    1.02953976    -36.22924    90    1    1.06667    0.977778;
    1681    1    17.5    -1    0    0    1    1.01067366    -36.6212552    63    1    1.07937    0.920635;
    1682    1    41.7    -1.7    0    0    1    1.02638713    -12.9247408    63    1    1.06349    0.936508;
    1683    1    0    0    0    0    1    1.05039165    -9.82207009    225    1    1.08889    0.933333;
    1684    2    0    0    0    0    1    1.01797476    -18.6468921    63    1    1.06349    0.968254;
    1685    2    0    0    0    0    1    1.00006667    -31.6647574    63    1    1.07937    0.920635;
    1686    1    0    0    0    0    1    1.01767101    -23.6315514    63    1    1.06349    0.968254;
    1687    1    9    -1.7    0    0    1    1.01618771    -22.0568836    63    1    1.06349    0.936508;
    1688    2    0    0    0    0    1    1.0352355    -21.5054978    63    1    1.07937    0.920635;
    1689    1    0    0    0    30    1    1.02325919    -24.4106593    63    1    1.06349    0.968254;
    1690    1    71.8    9.8    0    0    1    1.04639582    -19.245894    225    1    1.08444    1.00889;
    1691    1    0    0.1    0    0    1    1.01578201    1.13958698    63    1    1.07937    0.952381;
    1692    1    8    2    0    0    1    1.05509609    -28.0709418    90    1    1.06667    0.977778;
    1693    2    -0.5    0    0    0    1    0.982    -26.5833033    63    1    1.07937    0.920635;
    1694    1    31.5    0.3    0    0    1    1.03314083    -26.0927744    90    1    1.06667    0.977778;
    1695    1    0    0    0    0    1    1.09278077    10.621693    380    1    1.10526    1.03947;
    1696    1    0    0    0    0    1    1.09300468    10.6374442    380    1    1.10526    1.03947;
    1697    2    0    0    0    0    1    1.029    3.94422162    63    1    1.07937    0.952381;
    1698    1    0    0    0    0    1    1.0772351    6.72521228    225    1    1.08917    0.986667;
    1699    1    0    0    0    0    1    1.07711599    6.71253341    225    1    1.08905    0.986667;
    1700    2    0.7    0    0    0    1    1.03915289    -25.2673058    63    1    1.07937    0.920635;
    1701    1    0    0.1    0    0    1    1.02075629    -16.3644913    63    1    1.06349    0.968254;
    1702    1    10.6    24.3    0    0    1    1.01953696    3.50926723    63    1    1.07937    0.952381;
    1703    2    0    0.9    0    0    1    1.009    -21.6093435    63    1    1.07937    0.920635;
    1704    2    8.2    0    0    0    1    1.04772692    -22.6479664    63    1    1.07937    0.920635;
    1705    1    38.9    1    0    0    1    1.043226    -23.3627027    63    1    1.07937    0.920635;
    1706    2    0    0    0    0    1    1.01597155    -21.6964703    63    1    1.06349    0.936508;
    1707    1    57.8    16.5    0    0    1    1.08256226    -16.3498685    225    1    1.08889    1.00444;
    1708    1    0    0    0    0    1    1.02065612    -19.3464813    63    1    1.04762    0.952381;
    1709    1    0    0    0    0    1    1.01888754    -19.1519899    63    1    1.04762    0.952381;
    1710    1    0    0    0    0    1    1.06253591    -16.5556411    225    1    1.08889    1.00444;
    1711    1    0    0    0    0    1    1.0625511    -16.5566628    225    1    1.08889    1.00444;
    1712    1    0    0    0    0    1    1.06256967    -16.5569353    225    1    1.08889    1.00444;
    1713    1    0    0    0    0    1    1.06253455    -16.5560496    225    1    1.08889    1.00444;
    1714    1    0    0    0    0    1    1.02098994    -19.3731402    63    1    1.04762    0.952381;
    1715    1    0    0    0    0    1    1.0187545    -19.2233959    63    1    1.04762    0.952381;
    1716    1    0    0    0    0    1    1.06255179    -16.5515993    225    1    1.08889    1.00444;
    1717    1    48.9    8.7    0    0    1    1.07229399    -8.88121335    63    1    1.09524    0.936508;
    1718    1    0    0    0    0    1    1.06151225    -5.11238    225    1    1.08889    0.942222;
    1719    1    50.1    7    0    0    1    1.06425174    -16.0516049    225    1    1.08889    1.00444;
    1720    1    55.2    12.7    0    0    1    1.06393852    -16.0608489    225    1    1.08889    1.00444;
    1721    1    1    -1    0    0    1    1.01958773    -14.9813906    63    1    1.06349    0.936508;
    1722    1    0    0    0    0    1    1.03134837    -25.9843791    90    1    1.06667    0.977778;
    1723    1    0    0    0    0    1    1.06928783    -22.8496569    225    1    1.08444    1.00444;
    1724    1    1    -0.9    0    0    1    1.03037649    -30.4631906    63    1    1.07937    0.920635;
    1725    1    0    0    0    0    1    1.00429422    -25.2661284    63    1    1.07937    0.920635;
    1726    1    27.4    3.8    0    0    1    1.04954052    -17.4571083    225    1    1.08444    1.00889;
    1727    1    24.7    -0.8    0    0    1    0.998077206    -14.2234005    63    1    1.06349    0.936508;
    1728    2    0    0    0    0    1    1.03582304    -13.025088    20    1    1.15    0.8;
    1729    1    -2    0    0    0    1    1.03478825    -13.025088    63    1    1.06349    0.936508;
    1730    1    12.7    0.7    0    0    1    1.01302793    -28.7776482    90    1    1.06667    0.977778;
    1731    1    46    2    0    0    1    1.05315438    -16.6464477    90    1    1.07778    0.977778;
    1732    1    15    3.2    0    0    1    1.05983692    -7.44164133    90    1    1.08889    0.933333;
    1733    2    0    0    0    0    1    1.018    -10.0819813    63    1    1.06349    0.936508;
    1734    1    12.5    1.8    0    0    1    1.03859199    -13.6111924    63    1    1.07937    0.920635;
    1735    1    22.1    -0.5    0    0    1    1.06693204    -23.9018201    63    1    1.07937    0.920635;
    1736    1    0    0    0    0    1    1.06477637    -20.9497407    225    1    1.08889    1;
    1737    1    12.2    -2.2    0    0    1    1.04692115    -26.6557648    90    1    1.07778    0.977778;
    1738    1    18.3    2.3    0    0    1    1.02962808    -20.2380051    90    1    1.06667    0.977778;
    1739    2    0    0    0    0    1    1.039    -26.980897    63    1    1.07937    0.920635;
    1740    1    11.9    -1.7    0    0    1    1.02173736    -18.5189786    63    1    1.06349    0.968254;
    1741    1    -0.1    3.2    0    0    1    1.0831132    -3.04272228    225    1    1.08889    0.986667;
    1742    1    -0.1    3.2    0    0    1    1.08310884    -3.04266357    225    1    1.08889    0.986667;
    1743    1    0    0    0    0    1    1.10420809    1.69396768    380    1    1.10526    1.03947;
    1744    1    0    0    0    0    1    1.10446275    1.69491742    380    1    1.10526    1.03947;
    1745    1    0    0    0    0    1    1.08315132    -3.0432338    225    1    1.08889    0.986667;
    1746    2    0    0    0    0    1    1.127    1.39509187    20    1    1.15    0.8;
    1747    2    -4.1    0    0    0    1    1.109    3.69695849    20    1    1.15    0.8;
    1748    2    -3.2    0    0    0    1    1.12    3.47035346    20    1    1.15    0.8;
    1749    1    0    0    0    0    1    1.08328534    -3.02714336    225    1    1.08889    0.986667;
    1750    1    0    0    0    0    1    1.08320525    -3.01938291    225    1    1.08889    0.986667;
    1751    1    0    0    0    0    1    1.08324498    -3.01990714    225    1    1.08889    0.986667;
    1752    1    14.6    -3.3    0    0    1    1.0178293    -20.6827497    63    1    1.06349    0.968254;
    1753    1    0    0    0    0    1    1.01936571    -20.7110979    63    1    1.06349    0.968254;
    1754    1    0    0    0    0    1    1.04015312    -19.5972532    225    1    1.08444    1.00889;
    1755    1    23.5    10.5    0    15.4    1    0.99290997    -20.7553318    63    1    1.06349    0.936508;
    1756    1    2    1.2    0    0    1    1.01796899    -11.5539616    63    1    1.06349    0.936508;
    1757    1    10.1    -4.4    0    0    1    1.02905215    -11.2735325    63    1    1.06349    0.936508;
    1758    1    1.2    0.7    0    0    1    1.02298613    -12.0323734    63    1    1.06349    0.936508;
    1759    1    22    2.8    0    0    1    1.02339143    -24.9522038    63    1    1.07937    0.920635;
    1760    1    19.1    4.8    0    0    1    1.02744925    -24.6189382    63    1    1.07937    0.920635;
    1761    1    33.6    4.8    0    0    1    0.971390919    -15.0983011    63    1    1.07937    0.952381;
    1762    1    4.2    2.5    0    0    1    1.03822541    -10.4136858    225    1    1.08889    0.933333;
    1763    1    6.8    -0.4    0    0    1    1.01430445    -19.2104657    63    1    1.06349    0.968254;
    1764    1    25.3    2.1    0    0    1    1.01882241    -13.1451634    63    1    1.07937    0.920635;
    1765    1    0    0    0    0    1    1.00795216    -29.4003658    63    1    1.07937    0.920635;
    1766    1    49.2    8.8    0    0    1    0.997790067    -17.1497149    63    1    1.07937    0.952381;
    1767    1    2.1    -4.1    0    0    1    1.09617947    -12.1681839    380    1    1.10526    1.04211;
    1768    1    11    16.5    0    0    1    1.09999827    -9.71711812    380    1    1.10526    1.04211;
    1769    1    22.9    -6.5    0    0    1    1.09981584    -9.62632858    380    1    1.10526    1.04211;
    1770    1    2.1    -2.1    0    0    1    1.09609859    -12.1679262    380    1    1.10526    1.04211;
    1771    1    0    0    0    0    1    1.01877373    -25.9952657    63    1    1.07937    0.920635;
    1772    1    12.2    4    0    0    1    1.06393986    -4.54577307    225    1    1.08889    0.888889;
    1773    1    -0.6    0.7    0    0    1    1.03394386    -20.5134094    63    1    1.06349    0.936508;
    1774    1    0    0    0    0    1    1.07358005    -15.692558    225    1    1.08889    1.00444;
    1775    1    0    0    0    0    1    1.02744399    -24.1058147    63    1    1.06349    0.952381;
    1776    1    0    0    0    0    1    1.04560446    -25.3701014    90    1    1.06667    0.977778;
    1777    1    0    0    0    0    1    1.06299434    -26.9513041    90    1    1.06667    0.977778;
    1778    1    0    0    0    80    1    1.06422329    -22.8111095    225    1    1.08444    1.00444;
    1779    1    32.9    3.5    0    0    1    1.01759044    -30.9351425    90    1    1.06667    0.977778;
    1780    1    71    6    0    30.4    1    1.07150912    -28.7568122    90    1    1.08018    0.977778;
    1781    1    0    0    0    80    1    1.07337598    -25.7830715    225    1    1.08889    1.00444;
    1782    1    15    2.1    0    0    1    0.983369921    -29.0656354    63    1    1.07937    0.920635;
    1783    1    0.5    0.3    0    0    1    0.996733668    -17.2051979    63    1    1.07937    0.952381;
    1784    1    0    0    0    0    1    1.04101173    -0.802975686    63    1    1.06349    0.904762;
    1785    1    0    0    0    0    1    1.01725083    -16.8241071    63    1    1.06349    0.936508;
    1786    1    0    0    0    0    1    1.04456328    -12.9310527    225    1    1.08889    0.933333;
    1787    1    12.1    3.7    0    0    1    1.03853008    -21.3850299    63    1    1.04762    0.952381;
    1788    1    0.3    0.4    0    0    1    1.02174601    -15.9068391    63    1    1.07937    0.952381;
    1789    1    0    0    0    0    1    1.02181917    -15.9139471    63    1    1.07937    0.952381;
    1790    1    24.8    -5.3    0    0    1    1.03661168    -2.25949632    63    1    1.07937    0.920635;
    1791    1    18    0.6    0    0    1    1.04114655    -20.5135356    63    1    1.07937    0.920635;
    1792    1    0    0    0    0    1    1.04833795    -20.3794875    90    1    1.07778    0.922222;
    1793    1    0    0    0    0    1    1.06989858    -17.2315791    225    1    1.08889    1;
    1794    1    9.7    5.1    0    10    1    1.01307484    -22.6537654    63    1    1.07937    0.920635;
    1795    1    0    0    0    0    1    1.04649515    -19.7014271    225    1    1.08889    1;
    1796    1    0    0    0    0    1    0.999166762    -18.4329134    63    1    1.06349    0.968254;
    1797    1    27.5    3.1    0    0    1    1.06932429    -18.942359    225    1    1.08889    1.00444;
    1798    1    25    5.6    0    0    1    1.06916277    -18.9610659    225    1    1.08889    1.00444;
    1799    1    0    0    0    0    1    1.03845786    -27.1507606    63    1    1.07937    0.920635;
    1800    1    17    -1.7    0    0    1    1.03857656    -27.1420157    63    1    1.07937    0.920635;
    1801    1    25.1    6.5    0    0    1    1.07770214    -15.7851903    225    1    1.08889    1.00444;
    1802    1    11.3    -0.1    0    0    1    1.0006752    -25.9704409    63    1    1.07937    0.920635;
    1803    1    0    0    0    0    1    1.02432183    -18.3866353    63    1    1.06349    0.936508;
    1804    1    0    0    0    0    1    1.04961782    -13.5698991    225    1    1.08889    0.933333;
    1805    1    4.1    -1.7    0    0    1    1.02420743    2.90978765    63    1    1.07937    0.952381;
    1806    1    17.1    3.3    0    0    1    1.02272937    2.81808422    63    1    1.07937    0.952381;
    1807    1    5.1    4    0    0    1    1.00748924    -29.8369483    63    1    1.07937    0.920635;
    1808    1    4.7    2.6    0    0    1    1.01858083    -7.83525042    63    1    1.06349    0.952381;
    1809    1    4    2.3    0    0    1    1.07046536    -1.56697394    90    1    1.11111    0.955556;
    1810    1    0    0    0    0    1    1.02330453    -20.894863    63    1    1.04762    0.952381;
    1811    1    0    0    0    0    1    1.06863672    -16.1261752    225    1    1.08889    1.00444;
    1812    2    0    0    0    0    1    0.973066453    -24.3966179    63    1    1.07937    0.920635;
    1813    1    28    5.8    0    0    1    1.04294501    -29.4965719    90    1    1.06667    0.977778;
    1814    1    24.5    8    0    0    1    1.01543082    -11.6457544    63    1    1.07937    0.952381;
    1815    1    45.6    -5.3    0    0    1    1.03444541    -32.7057549    90    1    1.06667    0.977778;
    1816    1    7.7    0    0    0    1    1.04631313    -11.7611852    90    1    1.15556    0.855556;
    1817    1    29.5    -3.3    0    0    1    1.04074279    -20.0788753    90    1    1.07778    0.977778;
    1818    1    0    1    0    0    1    1.04327424    -24.4076079    90    1    1.07778    0.977778;
    1819    1    2    2    0    0    1    1.04186859    -10.1951928    63    1    1.09524    0.904762;
    1820    1    12.4    0.6    0    0    1    1.00855192    -27.8645338    90    1    1.06667    0.977778;
    1821    1    45.3    5.2    0    0    1    1.04203181    -10.1921015    63    1    1.07937    0.920635;
    1822    1    0    0    0    0    1    1.01979374    -20.6312742    63    1    1.07937    0.920635;
    1823    1    0    0    0    0    1    1.05532317    -16.2409064    225    1    1.08889    1;
    1824    1    19.7    -14    0    0    1    1.0704564    1.17356285    225    1    1.08889    0.888889;
    1825    1    37.5    0.2    0    0    1    1.05149337    -7.8714178    90    1    1.08889    0.933333;
    1826    1    0    0    0    0    1    1.0191832    -10.6729717    63    1    1.07937    0.952381;
    1827    1    0    0    0    0    1    1.05421934    -8.44663378    225    1    1.08889    0.986667;
    1828    1    0    0    0    0    1    1.08721918    -5.80369085    380    1    1.10526    1.03947;
    1829    1    10    0.4    0    0    1    1.00454637    -34.9998877    90    1    1.06667    0.977778;
    1830    1    41.8    2.8    0    0    1    1.01035753    -22.062096    63    1    1.07937    0.920635;
    1831    1    67.8    0.2    0    0    1    1.02143423    -32.4724661    63    1    1.06349    0.968254;
    1832    1    0    0    0    0    1    1.0355247    -26.9147844    225    1    1.08444    1.00889;
    1833    1    3    -0.6    0    0    1    1.06461171    -21.5347418    90    1    1.07778    0.977778;
    1834    1    2.8    -2.1    0    0    1    1.00176748    -6.55781444    63    1    1.06349    0.936508;
    1835    1    18    4.1    0    0    1    1.02826749    -34.7931541    90    1    1.06667    0.977778;
    1836    1    12.8    -3.6    0    0    1    1.04702709    -13.3009684    90    1    1.08889    0.933333;
    1837    1    38.1    4.3    0    0    1    1.023667    -12.6920468    63    1    1.06349    0.936508;
    1838    1    0    0    0    0    1    1.04477833    -10.2036528    225    1    1.08889    0.933333;
    1839    1    43.7    19.4    0    0    1    1.06858439    -18.4291338    225    1    1.08889    1.00444;
    1840    1    -4    -6.5    0    0    1    1.06910147    -18.3813228    225    1    1.08889    1.00444;
    1841    1    -0.4    -0.4    0    0    1    0.982176647    -21.1518349    63    1    1.07937    0.952381;
    1842    1    6.7    -0.4    0    0    1    1.03341077    -8.12442363    63    1    1.07937    0.952381;
    1843    1    0    0    0    0    1    1.05384842    -5.29335852    225    1    1.08889    0.986667;
    1844    1    -2    0    0    0    1    1.0255312    -21.0495574    63    1    1.07937    0.920635;
    1845    1    7.4    0.6    0    0    1    1.01607395    -0.918211177    63    1    1.07937    0.952381;
    1846    1    10.4    10.6    0    0    1    1.01581109    -0.941444405    63    1    1.07937    0.952381;
    1847    1    -0.1    -0.4    0    0    1    1.06899341    -10.4533637    90    1    1.1    0.944444;
    1848    1    0    0    0    0    1    1.0433149    -24.4088272    90    1    1.07778    0.977778;
    1849    1    0    0    0    0    1    1.04331484    -24.4088258    90    1    1.07778    0.977778;
    1850    1    21.9    3.9    0    0    1    1.00764262    -21.7758305    63    1    1.06349    0.936508;
    1851    1    0.3    0.5    0    0    1    1.00280436    -20.3605868    63    1    1.07937    0.952381;
    1852    2    0    0    0    0    1    1.02009142    -27.2390048    63    1    1.06349    0.968254;
    1853    1    30.2    0.6    0    0    1    1.012485    -27.4165021    63    1    1.07937    0.920635;
    1854    1    19    4.5    0    0    1    1.02536545    -21.1818903    63    1    1.06349    0.936508;
    1855    1    21    3.4    0    0    1    1.02503956    -21.1925977    63    1    1.06349    0.936508;
    1856    1    17.4    2.6    0    0    1    1.01119931    0.515052801    63    1    1.07937    0.952381;
    1857    1    25.8    5.1    0    0    1    1.03245559    -31.6642368    63    1    1.07937    0.920635;
    1858    1    32.8    7.5    0    0    1    1.00372149    -30.7367063    63    1    1.06349    0.968254;
    1859    1    0    0    0    0    1    0.985082626    -16.0389406    63    1    1.06349    0.968254;
    1860    2    0    -0.7    0    0    1    1.04916627    -25.6739705    63    1    1.07937    0.920635;
    1861    1    0    0    0    0    1    1.01490088    -13.5660261    63    1    1.06349    0.936508;
    1862    1    0    0    0    0    1    1.00911449    -6.99704482    63    1    1.07937    0.952381;
    1863    2    0    0    0    0    1    1.03940157    -25.273768    63    1    1.07937    0.920635;
    1864    1    7    0.3    0    0    1    1.01038719    -19.9614282    63    1    1.06349    0.968254;
    1865    1    14    -2    0    0    1    1.02254975    -22.0474285    90    1    1.06667    0.977778;
    1866    1    25.2    7.5    0    0    1    1.02775943    -20.0491829    90    1    1.06667    0.977778;
    1867    1    35.8    1.7    0    0    1    0.988870769    -35.0571443    90    1    1.06667    0.97065;
    1868    1    2.9    -2.8    0    0    1    1.03873026    -8.31690204    90    1    1.08889    0.933333;
    1869    1    34    -4.8    0    0    1    1.02086433    -28.3675978    90    1    1.06667    0.977778;
    1870    2    0    0    0    0    1    1.026    -15.5642545    63    1    1.04762    0.952381;
    1871    2    0    0    0    0    1    1.02280961    -10.6942627    63    1    1.06349    0.936508;
    1872    1    45.3    5.9    0    0    1    1.01382379    -17.6736437    63    1    1.06349    0.968254;
    1873    1    36.1    4.5    0    0    1    1.00233227    -17.3582403    63    1    1.04762    0.952381;
    1874    1    16.9    1.9    0    0    1    1.03365437    -11.4597957    63    1    1.07937    0.920635;
    1875    1    1.2    1.4    0    0    1    1.0359621    -22.0996806    90    1    1.07778    0.977778;
    1876    1    1    0    0    0    1    1.07444454    -21.3457122    90    1    1.07778    0.922222;
    1877    1    51.8    18.4    0    0    1    1.02960154    -11.0860434    63    1    1.06349    0.936508;
    1878    1    9    0.7    0    0    1    1.07864411    -12.3052801    90    1    1.11111    0.955556;
    1879    1    0    0    0    0    1    1.0393566    -4.9954588    63    1    1.07937    0.952381;
    1880    1    -2.4    2.3    0    0    1    1.05079328    -17.251112    90    1    1.06667    0.977778;
    1881    1    18.3    7.2    0    0    1    1.03243118    -16.3244534    63    1    1.06349    0.936508;
    1882    1    0    0    0    0    1    1.05000998    -14.7338501    90    1    1.07778    0.977778;
    1883    1    0    0    0    0    1    1.0882562    -12.1573758    225    1    1.09025    1.00444;
    1884    1    13.5    -3.2    0    0    1    1.04521824    -28.3429266    90    1    1.07778    0.977778;
    1885    1    11    0.5    0    0    1    1.02958971    -38.5987251    90    1    1.06667    0.977778;
    1886    1    10    -0.6    0    0    1    1.03071554    -38.6097376    90    1    1.06667    0.977778;
    1887    1    31.7    2    0    0    1    1.03927204    -21.2164562    90    1    1.07778    0.977778;
    1888    1    33    3.4    0    0    1    1.03004823    -23.4111242    63    1    1.07937    0.920635;
    1889    1    0    0.1    0    0    1    1.02592168    -20.524539    63    1    1.06349    0.968254;
    1890    1    28    12.2    0    0    1    1.07827063    -14.99369    225    1    1.08889    1.00444;
    1891    1    22.9    3.5    0    0    1    1.07458951    -15.0263347    225    1    1.08889    1.00444;
    1892    1    84.7    17.3    0    0    1    1.07676476    -15.6383642    225    1    1.08889    1.00444;
    1893    2    0    0    0    0    1    1.036    0.150109941    20    1    1.15    0.8;
    1894    2    0    0    0    0    1    1.035    -0.162668867    20    1    1.15    0.8;
    1895    2    0    0    0    0    1    1.04    0.195373649    20    1    1.15    0.8;
    1896    2    0    0    0    0    1    1.041    0.127030611    20    1    1.15    0.8;
    1897    1    0    0    0    0    1    1.03862144    -2.17011182    225    1    1.08889    0.986667;
    1898    1    0    0    0    0    1    1.03861755    -2.17166582    225    1    1.08889    0.986667;
    1899    1    0    0    0    0    1    1.03864108    -2.16984326    225    1    1.08889    0.986667;
    1900    1    0    0    0    0    1    1.03864628    -2.17017103    225    1    1.08889    0.986667;
    1901    1    0    0    0    0    1    1.01494899    -6.27528193    63    1    1.07937    0.952381;
    1902    1    0    0    0    0    1    1.03863812    -2.18163045    225    1    1.08889    0.986667;
    1903    1    0    0    0    0    1    1.01463763    -12.6290132    63    1    1.06349    0.936508;
    1904    1    0    0    0    0    1    1.03596592    -7.56821759    225    1    1.08889    0.933333;
    1905    1    14    -5.9    0    0    1    0.996031588    -18.9868845    63    1    1.07937    0.920635;
    1906    1    0    0    0    0    1    1.05138106    -16.2462168    225    1    1.08889    1;
    1907    1    0.4    -2.7    0    0    1    1.04380598    -22.36989    90    1    1.07778    0.977778;
    1908    1    0    0    0    0    1    1.02241176    -20.2819981    63    1    1.06349    0.936508;
    1909    1    6    4    0    0    1    1.01172166    -18.6666506    63    1    1.04762    0.952381;
    1910    1    30.2    -0.9    0    0    1    1.04899628    -14.3692649    90    1    1.07778    0.977778;
    1911    1    30.8    6.4    0    0    1    1.03757661    -16.1453444    63    1    1.06349    0.968254;
    1912    1    42.8    1.6    0    0    1    1.0319458    -12.0280522    63    1    1.07937    0.952381;
    1913    1    0    0    0    0    1    1.07604073    -9.45013453    225    1    1.08889    0.986667;
    1914    1    0    0    0    0    1    1.0214598    -24.4002798    63    1    1.07937    0.952381;
    1915    1    0    0    0    0    1    1.02067974    -24.5145106    63    1    1.07937    0.952381;
    1916    1    -1.9    -18.2    0    0    1    1.03764664    -27.0745019    63    1    1.06349    0.968254;
    1917    1    60.5    6.9    0    0    1    1.04512188    -23.3635333    225    1    1.08444    1.00889;
    1918    1    14.5    -1.4    0    0    1    1.01947514    -26.3447652    90    1    1.06667    0.977778;
    1919    1    59.7    6.9    0    0    1    1.02058659    -24.512993    63    1    1.06349    0.968254;
    1920    1    34.4    8.5    0    0    1    1.01092019    -21.6493255    63    1    1.07937    0.920635;
    1921    1    0    0    0    0    1    1.00111883    -13.1109632    63    1    1.06349    0.968254;
    1922    1    0    0    0    0    1    1.02639438    -22.546132    63    1    1.07937    0.920635;
    1923    1    5.6    -7.1    0    0    1    1.07231524    -22.5782795    63    1    1.07937    0.920635;
    1924    1    27.9    4.1    0    0    1    1.05780401    -3.80069682    90    1    1.1    0.944444;
    1925    1    0    0    0    0    1    1.0128516    -22.7142554    63    1    1.04762    0.952381;
    1926    1    40.2    6.4    0    0    1    1.07852495    -18.5794757    225    1    1.08889    1.00444;
    1927    2    15.5    -0.1    0    0    1    1.05971077    -21.6013184    90    1    1.07778    0.922222;
    1928    1    0    0    0    0    1    1.07740191    -18.6193693    225    1    1.08889    1;
    1929    1    0    0    0    0    1    1.04227218    -12.5967751    90    1    1.06667    0.977778;
    1930    1    0    0    0    0    1    1.08298985    -8.02057012    380    1    1.10263    1.04211;
    1931    1    54.4    6    0    0    1    1.04334369    -13.6538628    63    1    1.07937    0.920635;
    1932    1    0    0    0    0    1    1.03909202    -24.5285854    90    1    1.07778    0.922222;
    1933    1    0    0    0    -64    1    1.00340937    -18.8882235    20    1    1.15    0.8;
    1934    1    0    0    0    0    1    1.05772586    -18.3851295    225    1    1.08889    1;
    1935    1    0    0    0    0    1    1.07144809    -15.1207093    380    1    1.10526    1.05263;
    1936    1    0    0    0    0    1    1.0188082    -7.63548818    63    1    1.06349    0.952381;
    1937    1    -10.4    -16.4    0    0    1    1.08427723    -2.44236521    380    1    1.10263    1.04211;
    1938    1    0    0    0    0    1    1.01651379    -11.7339011    63    1    1.06349    0.936508;
    1939    2    0    0    0    0    1    1.01651379    -11.7339011    63    1    1.06349    0.936508;
    1940    2    0    0    0    0    1    1.01818717    -11.8441776    63    1    1.06349    0.936508;
    1941    1    23    1.2    0    0    1    1.01912911    -23.8691128    63    1    1.06349    0.968254;
    1942    1    0    0    0    0    1    1.06197268    -10.0557829    90    1    1.11111    0.922222;
    1943    1    0    0    0    0    1    1.06884422    -10.45197    90    1    1.11111    0.922222;
    1944    1    0    0    0    0    1    1.05465953    -6.60819683    225    1    1.08889    0.942222;
    1945    1    0    0    0    0    1    1.0721677    -3.25055594    380    1    1.10526    1;
    1946    1    0    0    0    0    1    1.01480394    -23.8106894    63    1    1.04762    0.952381;
    1947    1    0    0.1    0    0    1    1.00229437    -17.3574471    63    1    1.04762    0.952381;
    1948    2    0    0    0    0    1    1.038    -15.3883135    63    1    1.07937    0.920635;
    1949    1    17.7    7.5    0    0    1    1.01083252    -5.86187852    63    1    1.07937    0.952381;
    1950    1    25.7    1.8    0    0    1    1.02387945    -21.6005869    90    1    1.06667    0.977778;
    1951    1    36.7    0.8    0    0    1    1.01988336    -13.6954915    63    1    1.06349    0.936508;
    1952    1    35.5    -5    0    0    1    1.02136112    -15.6194587    63    1    1.06349    0.936508;
    1953    1    16.5    0.7    0    0    1    1.03037854    -35.4319978    90    1    1.06667    0.977778;
    1954    1    26.8    2.4    0    0    1    1.02519401    -17.9157215    63    1    1.07937    0.952381;
    1955    1    1.4    -0.5    0    0    1    1.05221087    -19.4481649    90    1    1.06667    0.977778;
    1956    1    0    0    0    0    1    1.02761178    -13.7959088    63    1    1.06349    0.936508;
    1957    1    17.1    -5.2    0    0    1    1.02816246    -18.7359521    63    1    1.07937    0.952381;
    1958    1    0.2    -0.7    0    0    1    1.02714003    -17.0485952    63    1    1.07937    0.952381;
    1959    2    0    0    0    0    1    0.988808351    -29.5739727    63    1    1.07937    0.920635;
    1960    1    0    0    0    0    1    1.06458063    -9.39744967    225    1    1.08889    0.933333;
    1961    1    0    0    0    0    1    1.06598908    -9.7144567    225    1    1.08889    0.933333;
    1962    1    0    0    0    0    1    1.07685833    -6.75220432    380    1    1.10526    1.03947;
    1963    1    21.4    2.7    0    0    1    1.01523163    -8.12493305    63    1    1.07937    0.952381;
    1964    1    0    0    0    0    1    1.00424598    -12.1527189    63    1    1.06349    0.936508;
    1965    1    13    0.1    0    0    1    1.01949118    -12.5884113    63    1    1.06349    0.936508;
    1966    1    30.2    -1.6    0    0    1    1.01695766    -20.0738181    63    1    1.07937    0.952381;
    1967    2    0    0    0    0    1    1.053    0.509943807    20    1    1.15    0.8;
    1968    2    0    0    0    0    1    1.062    0.465697873    20    1    1.15    0.8;
    1969    2    0    0    0    0    1    1.053    0.659241612    20    1    1.15    0.8;
    1970    2    0    0    0    0    1    1.062    0.582939635    20    1    1.15    0.8;
    1971    2    0    0    0    0    1    1.063    0.521423144    20    1    1.15    0.8;
    1972    1    0    0    0    0    1    1.05833792    -0.363136996    225    1    1.08889    0.986667;
    1973    1    0    0    0    0    1    1.05842993    -0.363442824    225    1    1.08889    0.986667;
    1974    1    0    0    0    0    1    1.05833705    -0.361622379    225    1    1.08889    0.986667;
    1975    1    0    0    0    0    1    1.05842927    -0.362243314    225    1    1.08889    0.986667;
    1976    1    0    0    0    0    1    1.05839659    -0.372044039    225    1    1.08889    0.986667;
    1977    1    0    0    0    0    1    1.05843982    -0.362856259    225    1    1.08889    0.986667;
    1978    1    10.3    3.5    0    0    1    0.990803044    -8.61837411    63    1    1.07937    0.952381;
    1979    1    0    0    0    0    1    1.05839596    -0.372043982    225    1    1.08889    0.986667;
    1980    2    0    0    0    0    1    1.033    -1.87140163    20    1    1.15    0.8;
    1981    2    0    0    0    0    1    1.003    -9.72886754    63    1    1.06349    0.936508;
    1982    2    -0.9    0    0    0    1    1.017    -10.4347257    63    1    1.06349    0.936508;
    1983    1    0    0    0    0    1    1.03221497    -6.06163004    225    1    1.08889    0.933333;
    1984    2    0    0    0    0    1    1.02439785    -28.5726311    63    1    1.07937    0.920635;
    1985    1    31.8    0.5    0    0    1    1.01536535    -40.4021956    63    1    1.06349    0.952381;
    1986    2    -1.4    0    0    0    1    1.035    -21.423252    63    1    1.07937    0.920635;
    1987    1    1.7    0.3    0    0    1    1.00898785    -18.1533461    63    1    1.07937    0.952381;
    1988    1    54.6    1.8    0    0    1    1.00364935    -16.6719058    63    1    1.06349    0.936508;
    1989    1    0    0    0    0    1    1.01701474    -11.0306829    63    1    1.06349    0.952381;
    1990    1    36.8    1.5    0    0    1    1.07224869    -13.7005164    90    1    1.07936    0.977778;
    1991    1    0    0    0    0    1    1.07417643    -9.65678218    225    1    1.08444    1.00444;
    1992    2    0.9    0    0    0    1    1.03917105    -13.7453864    63    1    1.06349    0.936508;
    1993    1    0    0    0    0    1    1.05983779    -24.0562642    63    1    1.07937    0.920635;
    1994    1    0    -1    0    0    1    1.02513614    -10.2329302    63    1    1.06349    0.936508;
    1995    1    15.1    0.3    0    0    1    0.9964984    -28.8173969    63    1    1.07937    0.920635;
    1996    1    0    0    0    0    1    1.02230018    -24.8474181    63    1    1.07937    0.920635;
    1997    1    13.6    1.5    0    0    1    1.06479751    -20.16705    225    1    1.08889    1;
    1998    1    12.6    2.7    0    0    1    1.00072753    -12.9836613    63    1    1.07937    0.952381;
    1999    1    8.9    3.1    0    0    1    1.01276571    -7.85519967    63    1    1.07937    0.952381;
    2000    2    0    0    0    0    1    0.890004219    -5.24942801    45    1    1    0.888889;
    2001    1    0.3    0.5    0    0    1    1.02720529    -15.4911505    63    1    1.07937    0.952381;
    2002    1    0    0    0    0    1    1.02699191    -15.5596381    63    1    1.07937    0.952381;
    2003    1    19.8    1.3    0    0    1    1.05673943    -0.372567448    63    1    1.07937    0.920635;
    2004    1    0    0    0    0    1    1.04862    -8.17899463    225    1    1.08889    0.933333;
    2005    1    49.8    11.6    0    0    1    1.03238275    -23.9401743    63    1    1.07937    0.920635;
    2006    1    14.4    4.6    0    0    1    1.01538796    -7.37743451    63    1    1.07937    0.952381;
    2007    2    0    0    0    0    1    1.026    -20.5069496    63    1    1.07937    0.952381;
    2008    1    38    4.9    0    0    1    1.08003539    -18.1454094    225    1    1.08889    1.00444;
    2009    1    17.6    3    0    0    1    1.0815157    -16.5375176    225    1    1.08889    1.00444;
    2010    1    -0.1    1    0    0    1    1.02124724    -26.6103101    90    1    1.06667    0.977778;
    2011    1    28.8    1.9    0    0    1    1.03756186    -22.5875497    63    1    1.07937    0.920635;
    2012    1    0    0    0    0    1    1.07204284    -18.7241314    225    1    1.08889    1;
    2013    1    12.2    -2.8    0    0    1    0.998847071    -7.62656258    63    1    1.07937    0.952381;
    2014    1    4    3    0    0    1    1.03012516    -23.7209231    90    1    1.06667    0.977778;
    2015    1    108.7    34    0    0    1    1.0613614    -2.75676678    225    1    1.08889    0.986667;
    2016    1    -7.6    -16.5    0    0    1    1.08801516    -8.92424061    380    1    1.10526    1.05263;
    2017    1    1.5    13.2    0    0    1    1.08797659    -8.94798135    380    1    1.10526    1.05263;
    2018    2    0    0    0    0    1    1.025    -22.3229186    63    1    1.07937    0.920635;
    2019    2    0    0    0    0    1    1.029    -22.0195349    63    1    1.07937    0.920635;
    2020    1    0    0    0    0    1    1.07128429    -15.8038662    225    1    1.08889    1;
    2021    1    7    0.1    0    0    1    1.02125519    -13.027528    63    1    1.06349    0.936508;
    2022    1    3.2    -2.1    0    0    1    1.02004744    -9.21350369    63    1    1.07937    0.952381;
    2023    1    8.6    17.1    0    0    1    1.07769581    -14.9675354    225    1    1.08889    1.00444;
    2024    1    26.9    -1.9    0    0    1    1.04964301    -13.3872868    90    1    1.07778    0.977778;
    2025    1    34.7    5.1    0    0    1    1.00149791    -22.3265827    63    1    1.06349    0.968254;
    2026    1    34.7    0.1    0    0    1    1.02489853    -29.827182    63    1    1.06349    0.968254;
    2027    1    0    0    0    0    1    1.0189572    -14.4335819    63    1    1.06349    0.936508;
    2028    2    0    0    0    0    1    1.058    -18.1668609    90    1    1.07778    0.922222;
    2029    1    0    0    0    0    1    1.05109815    -17.740335    90    1    1.07778    0.922222;
    2030    1    9.9    0.4    0    0    1    1.03020079    -34.0302919    90    1    1.06667    0.977778;
    2031    1    53.2    10.2    0    0    1    1.065547    -10.9252552    90    1    1.1    0.944444;
    2032    1    31.6    -0.5    0    0    1    1.02047578    -39.9825058    90    1    1.06667    0.977778;
    2033    1    0    0    0    0    1    1.04999    -21.5585056    90    1    1.07778    0.922222;
    2034    1    29.6    -0.9    0    0    1    1.03970105    -37.3069182    90    1    1.06667    0.977778;
    2035    1    5.4    -2.7    0    0    1    0.983497169    -27.5079181    63    1    1.07937    0.920635;
    2036    1    16.2    3.8    0    0    1    1.00881371    -41.0616744    63    1    1.06349    0.952381;
    2037    1    14.3    -3.1    0    0    1    1.06014112    -26.0274908    63    1    1.07937    0.920635;
    2038    1    7    -4.9    0    0    1    1.05087333    -49.7188215    63    1    1.06349    0.952381;
    2039    1    35.8    8.5    0    0    1    1.0001489    -24.5411926    63    1    1.07937    0.920635;
    2040    1    0    0    0    0    1    1.06557534    -21.5866908    225    1    1.08889    1;
    2041    1    39.2    0.2    0    15.4    1    1.02852322    -20.9373611    63    1    1.04762    0.952381;
    2042    1    10    -0.4    0    0    1    1.03421588    -25.8116699    63    1    1.07937    0.920635;
    2043    1    32.3    -1.9    0    0    1    1.06550402    -15.0680341    225    1    1.08889    1.00444;
    2044    1    7    0.4    0    0    1    1.01903274    -20.4453985    63    1    1.06349    0.936508;
    2045    1    0    0    0    0    1    1.07850481    -18.5670214    150    1    1.10835    0.9;
    2046    1    0    0    0    0    1    1.03750264    -19.6475572    225    1    1.08889    0.977778;
    2047    1    0    0    0    0    1    1.01215952    -5.78175285    63    1    1.07937    0.952381;
    2048    1    0    0    0    0    1    1.02014485    -6.06169957    63    1    1.07937    0.952381;
    2049    1    30.6    2.5    0    0    1    1.05368212    -1.38192479    225    1    1.08889    0.986667;
    2050    2    0    0    0    0    1    1.027    -17.1941725    63    1    1.06349    0.936508;
    2051    1    27.2    7.1    0    0    1    0.996579527    -19.9806846    63    1    1.04762    0.952381;
    2052    1    14.1    -2.3    0    0    1    1.01444849    -18.4581423    63    1    1.04762    0.952381;
    2053    1    0    0    0    0    1    1.06607277    -14.8651991    225    1    1.08889    1;
    2054    1    -0    -0.1    0    0    1    0.981941119    -22.5841903    63    1    1.07937    0.952381;
    2055    1    0    0    0    0    1    1.07376181    -18.5604112    225    1    1.08444    1.00444;
    2056    1    0    0    0    0    1    1.07885463    -12.7291865    380    1    1.10263    1.04211;
    2057    1    17    3.6    0    0    1    1.01763142    -30.7363102    63    1    1.06349    0.968254;
    2058    1    14    1.6    0    0    1    1.01780992    -30.7266871    63    1    1.06349    0.968254;
    2059    1    15    0.6    0    0    1    1.01786184    -30.7312817    63    1    1.06349    0.968254;
    2060    1    14.3    -4.1    0    0    1    1.01984035    -24.4915978    63    1    1.07937    0.920635;
    2061    1    0    0    0    0    1    1.08953749    5.2557672    380    1    1.10526    1;
    2062    1    0    0    0    0    1    1.08775318    5.10109996    380    1    1.10526    1;
    2063    1    -5.6    0    0    0    1    1.08775586    5.10704049    380    1    1.10526    1;
    2064    1    0    0    0    0    1    1.089102    5.26836908    380    1    1.10526    1;
    2065    1    -13.6    0    0    0    1    1.08755361    5.1168311    380    1    1.10526    1;
    2066    1    0    0    0    0    1    1.08969277    5.20921295    380    1    1.10526    1;
    2067    1    13.9    2.3    0    0    1    1.0429665    -19.2495137    63    1    1.06349    0.936508;
    2068    1    51.1    2.2    0    0    1    1.06156679    -3.37132301    90    1    1.1    0.944444;
    2069    1    29.8    7.7    0    0    1    1.00010623    -20.8847951    63    1    1.07937    0.952381;
    2070    1    -1.1    5.3    0    0    1    0.987697766    -17.0613168    63    1    1.04762    0.952381;
    2071    1    15.3    5.2    0    0    1    1.04953542    -7.94239847    225    1    1.08889    0.933333;
    2072    1    0    0    0    0    1    1.04437073    -13.8611696    63    1    1.06349    0.936508;
    2073    1    0    0    0    0    1    1.07303746    -5.72459748    380    1    1.10526    1.03947;
    2074    1    0    0    0    0    1    1.07251017    -5.7889813    380    1    1.10526    1.03947;
    2075    1    14    5    0    0    1    1.05974124    -7.4233471    90    1    1.1    0.944444;
    2076    1    18.4    -0.7    0    0    1    1.05812777    -20.5127378    63    1    1.07937    0.920635;
    2077    1    0    0    0    0    1    1.0640918    -17.6869079    225    1    1.08889    1;
    2078    1    32    1.9    0    0    1    1.01027602    -20.3345318    90    1    1.06667    0.977778;
    2079    1    0    0    0    0    1    1.01352833    -19.7726603    90    1    1.06667    0.977778;
    2080    1    51    -4    0    0    1    1.07054665    -16.9592804    225    1    1.08889    1.00444;
    2081    1    73    -12    0    0    1    1.07073781    -17.0513471    225    1    1.08889    1.00444;
    2082    1    0    0    0    0    1    1.03026293    -23.259284    90    1    1.06667    0.977778;
    2083    1    1.2    -0.3    0    0    1    1.0597793    -15.1536841    90    1    1.06796    0.977778;
    2084    2    0    0    0    0    1    1.0252585    -24.3141723    63    1    1.07937    0.920635;
    2085    1    15.7    -3.9    0    0    1    1.03963502    -15.9661601    63    1    1.06349    0.968254;
    2086    1    0    0    0    0    1    1.05457638    -12.8990132    225    1    1.08444    1.00889;
    2087    1    0    0    0    0    1    1.06094094    -10.7060791    225    1    1.08889    0.986667;
    2088    1    0    0    0    0    1    1.0716791    -7.94302681    380    1    1.10526    1.03947;
    2089    1    45.8    8.7    0    0    1    1.01566792    -30.9114192    63    1    1.06349    0.968254;
    2090    1    26.6    4.8    0    0    1    1.03536338    -22.1969122    90    1    1.07778    0.977778;
    2091    1    13.9    -2.7    0    0    1    1.01697204    -36.6866342    90    1    1.06667    0.977778;
    2092    1    17.4    4.2    0    0    1    1.07771547    -8.19235201    90    1    1.11111    0.955556;
    2093    1    0    0    0    0    1    1.05317834    -5.25578097    225    1    1.08889    0.911111;
    2094    1    0    0    0    0    1    1.05528005    -4.53173165    225    1    1.08889    0.911111;
    2095    1    53.5    18.2    0    0    1    1.02916708    -5.54668363    63    1    1.07937    0.952381;
    2096    1    0    0    0    0    1    1.06788408    -2.56875572    225    1    1.08889    0.986667;
    2097    1    11.7    2.7    0    0    1    1.01764255    -46.2752893    63    1    1.06349    0.952381;
    2098    2    11    4.3    0    0    1    1.058    -3.78280478    90    1    1.1    0.944444;
    2099    1    22.7    -1.5    0    0    1    1.0191768    -40.5526554    63    1    1.06349    0.952381;
    2100    1    18.2    -7    0    0    1    1.07466889    -20.6533577    90    1    1.07778    0.922222;
    2101    1    13.8    -1.4    0    0    1    1.04012367    -42.9826682    90    1    1.06667    0.977778;
    2102    2    0    0    0    0    1    1.014    -51.2097356    63    1    1.06349    0.952381;
    2103    1    0    0    0    0    1    1.03698631    -35.2328073    63    1    1.06349    0.952381;
    2104    1    0    0    0    0    1    1.07725307    -32.4323928    225    1    1.08444    1.00444;
    2105    1    32.9    1.3    0    0    1    1.01838814    -38.8249283    90    1    1.06667    0.977778;
    2106    1    0    0    0    0    1    1.08309682    -16.2618059    225    1    1.08889    1.00444;
    2107    1    8.9    -13    0    0    1    1.01803124    -14.2325412    63    1    1.07937    0.952381;
    2108    1    2.9    -1.9    0    0    1    1.01729821    -14.197605    63    1    1.07937    0.952381;
    2109    1    8.9    2.1    0    0    1    1.0171816    -14.1755006    63    1    1.07937    0.952381;
    2110    1    5.9    -1.9    0    0    1    1.01725349    -14.1731324    63    1    1.07937    0.952381;
    2111    1    0    0    0    0    1    1.01723782    -14.1675965    63    1    1.07937    0.952381;
    2112    1    0    0    0    0    1    1.05723382    -11.3792601    225    1    1.08889    0.986667;
    2113    1    5.9    -1.8    0    0    1    1.02089072    -45.5304275    63    1    1.06349    0.952381;
    2114    1    14.8    -2.9    0    0    1    1.0508893    -27.665521    63    1    1.07937    0.920635;
    2115    1    25.7    1.6    0    0    1    0.997721092    -48.3299233    63    1    1.06349    0.952381;
    2116    1    14.9    9.2    0    0    1    1.01884579    -10.1085091    63    1    1.07937    0.952381;
    2117    1    24.4    0.6    0    0    1    1.03751821    -11.442764    63    1    1.07937    0.920635;
    2118    1    0    -0.2    0    0    1    1.00041126    -12.5151735    63    1    1.06349    0.936508;
    2119    1    0    0    0    0    1    1.04249279    -10.3996418    20    1    1.15    0.8;
    2120    1    3    -0.8    0    0    1    0.996479002    -24.9908525    63    1    1.06349    0.968254;
    2121    1    44.5    5.9    0    0    1    1.02178757    -18.3608385    63    1    1.04762    0.952381;
    2122    1    15.7    -11.2    0    0    1    1.02943389    -44.4901612    63    1    1.06349    0.952381;
    2123    1    0    0    0    0    1    1.0031602    -7.84653563    63    1    1.07937    0.952381;
    2124    1    0    0    0    0    1    1.04711876    -23.6495612    63    1    1.07937    0.920635;
    2125    1    0    0    0    0    1    1.05557275    -19.1171484    225    1    1.08889    1;
    2126    1    16.3    1    0    0    1    1.00772545    -19.8674424    63    1    1.07937    0.952381;
    2127    1    15.9    -0.3    0    0    1    1.02331025    -11.4561185    63    1    1.06349    0.936508;
    2128    1    35.1    0.1    0    0    1    1.02509207    -12.5041884    63    1    1.06349    0.936508;
    2129    1    0    0    0    0    1    1.04858596    -8.19212444    225    1    1.08889    0.933333;
    2130    1    0    0    0    0    1    1.04858784    -8.18985084    225    1    1.08889    0.933333;
    2131    1    0    0    0    0    1    1.04855671    -8.19167008    225    1    1.08889    0.933333;
    2132    1    0    0    0    0    1    1.05829682    -8.7337577    90    1    1.1    0.944444;
    2133    1    0    0    0    0    1    1.07556854    -4.32349689    150    1    1.10667    0.946667;
    2134    1    32    2.3    0    0    1    1.07022319    -4.28607355    225    1    1.08889    0.955556;
    2135    1    19.4    4.7    0    0    1    0.976600697    -20.7750272    63    1    1.07937    0.952381;
    2136    1    0    0    0    0    1    0.958267353    -8.67932798    45    1    1    0.888889;
    2137    1    11.5    5.6    0    0    1    1.0162125    -10.2564377    63    1    1.06349    0.936508;
    2138    1    0    0    0    0    1    1.05054436    -7.11922574    225    1    1.08889    0.933333;
    2139    1    409.6    112.8    0    0    1    1.06511717    0.117238374    225    1    1.08889    0.888889;
    2140    1    19.6    6.8    0    0    1    1.07695082    2.14995393    225    1    1.08889    0.888889;
    2141    1    10    -1.9    0    0    1    1.01479752    -3.40842609    63    1    1.07937    0.952381;
    2142    1    11.4    5.6    0    0    1    1.04254572    -13.6076075    90    1    1.07778    0.977778;
    2143    1    0    0    0    0    1    1.07551129    -12.5891001    225    1    1.08889    1.00444;
    2144    1    -0.5    4    0    0    1    1.08364791    -14.2173464    225    1    1.08827    1.00444;
    2145    1    13.5    5    0    0    1    1.08266895    -14.4172653    225    1    1.0873    1.00444;
    2146    1    51.1    7    0    0    1    1.00104315    -21.033922    63    1    1.06349    0.968254;
    2147    1    0    0    0    0    1    1.02900068    -12.636759    63    1    1.06349    0.936508;
    2148    1    0    0    0    0    1    1.0479338    -9.10430474    225    1    1.08889    0.933333;
    2149    1    0    0    0    0    1    1.07495293    -5.04999673    380    1    1.10526    1.03947;
    2150    1    29.1    -0.1    0    0    1    1.0360233    -40.0514434    90    1    1.06667    0.977778;
    2151    1    11.1    -0.3    0    0    1    1.0446747    -29.9617629    90    1    1.06667    0.977778;
    2152    1    20.6    2.5    0    0    1    1.04065663    -7.72319047    63    1    1.07937    0.952381;
    2153    1    24.4    1.8    0    0    1    0.976837651    -17.6283944    63    1    1.07937    0.952381;
    2154    1    10.4    3.1    0    0    1    1.00265843    -23.5971516    63    1    1.07937    0.920635;
    2155    1    0    0    0    0    1    1.03935482    -4.99541783    63    1    1.07937    0.952381;
    2156    1    0    0    0    0    1    1.00882156    -14.2306444    63    1    1.07937    0.952381;
    2157    1    37    3.9    0    0    1    1.02145033    -25.0397194    63    1    1.07937    0.920635;
    2158    1    11    3.2    0    0    1    1.02351439    -36.5497933    90    1    1.06667    0.977778;
    2159    1    52.9    3    0    0    1    1.01758092    -18.4928084    63    1    1.04762    0.952381;
    2160    2    0    0    0    0    1    1.063    -13.7212032    90    1    1.07778    0.977778;
    2161    1    53.2    -0.4    0    0    1    1.06205902    -13.7331149    90    1    1.07778    0.977778;
    2162    1    0    0    0    0    1    1.08083359    -10.6169433    225    1    1.08889    1.00444;
    2163    1    0    0    0    0    1    1.07765788    -32.4349259    225    1    1.08444    1.00444;
    2164    2    0.5    0    0    0    1    1.02703143    -19.7221701    63    1    1.04762    0.952381;
    2165    1    25.8    -2    0    0    1    1.0706077    -1.56078043    90    1    1.11111    0.955556;
    2166    1    0    0    0    0    1    1.07035222    1.1861609    225    1    1.08889    0.968889;
    2167    1    2.7    0.4    0    0    1    1.02607425    -13.7874755    63    1    1.06349    0.936508;
    2168    1    6.7    0.4    0    0    1    1.02587746    -13.8154517    63    1    1.06349    0.936508;
    2169    1    13.7    0.4    0    0    1    1.02580071    -13.8667174    63    1    1.06349    0.936508;
    2170    1    -0.7    1.3    0    0    1    1.02036868    -13.7261804    63    1    1.06349    0.936508;
    2171    1    19.3    -2.7    0    0    1    1.02405558    -25.3962385    63    1    1.07937    0.920635;
    2172    1    0    0    0    0    1    1.06034639    -5.58145729    63    1    1.07937    0.952381;
    2173    1    0    0    0    0    1    1.01731304    -6.40426887    63    1    1.07937    0.952381;
    2174    1    31.4    0    0    0    1    1.03806893    -2.1653072    225    1    1.08889    0.986667;
    2175    1    31.7    0    0    0    1    1.03771621    -2.16073363    225    1    1.08889    0.986667;
    2176    1    55.1    20.6    0    0    1    1.05949669    -19.4930771    90    1    1.07778    0.977778;
    2177    1    0    0    0    0    1    1.02138799    -6.22498458    63    1    1.07937    0.952381;
    2178    1    0    0    0    0    1    1.02138799    -6.22498458    63    1    1.07937    0.952381;
    2179    1    39    6    0    0    1    1.07322757    -15.7378308    225    1    1.08889    1.00444;
    2180    1    18.2    5.9    0    0    1    1.01506429    1.71160508    63    1    1.07937    0.952381;
    2181    1    21.6    2.9    0    0    1    1.04854832    -14.605529    63    1    1.07937    0.920635;
    2182    1    51.5    9    0    0    1    1.06214749    -5.97400794    225    1    1.08889    0.888889;
    2183    1    26.5    2.6    0    0    1    1.06232788    -5.9662835    225    1    1.08889    0.888889;
    2184    1    0    0    0    0    1    0.996726699    -21.2348673    63    1    1.04762    0.952381;
    2185    1    0    0    0    0    1    1.07873474    -18.5500667    225    1    1.08889    1.00444;
    2186    1    22.9    1.8    0    0    1    1.05698219    -14.4513549    90    1    1.07778    0.977778;
    2187    1    0    0    0    0    1    0.996728081    -21.2348752    63    1    1.04762    0.952381;
    2188    1    -0    3.9    0    0    1    1.00479113    -22.3728556    63    1    1.04762    0.952381;
    2189    1    36.9    4.8    0    0    1    1.01285852    -18.7262968    63    1    1.04762    0.888889;
    2190    1    37.2    -0.8    0    0    1    1.0286971    -24.4835887    63    1    1.07937    0.920635;
    2191    2    0    0    0    0    1    1.06384956    -8.61932108    90    1    1.1    0.944444;
    2192    2    0    0    0    0    1    0.895    -5.41508178    45    1    1    0.888889;
    2193    1    14.6    1    0    0    1    1.00938293    -17.0824522    63    1    1.06349    0.936508;
    2194    2    0.7    3.5    0    0    1    1.065    -21.8935697    90    1    1.07778    0.922222;
    2195    1    6.2    -1.6    0    0    1    0.977070916    -4.77841255    45    1    1.06667    0.933333;
    2196    1    6.8    0.4    0    0    1    1.08893787    -11.8001361    225    1    1.09145    1.00444;
    2197    1    0    0    0    0    1    1.08672668    -10.2903526    380    1    1.10526    1.04211;
    2198    1    10.8    0    0    0    1    1.08910426    -11.7817483    225    1    1.0916    1.00444;
    2199    1    -5.2    9.9    0    0    1    1.08892224    -11.7995504    225    1    1.09143    1.00444;
    2200    1    -10.2    4.1    0    0    1    1.08672635    -10.2898511    380    1    1.10526    1.04211;
    2201    1    7.4    -1.6    0    0    1    1.04761633    -2.11340759    63    1    1.06349    0.904762;
    2202    1    65.9    -2.1    0    0    1    1.07062838    -9.23998524    90    1    1.1    0.944444;
    2203    1    43.8    -0.9    0    0    1    1.02947061    -36.9506389    63    1    1.06349    0.952381;
    2204    1    2    1    0    0    1    1.02213356    -15.1991915    63    1    1.06349    0.968254;
    2205    1    99.9    6.8    0    0    1    1.06396789    -5.71437044    225    1    1.08889    0.888889;
    2206    1    7    3.1    0    0    1    1.02156351    -3.09829247    63    1    1.07937    0.952381;
    2207    1    23.6    6.1    0    0    1    1.05631977    -10.1914943    90    1    1.1    0.944444;
    2208    1    1.1    0    0    0    1    1.02343953    -27.0639709    63    1    1.07937    0.920635;
    2209    1    69.2    -1    0    0    1    1.05747325    -11.0882577    90    1    1.1    0.944444;
    2210    1    8    -1.2    0    0    1    1.00966481    -11.6060067    63    1    1.06349    0.952381;
    2211    1    16.8    2.6    0    0    1    1.01473326    -40.4335909    63    1    1.06349    0.952381;
    2212    1    7    0.1    0    0    1    1.03740147    -25.5428764    63    1    1.07937    0.920635;
    2213    1    41.8    3.5    0    0    1    1.02829267    -37.7219041    90    1    1.06667    0.977778;
    2214    1    22.3    10.7    0    0    1    0.987372721    -24.2782483    63    1    1.04762    0.952381;
    2215    1    62.5    3.9    0    0    1    1.06855086    -17.9522657    225    1    1.08889    1.00444;
    2216    1    90.9    21.5    0    0    1    1.06757116    -18.0197587    225    1    1.08889    1.00444;
    2217    1    2    -0.9    0    0    1    1.01623611    -11.6127161    63    1    1.07937    0.952381;
    2218    1    15.4    0.1    0    0    1    1.01300929    -12.1691017    63    1    1.07937    0.952381;
    2219    1    34.6    -0.6    0    0    1    0.999182101    -6.94412342    63    1    1.07937    0.952381;
    2220    1    29.4    3.7    0    0    1    1.04154827    -36.9504599    90    1    1.06667    0.977778;
    2221    1    -2    0    0    0    1    1.04303501    -6.8860664    225    1    1.08889    0.933333;
    2222    1    45.9    0    0    0    1    1.02136457    -6.22426695    63    1    1.07937    0.952381;
    2223    1    0    0    0    0    1    1.05409441    -1.59436865    225    1    1.08889    0.986667;
    2224    1    8.4    -0.5    0    0    1    1.075126    -8.77721234    380    1    1.10526    1.04211;
    2225    1    37.3    -0.6    0    0    1    1.05675911    -12.3942122    90    1    1.1    0.944444;
    2226    1    26    8    0    0    1    1.00889168    -7.30466976    63    1    1.07937    0.952381;
    2227    1    0    0    0    0    1    1.03905001    -7.63252246    63    1    1.07937    0.952381;
    2228    1    0    0    0    0    1    1.07443498    -5.21719633    225    1    1.08889    0.986667;
    2229    1    21.4    -1.3    0    0    1    1.06009949    -9.82892511    63    1    1.07937    0.920635;
    2230    1    4.3    -1.9    0    0    1    0.995152682    -31.2143525    63    1    1.07937    0.920635;
    2231    1    0    0    0    0    1    1.00810551    -6.49519702    63    1    1.07937    0.952381;
    2232    1    35.4    2.4    0    0    1    1.05877405    -3.61716542    90    1    1.11111    0.955556;
    2233    1    0    0    0    0    1    1.06439517    -1.10359761    225    1    1.08889    0.968889;
    2234    1    12.8    1    0    0    1    1.01264646    -6.5254143    63    1    1.07937    0.952381;
    2235    1    -11.7    -1.6    0    0    1    1.06975959    -9.1861617    63    1    1.09524    0.936508;
    2236    1    48.5    10    0    0    1    1.07063531    -7.6985704    90    1    1.11111    0.955556;
    2237    1    11    4    0    0    1    1.01957044    -14.9790299    63    1    1.06349    0.936508;
    2238    1    0.2    2.7    0    0    1    1.06739047    -4.56791333    225    1    1.08889    0.888889;
    2239    1    0.1    0.4    0    0    1    1.01033156    -29.865639    63    1    1.07937    0.920635;
    2240    1    0    0    0    0    1    0.86040348    -23.941455    150    1    1    0.66;
    2241    1    35.7    -19.3    0    0    1    1.07549231    -23.9410757    225    1    1.08889    1;
    2242    1    7.9    -2.9    0    0    1    1.04327674    -20.2689146    63    1    1.07937    0.920635;
    2243    1    0    0    0    0    1    1.04836731    -20.5037757    90    1    1.06667    0.977778;
    2244    1    4.4    5.8    0    0    1    1.00658279    -3.4809994    63    1    1.07937    0.952381;
    2245    1    0    0    0    0    1    1.09047244    2.6231413    380    1    1.10526    1.03947;
    2246    2    -0.1    -0.5    0    0    1    1.069    -21.3431912    20    1    1.15    0.8;
    2247    1    4.4    0.6    0    0    1    1.0352355    -21.5054978    63    1    1.07937    0.920635;
    2248    1    0    0    0    0    1    1.07268177    -19.5357867    225    1    1.08889    1;
    2249    1    10.8    -8.2    0    0    1    1.05753975    -21.9089592    63    1    1.07937    0.920635;
    2250    1    27.4    -0.7    0    0    1    1.05896635    -20.6051708    90    1    1.07778    0.977778;
    2251    1    10.3    5.3    0    0    1    1.01047885    -7.1379503    63    1    1.07937    0.952381;
    2252    1    20    6    0    0    1    1.07005204    -9.06724516    63    1    1.09524    0.936508;
    2253    1    43.4    22.1    0    0    1    1.02161082    -27.9319455    63    1    1.06349    0.968254;
    2254    1    0    0    0    0    1    1.04415539    -23.6760489    225    1    1.08444    1.00889;
    2255    1    84.9    1    0    0    1    1.05993636    -17.5810056    225    1    1.08889    1.00444;
    2256    1    41    10.2    0    0    1    1.02406003    -10.6912288    63    1    1.07937    0.952381;
    2257    1    49.7    5.7    0    0    1    1.08095654    -10.4684876    225    1    1.08889    1.00444;
    2258    1    42.5    8    0    0    1    1.08142758    -10.9076069    225    1    1.08889    1.00444;
    2259    1    2.9    -1.2    0    0    1    1.02094716    3.49084712    63    1    1.07937    0.952381;
    2260    1    7    -1    0    0    1    1.010644    0.239617755    63    1    1.07937    0.952381;
    2261    1    14.5    2.4    0    0    1    1.06153355    -9.60683876    90    1    1.11111    0.955556;
    2262    1    32.1    -1.8    0    0    1    1.01725733    -15.8312207    63    1    1.07937    0.952381;
    2263    1    0    0    0    0    1    1.02367025    -13.9130676    150    1    1.1    0.9;
    2264    1    0    0    0    0    1    1.05854505    -11.2026588    225    1    1.08889    0.986667;
    2265    1    22.4    -2.3    0    0    1    1.06819931    -22.6213891    90    1    1.07778    0.977778;
    2266    1    6.5    0.7    0    0    1    1.02940878    -2.22551039    63    1    1.06349    0.904762;
    2267    1    0    0    0    0    1    1.11474326    5.166199    63    1    1.12756    0.952381;
    2268    1    1.9    1.1    0    0    1    1.01918442    3.61933348    63    1    1.07937    0.952381;
    2269    1    -2.8    0    0    0    1    1.07572665    5.166199    225    1    1.08889    0.986667;
    2270    1    46.6    8    0    0    1    0.990782801    -30.5187501    63    1    1.07937    0.920635;
    2271    1    0    0    0    0    1    1.06234617    -9.54913296    90    1    1.11111    0.922222;
    2272    1    0    0    0    0    1    1.06258042    -5.91524241    225    1    1.08889    0.924444;
    2273    1    29.4    5.3    0    0    1    1.01118822    -7.07823217    63    1    1.07937    0.952381;
    2274    1    0    0    0    0    1    1.06384956    -8.61932108    90    1    1.1    0.944444;
    2275    1    2    -4    0    0    1    1.02645362    -2.85565725    63    1    1.07937    0.952381;
    2276    1    0    0    0    0    1    1.01678272    -13.3141343    63    1    1.07937    0.952381;
    2277    1    1.2    -1    0    0    1    1.03228204    -38.3362265    63    1    1.06349    0.952381;
    2278    1    4.9    -0.9    0    0    1    1.0299853    -23.3147492    90    1    1.06667    0.977778;
    2279    1    0    0    0    0    1    1.00926548    -7.83992198    63    1    1.07937    0.952381;
    2280    1    13.9    -10    0    0    1    1.01726562    0.492126106    63    1    1.07937    0.952381;
    2281    1    -142.1    -72    0    0    1    1.0135811    3.23682366    225    1    1.04444    0.982222;
    2282    1    0    0    0    0    1    1.01117416    3.01402729    225    1    1.04444    0.982222;
    2283    1    0    0    0    0    1    1.01876347    3.44774758    63    1    1.07937    0.952381;
    2284    1    30.9    7.3    0    0    1    1.05503964    -4.55915312    225    1    1.08889    0.888889;
    2285    1    16    1.6    0    0    1    1.05224464    -23.2580671    90    1    1.07778    0.977778;
    2286    1    5    -1.6    0    0    1    1.01388885    -27.3789209    63    1    1.06349    0.968254;
    2287    1    0    0    0    0    1    1.04401058    -22.2027488    63    1    1.07937    0.920635;
    2288    1    0    0    0    0    1    1.0214804    -25.5740213    63    1    1.07937    0.920635;
    2289    1    0    0    0    0    1    1.07407398    -15.5988131    380    1    1.10526    1.05263;
    2290    1    13    3.7    0    0    1    1.04086177    -33.2314347    90    1    1.06667    0.977778;
    2291    1    47.7    7.1    0    0    1    1.03101169    -19.0917554    63    1    1.06349    0.936508;
    2292    1    0    0    0    0    1    1.0372047    -15.8940591    225    1    1.08889    0.933333;
    2293    1    0    0    0    0    1    1.01284471    -22.714137    63    1    1.04762    0.952381;
    2294    2    0    0    0    0    1    0.997    -21.2389689    63    1    1.04762    0.952381;
    2295    1    41.9    11.5    0    0    1    1.01399011    -21.020961    63    1    1.04762    0.952381;
    2296    2    0    0    0    0    1    1.02518938    -17.1443599    63    1    1.04762    0.952381;
    2297    1    0    0    0    0    1    1.03561443    -15.7848153    63    1    1.06349    0.936508;
    2298    1    0    0    0    0    1    1.04886578    -11.8106755    225    1    1.08889    0.933333;
    2299    1    41.1    9.5    0    0    1    1.01198688    -23.133202    63    1    1.07937    0.920635;
    2300    1    23.9    2.2    0    0    1    1.03035826    -11.8253821    63    1    1.06349    0.936508;
    2301    1    6.4    -1.5    0    0    1    0.999827929    -29.489255    63    1    1.07937    0.920635;
    2302    1    8    -1.1    0    0    1    1.00485207    -13.9777998    63    1    1.07937    0.952381;
    2303    1    -0.3    -2    0    0    1    1.02155047    -29.9110984    90    1    1.06667    0.977778;
    2304    1    13.9    1.5    0    0    1    1.00041521    -28.6022957    63    1    1.07937    0.920635;
    2305    1    7.6    -1.2    0    0    1    1.03740146    -27.4286925    90    1    1.06667    0.977778;
    2306    1    5    0.1    0    0    1    1.01939526    -49.7470621    63    1    1.06349    0.952381;
    2307    1    46.8    2.9    0    0    1    1.01929911    -6.72721256    63    1    1.07937    0.952381;
    2308    1    0    0    0    0    1    1.07826513    -4.26167796    225    1    1.08889    0.986667;
    2309    1    0    0    0    0    1    1.01442368    -27.0983108    63    1    1.06349    0.968254;
    2310    1    24    3    0    0    1    1.02155286    -26.8018925    63    1    1.07937    0.920635;
    2311    1    18.4    3.7    0    0    1    1.02374975    -13.2920934    63    1    1.06349    0.936508;
    2312    1    53.7    8.9    0    0    1    1.03841307    -10.3973698    225    1    1.08889    0.933333;
    2313    1    0    0    0    0    1    1.01754218    -25.2315617    63    1    1.07937    0.920635;
    2314    1    0    0    0    0    1    1.0573385    -21.364574    225    1    1.08889    1;
    2315    1    61.7    15.7    0    0    1    1.01639199    -12.0764724    63    1    1.06349    0.936508;
    2316    1    14.7    6.8    0    0    1    1.03326888    -36.5707796    90    1    1.06667    0.977778;
    2317    1    27    1    0    0    1    1.01690102    -29.2753631    63    1    1.06349    0.968254;
    2318    1    10    4    0    0    1    1.02452152    -17.81613    63    1    1.06349    0.968254;
    2319    1    13.9    1.1    0    0    1    1.03195478    -21.2586098    90    1    1.06667    0.977778;
    2320    1    44.5    3.9    0    0    1    1.02947414    -27.2122356    63    1    1.07937    0.920635;
    2321    1    13    -1.9    0    0    1    1.04211895    -25.2267542    90    1    1.06667    0.977778;
    2322    1    3    1    0    0    1    1.02789714    -27.9988238    90    1    1.06667    0.977778;
    2323    1    19    0    0    0    1    1.03009544    -19.1815324    90    1    1.06667    0.977778;
    2324    1    37.2    6.8    0    0    1    1.07858469    -18.5615013    225    1    1.08889    1.00444;
    2325    1    30.2    4.4    0    0    1    1.07862259    -18.5704982    225    1    1.08889    1.00444;
    2326    1    28.6    6.3    0    0    1    1.02584257    -5.98348834    63    1    1.07937    0.952381;
    2327    1    0    0    0    0    1    1.06155858    -2.775067    225    1    1.08889    0.986667;
    2328    1    13.9    2    0    0    1    1.01953722    -8.83669258    63    1    1.07937    0.952381;
    2329    1    0    0    0    0    1    1.004192    -26.2798792    63    1    1.07937    0.920635;
    2330    1    35.9    2.9    0    0    1    1.03346856    -19.8619019    63    1    1.04762    0.952381;
    2331    1    8.9    -3.7    0    0    1    1.01927463    -20.7808572    63    1    1.06349    0.968254;
    2332    1    4    4.3    0    0    1    1.01708798    -20.7041965    63    1    1.06349    0.968254;
    2333    1    17.1    3    0    0    1    1.02208692    -18.4170401    63    1    1.06349    0.968254;
    2334    1    22.8    12.3    0    0    1    1.02396461    -17.9529518    63    1    1.06349    0.968254;
    2335    1    0.6    4.1    0    0    1    1.04499339    -12.7244736    225    1    1.08444    1.00889;
    2336    1    0    0    0    0    1    1.05682839    -5.31467915    380    1    1.10263    1.05491;
    2337    1    25.1    -3.7    0    0    1    1.03927014    -24.4298572    90    1    1.06667    0.977778;
    2338    1    14.2    6.2    0    0    1    1.02461934    -44.5048518    63    1    1.06349    0.952381;
    2339    1    0    0    0    0    1    1.01729764    1.08493685    63    1    1.07937    0.952381;
    2340    2    7.4    4.3    0    0    1    0.997    -20.2092938    63    1    1.06349    0.968254;
    2341    2    -0.1    0    0    0    1    1.05037857    -22.8532474    63    1    1.07937    0.920635;
    2342    2    0    0    0    0    1    1.038    -27.3933246    90    1    1.06667    0.977778;
    2343    1    15.1    -0.5    0    0    1    1.02216504    -15.4194751    63    1    1.06349    0.936508;
    2344    1    9.8    -1.3    0    0    1    1.02515627    -14.3093085    63    1    1.06349    0.936508;
    2345    1    0    0    0    0    1    1.04822828    -10.6244219    225    1    1.08889    0.933333;
    2346    1    15.8    -1.2    0    0    1    1.0220228    -22.2884798    63    1    1.07937    0.952381;
    2347    1    34    -0.9    0    0    1    1.04174863    -22.365767    90    1    1.07778    0.977778;
    2348    1    0    0    0    0    1    1.02409862    -18.1641509    90    1    1.07778    0.977778;
    2349    1    0    0    0    0    1    1.06910238    -17.3182919    225    1    1.08444    1.00444;
    2350    1    0    0    0    0    1    1.08026862    -15.8563304    380    1    1.10263    1.04211;
    2351    1    0    0    0    0    1    1.08040556    -15.8307596    380    1    1.10263    1.04211;
    2352    1    9    1    0    0    1    1.01753656    1.84426065    63    1    1.07937    0.952381;
    2353    1    16.1    -7.8    0    0    1    1.05564365    -22.5735697    90    1    1.07778    0.922222;
    2354    1    0    0    0    0    1    1.07252082    -18.1901992    150    1    1.1    0.9;
    2355    1    6.5    -0    0    0    1    1.05107679    -22.7546634    90    1    1.07778    0.922222;
    2356    1    9.9    0.2    0    0    1    1.01153231    -14.1776683    63    1    1.07937    0.952381;
    2357    1    7.5    -3.5    0    0    1    1.04906161    -18.7180827    90    1    1.06667    0.977778;
    2358    1    33    -0.9    0    0    1    1.01820669    -25.9968632    63    1    1.07937    0.920635;
    2359    1    18.4    -1.1    0    0    1    1.03738532    -21.9014973    90    1    1.06667    0.977778;
    2360    1    29.9    1.9    0    0    1    1.00364909    -27.5803241    90    1    1.06667    0.977778;
    2361    1    49.7    1.2    0    0    1    1.02588842    -39.0253522    63    1    1.06349    0.952381;
    2362    1    43    -2.7    0    0    1    1.03000037    -26.7402947    90    1    1.06667    0.977778;
    2363    1    0    0    0    0    1    1.01235746    -6.25571117    63    1    1.07937    0.952381;
    2364    2    -3.1    0    0    0    1    1.091    -1.63446028    20    1    1.15    0.8;
    2365    2    -2.7    0    0    0    1    1.096    -1.68642432    20    1    1.15    0.8;
    2366    2    0    0    0    0    1    1.071    -2.58166019    20    1    1.15    0.8;
    2367    2    -0.2    0    0    0    1    1.091    -1.89837968    20    1    1.15    0.8;
    2368    2    0    0    0    0    1    1.1    -2.78775114    20    1    1.15    0.8;
    2369    1    0    0    0    0    1    1.08244997    -3.81002639    225    1    1.08889    0.986667;
    2370    1    0    0    0    0    1    1.08248573    -3.80958032    225    1    1.08889    0.986667;
    2371    1    0    0    0    0    1    1.0823289    -3.81634695    225    1    1.08889    0.986667;
    2372    1    0    0    0    0    1    1.08245172    -3.81171032    225    1    1.08889    0.986667;
    2373    1    0    0    0    0    1    1.08240565    -3.82406323    225    1    1.08889    0.986667;
    2374    1    0    0    0    0    1    1.08251359    -3.81727466    225    1    1.08889    0.986667;
    2375    1    0    0    0    0    1    1.0233796    -5.96879257    63    1    1.07937    0.952381;
    2376    1    0    0    0    0    1    1.08240565    -3.82406323    225    1    1.08889    0.986667;
    2377    1    0.8    0.3    0    0    1    1.03479583    -47.0331669    63    1    1.06349    0.952381;
    2378    1    21    5.2    0    0    1    1.01586051    2.00934012    63    1    1.07937    0.952381;
    2379    1    15.1    -2.3    0    0    1    1.04188104    -46.4887676    63    1    1.06349    0.952381;
    2380    1    7.2    2.9    0    0    1    0.999372195    -51.224497    63    1    1.06349    0.952381;
    2381    1    26.5    -4.7    0    0    1    1.00177041    -56.237623    63    1    1.06349    0.952381;
    2382    1    2.8    1.4    0    0    1    1.03408356    -47.0707806    63    1    1.06349    0.952381;
    2383    1    7    -2.9    0    0    1    1.04854957    -47.0378645    63    1    1.06349    0.952381;
    2384    1    28.9    1.3    0    0    1    1.00566033    -47.4747421    63    1    1.06349    0.952381;
    2385    1    9    1    0    0    1    1.01444517    -47.6336967    63    1    1.06349    0.952381;
    2386    1    40.4    2.4    0    0    1    1.00657669    -46.6361265    63    1    1.06349    0.952381;
    2387    1    13.8    -1.1    0    0    1    1.02185481    -16.4853704    63    1    1.07937    0.952381;
    2388    1    2.6    1.9    0    0    1    0.979020842    -44.1086067    63    1    1.06349    0.952381;
    2389    1    10    2    0    0    1    1.01294182    -6.30694805    63    1    1.07937    0.952381;
    2390    1    0    31.9    0    30    1    1.02321556    -10.6873579    63    1    1.06349    0.968254;
    2391    1    0.4    0.9    0    0    1    1.04026344    -23.1249694    63    1    1.07937    0.920635;
    2392    1    0    0    0    0    1    1.05136689    -24.4435451    63    1    1.07937    0.920635;
    2393    1    18    -2.3    0    0    1    1.05135907    -24.4481677    63    1    1.07937    0.920635;
    2394    1    4    1    0    0    1    0.999061731    -25.5378608    63    1    1.07937    0.920635;
    2395    1    3.1    -5.2    0    0    1    1.01368283    -25.0661356    63    1    1.07937    0.920635;
    2396    1    17.5    -6.4    0    0    1    1.04909946    -24.739396    63    1    1.07937    0.920635;
    2397    1    12.8    -5.2    0    0    1    1.01062715    -27.0566978    63    1    1.07937    0.920635;
    2398    1    31.9    5.2    0    0    1    1.03196577    -21.326561    63    1    1.07937    0.920635;
    2399    1    6    0    0    0    1    1.02850792    -21.3229225    63    1    1.06349    0.936508;
    2400    1    0    0    0    0    1    1.03097321    -27.7386225    63    1    1.07937    0.920635;
    2401    1    0    0    0    0    1    1.06081021    -9.17088167    225    1    1.08444    1.00889;
    2402    1    43.2    18.1    0    0    1    1.03856182    -29.662765    63    1    1.07937    0.920635;
    2403    1    11.4    5.7    0    0    1    1.05749865    -6.0314172    225    1    1.08444    1.00889;
    2404    1    7.4    3.2    0    0    1    1.05750394    -6.03104104    225    1    1.08444    1.00889;
    2405    1    11.5    3    0    0    1    0.983890744    -30.7006372    63    1    1.07937    0.920635;
    2406    1    22.3    -1.1    0    0    1    1.05336519    -28.3132368    90    1    1.07778    0.977778;
    2407    1    9.7    0.4    0    0    1    1.01783174    -29.7094456    63    1    1.07937    0.920635;
    2408    1    -5    0.1    0    0    1    1.06883446    -26.104763    63    1    1.07937    0.920635;
    2409    1    0    0    0    0    1    1.05798422    -20.7713545    90    1    1.07778    0.922222;
    2410    1    9    -2.5    0    0    1    1.02056091    -19.4272608    63    1    1.04762    0.952381;
    2411    1    10.8    1.4    0    0    1    1.02242463    -15.9527288    63    1    1.04762    0.952381;
    2412    1    16.8    0.9    0    0    1    0.978014061    -15.0085783    63    1    1.06349    0.936508;
    2413    2    0    0    0    0    1    1.058    -20.7697921    90    1    1.07778    0.922222;
    2414    1    29.5    5.1    0    0    1    0.99996591    -23.6515486    63    1    1.06349    0.968254;
    2415    1    41.8    3.6    0    0    1    1.01714375    -39.550988    63    1    1.06349    0.952381;
    2416    1    13.6    10    0    0    1    1.03499073    -12.3171993    90    1    1.11111    0.922222;
    2417    1    18.4    12.9    0    0    1    1.06969117    -18.8288518    225    1    1.08889    1.00444;
    2418    1    9.4    10.9    0    0    1    1.06969877    -18.8282943    225    1    1.08889    1.00444;
    2419    1    2.4    0.5    0    0    1    1.04264597    -23.4164276    63    1    1.07937    0.920635;
    2420    1    0    0    0    0    1    1.06785213    -15.1173378    225    1    1.08889    1;
    2421    1    -9    -1.5    0    0    1    1.02655391    -12.4867836    63    1    1.06349    0.936508;
    2422    1    31    1.6    0    0    1    1.01682229    1.84532867    63    1    1.07937    0.952381;
    2423    1    0.9    0.1    0    0    1    1.05947602    -19.4040082    90    1    1.06667    0.977778;
    2424    1    28.8    1.7    0    0    1    1.03230263    -45.0914742    63    1    1.06349    0.952381;
    2425    1    0    0    0    0    1    1.07088524    -40.2687537    225    1    1.08444    1.00444;
    2426    1    0    0    0    0    1    1.07101849    -40.3590638    225    1    1.08444    1.00444;
    2427    1    32.4    -1.4    0    0    1    1.0199422    -47.538658    63    1    1.06349    0.952381;
    2428    1    14.3    5.8    0    0    1    1.0172972    1.08494912    63    1    1.07937    0.952381;
    2429    1    0    0    0    0    1    1.07599874    4.98445385    225    1    1.08889    0.986667;
    2430    1    22.5    6.8    0    0    1    1.00514737    -3.63362449    63    1    1.07937    0.952381;
    2431    1    18.3    4.6    0    0    1    1.01491358    -3.38785965    63    1    1.07937    0.952381;
    2432    1    16.1    4.8    0    0    1    1.02062112    -2.40807851    63    1    1.07937    0.952381;
    2433    1    0    0    0    0    1    1.05900331    1.33332184    225    1    1.08889    0.986667;
    2434    1    15.5    2.8    0    0    1    1.02137513    -47.565551    63    1    1.06349    0.952381;
    2435    1    12    -7.7    0    0    1    1.04795627    -49.1229419    63    1    1.06349    0.952381;
    2436    1    43.6    8.8    0    0    1    1.08284602    -15.1963343    225    1    1.08889    1.00444;
    2437    1    91.2    14.6    0    0    1    1.08263121    -15.2782265    225    1    1.08889    1.00444;
    2438    1    12.2    -3.4    0    0    1    1.0258212    -16.4122993    63    1    1.06349    0.936508;
    2439    1    0    0    0    0    1    1.03232305    -4.74790249    63    1    1.07937    0.952381;
    2440    1    4    -2    0    0    1    1.0323621    -4.75359265    63    1    1.07937    0.952381;
    2441    1    12.3    -8    0    0    1    1.02416681    -21.223909    63    1    1.06349    0.936508;
    2442    1    41.7    1.5    0    0    1    1.01113979    -26.3455404    63    1    1.07937    0.920635;
    2443    1    5.3    0.2    0    0    1    1.01908699    -45.3144956    63    1    1.06349    0.952381;
    2444    1    13.8    0.9    0    0    1    1.01232975    -47.7575242    63    1    1.06349    0.952381;
    2445    1    28.9    1.9    0    0    1    1.00912405    -44.9056307    63    1    1.06349    0.952381;
    2446    1    8    -0.8    0    0    1    1.02019001    -43.9789412    63    1    1.06349    0.952381;
    2447    1    1.3    -1.2    0    0    1    1.01805218    -18.8747105    63    1    1.07937    0.920635;
    2448    1    11.1    3.6    0    0    1    0.990247969    -26.8720372    63    1    1.07937    0.920635;
    2449    1    0    0    0    0    1    1.07804308    -19.0465801    150    1    1.1    0.9;
    2450    1    0    0    0    0    1    1.05971914    -18.0352794    225    1    1.08889    1;
    2451    1    32.2    -2.9    0    0    1    1.03109864    -43.7063181    63    1    1.06349    0.952381;
    2452    1    8.5    -1.2    0    0    1    1.06409079    -19.283586    90    1    1.07778    0.922222;
    2453    1    10.9    -0.4    0    0    1    0.987925413    -7.90550923    63    1    1.06349    0.936508;
    2454    1    14.5    2.6    0    0    1    1.03928174    -24.5434629    63    1    1.07937    0.920635;
    2455    1    29.9    -8    0    0    1    1.04846772    -16.1060365    63    1    1.07937    0.920635;
    2456    1    45.7    6.4    0    0    1    1.07828391    -18.6005526    225    1    1.08889    1.00444;
    2457    1    0    0    0    0    1    1.07089496    -23.7662869    225    1    1.08889    1;
    2458    1    11.6    1.5    0    0    1    1.00637254    -8.87085386    63    1    1.07937    0.952381;
    2459    1    0    0    0    0    1    1.03432047    -25.9194552    90    1    1.06667    0.977778;
    2460    1    0    0    0    0    1    1.0813204    -17.6844083    380    1    1.10263    1.04211;
    2461    1    0    0    0    0    1    1.04382766    -22.0950852    63    1    1.07937    0.920635;
    2462    2    0    0    0    0    1    1.07124946    -15.8015701    225    1    1.08889    1;
    2463    2    0    0    0    0    1    1.012    -21.5768206    63    1    1.06349    0.968254;
    2464    1    1.4    0.1    0    0    1    1.03571046    -20.2514143    63    1    1.07937    0.952381;
    2465    1    3.2    1.4    0    0    1    1.02189025    -18.3322806    63    1    1.04762    0.952381;
    2466    1    8.6    0.4    0    0    1    1.03711469    -37.7359058    90    1    1.06667    0.977778;
    2467    1    0    0    0    0    1    1.06769453    -9.79146134    225    1    1.08889    0.888889;
    2468    1    0    0    0    0    1    1.06251943    -8.88436456    225    1    1.08889    0.888889;
    2469    1    0    0    0    0    1    1.07254284    -7.28289199    380    1    1.10526    1;
    2470    1    0    0    0    30.4    1    1.05584534    -26.9838227    90    1    1.07778    0.977778;
    2471    1    0    0    0    0    1    1.06907031    -27.1984973    225    1    1.08889    1.00444;
    2472    1    0    0    0    0    1    1.08116096    -20.7149649    380    1    1.10526    1.04211;
    2473    1    24.4    -1.2    0    0    1    0.998082238    -28.8750751    63    1    1.07937    0.920635;
    2474    1    46.2    0.2    0    0    1    0.99240325    -26.7391456    63    1    1.06349    0.968254;
    2475    1    10    2    0    0    1    1.00172457    -24.1663729    63    1    1.06349    0.968254;
    2476    1    12    1    0    0    1    1.00186793    -24.1647854    63    1    1.06349    0.968254;
    2477    1    0    0    0    0    1    1.02520565    -20.0907104    63    1    1.06349    0.936508;
    2478    1    0    0    0    0    1    1.03742982    -4.73179089    63    1    1.07937    0.952381;
    2479    1    0    0    0    0    1    1.0175782    -12.5358704    63    1    1.06349    0.936508;
    2480    1    10.3    -3    0    0    1    1.01340364    -25.9456553    63    1    1.07937    0.920635;
    2481    1    0    0    0    0    1    1.06320614    -22.3447858    63    1    1.07937    0.920635;
    2482    1    0    0    0    0    1    0.989235484    -23.0785734    63    1    1.06349    0.968254;
    2483    1    19.8    -0.2    0    0    1    1.01351494    -21.8454923    63    1    1.07937    0.920635;
    2484    1    61.1    11.7    0    0    1    1.02345863    -33.2301909    90    1    1.06667    0.977778;
    2485    1    0    0    0    30    1    1.04267804    -34.7159146    90    1    1.06667    0.977778;
    2486    1    0    0    0    80    1    1.07009723    -30.1311209    225    1    1.08444    1.00444;
    2487    1    25.9    -3    0    0    1    1.00811317    -32.7544661    63    1    1.06349    0.968254;
    2488    1    15.8    -5    0    0    1    1.07428117    -20.8985742    90    1    1.07778    0.922222;
    2489    1    21.9    1.9    0    0    1    1.01808218    -7.75457029    63    1    1.07937    0.952381;
    2490    1    22.6    -7.5    0    0    1    1.02540368    -28.9605646    63    1    1.07937    0.920635;
    2491    1    13.4    -0.3    0    0    1    1.00227781    -24.112876    63    1    1.06349    0.968254;
    2492    1    0    0    0    0    1    1.04137457    -19.4891334    225    1    1.08444    1.00889;
    2493    1    0    0    0    0    1    1.00640964    -24.6007173    63    1    1.07937    0.920635;
    2494    1    24    0.6    0    0    1    1.01716271    -6.98160854    63    1    1.07937    0.952381;
    2495    1    40.3    -0.5    0    0    1    1.0382829    -18.0119887    63    1    1.07937    0.952381;
    2496    1    19.8    2.9    0    0    1    1.00304696    -3.7564385    63    1    1.07937    0.952381;
    2497    2    0    0    0    0    1    1.02339953    -19.2302319    63    1    1.06349    0.968254;
    2498    1    25.4    -2.7    0    0    1    1.03998862    -19.857826    90    1    1.07778    0.977778;
    2499    1    12.1    3.6    0    0    1    0.95660379    -8.82462633    45    1    1    0.888889;
    2500    1    8    -0    0    0    1    0.980057987    -29.4791666    63    1    1.07937    0.920635;
    2501    1    16.4    -6.5    0    0    1    0.996586458    -31.7077759    63    1    1.07937    0.920635;
    2502    1    0.3    0.1    0    0    1    1.00626849    -19.7101831    63    1    1.06349    0.968254;
    2503    1    12.7    -4.1    0    0    1    1.04306365    -24.9502383    63    1    1.07937    0.920635;
    2504    1    37.9    -1.4    0    0    1    1.02793583    -25.6350883    63    1    1.07937    0.920635;
    2505    1    0    0    0    0    1    1.06157443    -21.3922998    225    1    1.08889    1;
    2506    1    28.4    1.5    0    0    1    1.03171454    -26.8544185    63    1    1.07937    0.920635;
    2507    1    4    -4.7    0    0    1    1.02300007    -22.9833689    90    1    1.06667    0.977778;
    2508    1    10.9    1.3    0    0    1    1.03041445    -15.7903583    63    1    1.06349    0.936508;
    2509    1    27.2    -4.8    0    0    1    1.00962299    -27.0459611    63    1    1.07937    0.920635;
    2510    1    9    -2.8    0    0    1    1.00395837    -0.16129124    63    1    1.07937    0.952381;
    2511    1    25.2    -0.9    0    0    1    1.03447594    -25.3161391    63    1    1.07937    0.920635;
    2512    1    0    0    0    0    1    1.06973953    -19.8152618    225    1    1.08889    1;
    2513    1    26.8    -2    0    0    1    1.01893841    -47.1223362    63    1    1.06349    0.952381;
    2514    1    0.7    0    0    0    1    1.05521227    -21.1846269    63    1    1.07937    0.920635;
    2515    1    43.3    -1.3    0    0    1    1.03238535    -25.2167532    63    1    1.07937    0.920635;
    2516    1    45    10.7    0    0    1    1.02935077    -32.0656097    63    1    1.07937    0.920635;
    2517    1    0    0    0    0    1    1.05868488    -32.0656097    90    1    1.07778    0.922222;
    2518    1    0    0    0    0    1    1.04314158    -23.3695791    63    1    1.07937    0.920635;
    2519    1    0    0    0    0    1    1.06907056    -18.8373473    225    1    1.08889    1;
    2520    1    0    0    0    0    1    1.07536304    -14.145464    380    1    1.10526    1.05263;
    2521    1    15.8    7.7    0    0    1    1.05230394    -6.64276186    225    1    1.08889    0.888889;
    2522    1    21.8    9.7    0    0    1    1.05225804    -6.64684845    225    1    1.08889    0.888889;
    2523    1    0    0    0    0    1    0.993940925    -30.778728    63    1    1.07937    0.920635;
    2524    1    -0.1    0.6    0    0    1    1.00602    -20.588013    90    1    1.06667    0.977778;
    2525    2    88    0    0    0    1    1.153    -5.22067825    90    1    1.15313    0.955556;
    2526    1    22.8    0    0    0    1    1.06138942    -4.88879784    225    1    1.08889    0.888889;
    2527    1    44.7    4.7    0    0    1    1.00336142    -20.5490798    63    1    1.04762    0.952381;
    2528    1    42.4    2.8    0    0    1    1.06985071    -18.8821161    225    1    1.08889    1.00444;
    2529    1    9.2    -0.2    0    0    1    1.02085348    -18.5452236    90    1    1.06667    0.977778;
    2530    1    0    0    0    0    1    1.03847434    -18.8546127    63    1    1.07937    0.920635;
    2531    1    51.1    -1.2    0    0    1    0.973947879    -26.7762276    63    1    1.07937    0.920635;
    2532    1    14.2    -2.7    0    0    1    1.04317946    -7.48042073    63    1    1.07937    0.920635;
    2533    1    35.4    2.2    0    0    1    1.02242466    -28.7209837    63    1    1.06349    0.968254;
    2534    2    0    0    0    0    1    1.013    -11.3885646    63    1    1.07937    0.952381;
    2535    1    0    0    0    0    1    1.01198274    -11.530113    63    1    1.07937    0.952381;
    2536    1    64.7    8.8    0    0    1    1.07033519    -17.0829419    225    1    1.08889    1.00444;
    2537    1    31.7    13.8    0    0    1    1.05939683    -17.5946372    225    1    1.08889    1.00444;
    2538    1    0    0    0    0    1    1.0059728    -20.1016382    63    1    1.04762    0.952381;
    2539    1    0.3    -8    0    0    1    1.00831972    -20.1213059    63    1    1.04762    0.952381;
    2540    1    29.4    4.6    0    0    1    1.03338959    -21.0364595    63    1    1.06349    0.936508;
    2541    1    0    0    0    0    1    1.04862    -20.9155247    63    1    1.06349    0.936508;
    2542    1    0    0    0    0    1    1.0387967    -14.7629789    225    1    1.08889    0.933333;
    2543    1    13.3    -2.7    0    0    1    1.02226337    -20.6263233    63    1    1.06349    0.968254;
    2544    1    29.3    7.3    0    0    1    1.00935794    -22.9530321    63    1    1.04762    0.952381;
    2545    1    0    0    0    0    1    1.01177532    -22.8893617    63    1    1.04762    0.952381;
    2546    1    21.2    3.4    0    0    1    1.01033717    -22.9050772    63    1    1.04762    0.952381;
    2547    1    26.1    -2.1    0    0    1    1.01435048    -26.6294582    63    1    1.07937    0.920635;
    2548    1    -1.1    -0.6    0    0    1    1.01409384    -13.1337165    63    1    1.06349    0.936508;
    2549    1    2    -2.6    0    0    1    1.02500301    -24.8982781    63    1    1.06349    0.936508;
    2550    1    13.4    -0.8    0    60    1    1.0400596    -28.9489394    63    1    1.06349    0.968254;
    2551    1    0    0    0    0    1    1.02243808    -26.4267763    150    1    1.08    0.966667;
    2552    1    27.9    1.3    0    0    1    1.0462806    -26.397527    225    1    1.08444    1.00889;
    2553    1    51.6    12.2    0    0    1    1.04686195    -10.0638787    63    1    1.07937    0.920635;
    2554    1    26.5    -2.7    0    0    1    1.0476813    -27.8649779    63    1    1.07937    0.920635;
    2555    1    4    0    0    0    1    1.03623476    -20.4821402    63    1    1.06349    0.936508;
    2556    1    37.4    -0.2    0    0    1    1.05075004    -21.1247696    90    1    1.07778    0.977778;
    2557    1    10.5    -5.5    0    0    1    1.05805863    -11.9990681    63    1    1.07937    0.920635;
    2558    1    24.2    1.8    0    0    1    0.998607292    -48.4972264    63    1    1.06349    0.952381;
    2559    1    13.3    1    0    0    1    1.04572486    -25.5792441    90    1    1.07778    0.977778;
    2560    2    0    0    0    0    1    1.016    -11.6847706    63    1    1.06349    0.936508;
    2561    1    9.9    4.2    0    0    1    0.978075583    -24.1938553    63    1    1.07937    0.920635;
    2562    1    24.6    -0.9    0    0    1    1.05399035    -19.5877473    225    1    1.08889    1;
    2563    1    19.4    -0.8    0    0    1    1.02860493    -14.742365    63    1    1.04762    0.952381;
    2564    1    32.1    -6.5    0    0    1    1.02890939    -28.6966633    90    1    1.06667    0.977778;
    2565    1    10.4    -4.6    0    0    1    1.01864825    -49.4422013    63    1    1.06349    0.952381;
    2566    1    15.4    -0.4    0    0    1    1.02147441    -49.8503119    63    1    1.06349    0.952381;
    2567    1    16.1    0    0    0    1    1.01117739    -22.6834088    63    1    1.07937    0.920635;
    2568    1    55.4    6.9    0    0    1    1.02722422    -6.93223441    63    1    1.07937    0.952381;
    2569    1    0    0    0    0    1    1.07590396    -2.39061379    225    1    1.08889    0.986667;
    2570    1    0    0    0    0    1    1.09506383    1.0078481    380    1    1.10526    1.03947;
    2571    1    40.1    7.7    0    0    1    1.03542541    -21.8956481    90    1    1.07778    0.977778;
    2572    1    6    1.8    0    0    1    1.05068096    -21.1207146    90    1    1.07778    0.977778;
    2573    1    0    0    0    0    1    1.07170184    -16.6848987    225    1    1.08889    1.00444;
    2574    1    31    1.5    0    0    1    1.01136796    -18.9938459    63    1    1.04762    0.952381;
    2575    1    29.9    6.4    0    0    1    1.05582599    -30.1719168    90    1    1.07778    0.977778;
    2576    1    0    0    0    0    1    1.06743319    -14.4423788    90    1    1.07453    0.977778;
    2577    1    44.3    10.4    0    0    1    1.0785117    -18.6398937    225    1    1.08889    1.00444;
    2578    1    8    2.2    0    0    1    1.02710767    2.59283861    63    1    1.07937    0.952381;
    2579    1    0    0    0    0    1    0.950232857    -8.11198703    45    1    1    0.888889;
    2580    1    18.4    17.8    0    0    1    0.997218333    -8.00738801    63    1    1.06349    0.936508;
    2581    1    0    0    0    0    1    1.04609758    -11.6862761    150    1    1.10667    0.9;
    2582    1    0    0    0    0    1    1.04305103    -6.89341906    225    1    1.08889    0.933333;
    2583    1    28.1    -5.7    0    0    1    1.04751566    -42.0579381    90    1    1.06667    0.977778;
    2584    1    28.1    5    0    0    1    1.01074943    -32.2125925    90    1    1.06667    0.977778;
    2585    1    0    0    0    0    1    1.07235701    -6.20138853    90    1    1.11111    0.922222;
    2586    1    0    0    0    0    1    1.0618974    -1.59905537    225    1    1.08889    0.968889;
    2587    1    0    0    0    0    1    1.02174461    -29.7780191    63    1    1.07937    0.920635;
    2588    1    19    -1    0    0    1    1.03905936    -22.4344505    90    1    1.06667    0.977778;
    2589    1    -0.6    -0.2    0    0    1    1.03351256    -30.618735    90    1    1.06667    0.977778;
    2590    1    -0.9    -0.9    0    0    1    1.02606593    -14.1193268    63    1    1.06349    0.936508;
    2591    1    12    5    0    0    1    1.00858886    -18.5376028    63    1    1.04762    0.952381;
    2592    1    0    0    0    0    1    1.08121003    6.12455347    380    1    1.10526    1;
    2593    1    41    14.5    0    0    1    1.0074831    -46.5352062    63    1    1.06349    0.952381;
    2594    1    32.6    1.1    0    0    1    1.00098915    -12.0371887    63    1    1.15    0.8;
    2595    1    12.8    -0.4    0    0    1    1.0556361    -15.9222506    90    1    1.06667    0.977778;
    2596    1    35    4.3    0    0    1    1.0199571    -43.803397    63    1    1.06349    0.952381;
    2597    1    0    0    0    0    1    1.07103598    -41.2354425    225    1    1.08444    1.00444;
    2598    1    1.9    0.1    0    0    1    1.05256295    -19.4315431    90    1    1.06667    0.977778;
    2599    1    19.4    3    0    0    1    1.03889084    -19.0031441    90    1    1.06667    0.977778;
    2600    1    0    0    0    0    1    0.987334829    -28.8137299    63    1    1.07937    0.920635;
    2601    1    9.1    1.9    0    0    1    1.03699175    -18.5329735    63    1    1.06349    0.936508;
    2602    1    4.4    -0.5    0    0    1    0.987329397    -28.8149583    63    1    1.07937    0.920635;
    2603    1    32.7    -11.7    0    0    1    1.01510213    -53.3366563    63    1    1.06349    0.952381;
    2604    1    23.8    -0.9    0    0    1    1.01946531    -24.2424835    90    1    1.06667    0.977778;
    2605    1    21.2    1.7    0    0    1    1.02431893    -32.8109609    90    1    1.06667    0.977778;
    2606    1    29.1    -7.9    0    0    1    0.985428409    -21.4284387    63    1    1.07937    0.952381;
    2607    1    0    0    0    0    1    1.04366246    -32.7442392    90    1    1.06667    0.977778;
    2608    1    0    0    0    0    1    1.07718138    -26.5715097    380    1    1.10263    1.04211;
    2609    1    0    0    0    0    1    1.07788856    -26.5738563    380    1    1.10263    1.04211;
    2610    1    15.5    0.7    0    0    1    1.0094199    -23.0769633    90    1    1.06667    0.977778;
    2611    1    0    0    0    0    1    1.01440179    -22.4557025    90    1    1.06667    0.977778;
    2612    1    18.8    -0.3    0    0    1    1.01204042    -23.1720587    63    1    1.07937    0.920635;
    2613    2    21.8    0.2    0    0    1    1.00925561    -31.9158474    63    1    1.06349    0.968254;
    2614    1    4.3    -2.1    0    0    1    1.00010247    -29.5288219    63    1    1.07937    0.920635;
    2615    1    27.7    0.4    0    0    1    1.04829636    -21.8724176    90    1    1.07778    0.977778;
    2616    1    32.3    8.1    0    0    1    0.996499856    -24.7582665    63    1    1.04762    0.952381;
    2617    1    11.6    1.3    0    0    1    1.02338114    -26.3778101    90    1    1.07778    0.922222;
    2618    1    48.6    5.3    0    0    1    1.01941739    -35.8031893    90    1    1.06667    0.977778;
    2619    1    0    0    0    0    1    1.05727675    -10.3630361    225    1    1.08889    0.986667;
    2620    1    23.7    -2.7    0    0    1    1.00766203    -16.8076683    63    1    1.07937    0.952381;
    2621    1    17.8    0    0    0    1    1.00102777    -25.4183605    63    1    1.07937    0.920635;
    2622    1    11.1    2.7    0    0    1    1.01025272    -29.6816517    90    1    1.06667    0.977778;
    2623    1    30    1    0    0    1    1.00833973    -3.96636882    63    1    1.07937    0.952381;
    2624    1    7.4    -1.7    0    0    1    1.00945732    -25.6906522    63    1    1.07937    0.920635;
    2625    1    13.8    -1.5    0    0    1    1.02630234    -21.158229    90    1    1.06667    0.977778;
    2626    1    33.8    2.5    0    0    1    1.06038846    -7.62601083    90    1    1.08889    0.933333;
    2627    1    0    0    0    0    1    1.04326389    -0.692166714    63    1    1.09524    0.904762;
    2628    1    0    0    0    0    1    1.07457276    2.62406328    225    1    1.08889    0.968889;
    2629    2    0    0    0    0    1    1.006    -19.7443531    63    1    1.07937    0.952381;
    2630    1    48.6    9.5    0    0    1    0.973698191    -25.3863156    63    1    1.07937    0.920635;
    2631    1    18    -2.8    0    0    1    1.00162384    -13.8053057    63    1    1.07937    0.952381;
    2632    1    5    -0.9    0    0    1    1.01548269    -28.4836022    90    1    1.06667    0.977778;
    2633    1    0    0.3    0    0    1    1.0195653    -26.3771991    63    1    1.07937    0.920635;
    2634    1    8.8    2.3    0    0    1    1.02657409    -26.0155851    63    1    1.07937    0.920635;
    2635    1    7    1.6    0    0    1    1.04395051    -7.33352398    63    1    1.07937    0.952381;
    2636    1    13.3    3.6    0    0    1    1.04357096    -7.43310498    63    1    1.07937    0.952381;
    2637    1    0    0    0    0    1    1.07771872    -4.46608928    225    1    1.08889    0.986667;
    2638    1    0    0    0    0    1    1.01459004    -6.26346458    63    1    1.07937    0.952381;
    2639    1    18.1    -0.8    0    0    1    1.00873391    -12.9482894    63    1    1.07937    0.952381;
    2640    1    0    0    0    0    1    0.995064127    -28.090934    63    1    1.07937    0.920635;
    2641    1    -0.4    -1.6    0    0    1    1.04331879    -29.6244879    90    1    1.06667    0.977778;
    2642    2    -1.9    0.4    0    0    1    1.04000164    -28.9928339    63    1    1.07937    0.920635;
    2643    1    6    -2.7    0    0    1    1.05219377    -33.3317069    20    1    1.15    0.8;
    2644    1    41.9    9.6    0    0    1    1.03627508    -21.2733391    63    1    1.07937    0.920635;
    2645    1    -5.8    -7.6    0    0    1    1.01111824    -25.0413202    63    1    1.07937    0.920635;
    2646    2    0.7    0    0    0    1    1.011    -25.02941    63    1    1.07937    0.920635;
    2647    2    6.7    0    0    0    1    1.029    -16.9113731    63    1    1.07937    0.920635;
    2648    2    -5.1    -6.7    0    0    1    1.0666037    -29.043919    63    1    1.07937    0.920635;
    2649    1    5.7    0.2    0    0    1    1.07170826    -18.1096691    20    1    1.15    0.8;
    2650    1    0    0    0    0    1    1.0718197    -18.0986168    150    1    1.1    0.9;
    2651    1    -2.4    0.1    0    0    1    1.01106042    -5.72393356    63    1    1.07937    0.952381;
    2652    1    17.6    -3.3    0    0    1    1.03977451    -19.9598043    90    1    1.06667    0.977778;
    2653    1    7.1    -2    0    0    1    1.00458844    -30.5659504    63    1    1.07937    0.920635;
    2654    2    2.3    3    0    0    1    1.066    -22.0704178    63    1    1.07937    0.920635;
    2655    1    0    0    0    0    1    1.0723179    -19.3877276    225    1    1.08889    1;
    2656    1    0    0    0    0    1    1.04954438    -12.4542244    63    1    1.09524    0.936508;
    2657    1    0    0    0    0    1    1.05520957    -9.83224064    225    1    1.08889    0.888889;
    2658    1    8.2    -0.8    0    0    1    1.05927769    -6.4422139    225    1    1.08889    0.888889;
    2659    1    -0    0.7    0    0    1    0.990616615    -29.9021255    63    1    1.07937    0.920635;
    2660    1    23.2    7    0    0    1    0.988135432    -14.6763642    63    1    1.06349    0.968254;
    2661    2    0    0    0    0    1    1.018    -11.8401555    63    1    1.06349    0.936508;
    2662    2    3.6    8.7    0    0    1    1.009    -10.5148689    63    1    1.06349    0.968254;
    2663    1    0    0    0    0    1    1.04325491    -6.69279351    225    1    1.08444    1.00889;
    2664    2    0    0    0    0    1    1.061    -21.9219795    20    1    1.15    0.8;
    2665    2    0    0    0    0    1    0.993    -22.0425743    20    1    1.15    0.8;
    2666    2    3.4    0.7    0    0    1    1.078    -18.3404475    20    1    1.15    0.8;
    2667    2    0    0    0    0    1    0.993    -22.0425743    63    1    1.07937    0.920635;
    2668    1    0    0    0    0    1    1.07824924    -18.3362656    150    1    1.11209    0.9;
    2669    1    59    5.4    0    0    1    1.02461998    -38.532587    63    1    1.06349    0.952381;
    2670    1    0    0    0    0    1    1.03995956    -37.5588165    90    1    1.06667    0.977778;
    2671    1    0    0    0    0    1    0.557366887    1.29348091    20    1    1.15    0.5;
    2672    1    0    0    0    0    1    1.01272962    1.29348091    63    1    1.07937    0.952381;
    2673    1    0    0    0    0    1    1.0201538    -17.4294344    63    1    1.07937    0.952381;
    2674    1    0    0    0    0    1    1.0201538    -17.4294344    63    1    1.07937    0.952381;
    2675    1    47    6.5    0    0    1    1.01032961    -22.2268044    63    1    1.07937    0.920635;
    2676    1    12    0.2    0    0    1    0.996290503    -42.656401    63    1    1.06349    0.952381;
    2677    1    0    0    0    0    1    1.01559353    -15.2642161    63    1    1.07937    0.952381;
    2678    1    0.2    -7.3    0    0    1    1.05106761    -11.5950201    225    1    1.08889    0.986667;
    2679    1    44.2    8.8    0    0    1    1.00547095    -16.204558    63    1    1.07937    0.952381;
    2680    1    3    -0.9    0    0    1    1.02307375    -11.7026938    63    1    1.06349    0.936508;
    2681    1    8.9    8.9    0    0    1    1.04758867    -8.22046987    225    1    1.08889    0.933333;
    2682    1    -0.5    -2.6    0    0    1    0.992622603    -21.2166474    63    1    1.07937    0.920635;
    2683    1    37    -1.4    0    0    1    1.05943222    -19.5952203    90    1    1.06667    0.977778;
    2684    1    54    10    0    0    1    1.07338684    -15.7249176    225    1    1.08889    1.00444;
    2685    1    38.4    0.9    0    0    1    1.03602157    -22.0865745    90    1    1.07778    0.977778;
    2686    1    0    0    0    0    1    1.03009499    -17.9880671    63    1    1.07937    0.952381;
    2687    1    0    0    0    0    1    1.06224945    -13.5124539    225    1    1.08889    0.986667;
    2688    1    35.7    1.8    0    0    1    1.0276336    -25.7289984    90    1    1.07778    0.922222;
    2689    1    25.4    -0.9    0    0    1    0.995786024    -13.1884354    63    1    1.07937    0.952381;
    2690    1    18    3.3    0    0    1    1.06436263    -11.0891046    90    1    1.11111    0.955556;
    2691    1    10    -2.3    0    0    1    1.01838805    -18.9395195    63    1    1.04762    0.952381;
    2692    1    8.8    -0.1    0    0    1    1.03363707    -16.7732043    63    1    1.07937    0.952381;
    2693    1    22.8    -0.9    0    0    1    1.01635337    -23.39872    90    1    1.06667    0.977778;
    2694    1    19.7    -1.5    0    0    1    1.0228575    -21.9392469    90    1    1.06667    0.977778;
    2695    1    89.2    18.7    0    0    1    1.07702207    -15.6057004    225    1    1.08889    1.00444;
    2696    1    14.5    9.1    0    0    1    0.9944128    -25.7339599    63    1    1.06349    0.968254;
    2697    2    0    0    0    0    1    1.018    -19.2564111    63    1    1.04762    0.952381;
    2698    1    12    -3.2    0    0    1    1.02969244    -10.455561    63    1    1.07937    0.952381;
    2699    1    19.2    -1.8    0    0    1    1.0236344    -21.6203082    90    1    1.06667    0.977778;
    2700    1    14.4    0.4    0    0    1    1.0668351    -13.9830441    90    1    1.07778    0.977778;
    2701    1    17.3    4.7    0    0    1    1.02299534    -45.6022725    63    1    1.06349    0.952381;
    2702    1    0.4    0.6    0    0    1    1.02151416    -22.2068917    63    1    1.06349    0.968254;
    2703    1    37.9    4.3    0    0    1    1.07110422    -16.9797177    225    1    1.08889    1.00444;
    2704    1    19.1    0.8    0    0    1    1.01651506    -20.8189032    63    1    1.04762    0.952381;
    2705    1    12.7    13.9    0    0    1    1.01888027    -8.79973642    63    1    1.06349    0.936508;
    2706    1    0    0    0    0    1    1.05361465    -6.56527843    225    1    1.08889    0.933333;
    2707    1    0    0    0    0    1    1.04464709    -18.8765075    63    1    1.06349    0.936508;
    2708    1    0    0    0    0    1    1.04470931    -20.24579    63    1    1.06349    0.936508;
    2709    1    0    0    0    0    1    1.04195733    -14.108636    225    1    1.08889    0.933333;
    2710    1    6    2    0    0    1    1.01526451    -24.5430964    63    1    1.06349    0.968254;
    2711    1    31.3    0.9    0    0    1    1.0068474    -23.1257466    63    1    1.06349    0.968254;
    2712    1    0    0    0    0    1    1.05043828    -15.8629763    225    1    1.08889    0.977778;
    2713    1    31.6    -1.3    0    0    1    1.02516682    -24.2899858    90    1    1.07778    0.977778;
    2714    1    30.2    4.5    0    0    1    1.05429277    -10.7203227    90    1    1.08889    0.933333;
    2715    1    0    0    0    0    1    1.07147478    -7.51709635    225    1    1.08889    0.986667;
    2716    1    0    0    0    0    1    1.08490538    -4.24120658    380    1    1.10526    1.03947;
    2717    1    32.8    7.1    0    0    1    1.04341948    -30.5193569    90    1    1.06667    0.977778;
    2718    1    0    0    0    0    1    1.02539323    -25.9841692    90    1    1.06667    0.977778;
    2719    1    7.8    4.6    0    0    1    0.995780087    -30.6584898    63    1    1.07937    0.920635;
    2720    1    -2.8    5.7    0    0    1    1.0594034    -4.29327006    90    1    1.11111    0.922222;
    2721    1    0    0    0    0    1    1.07608568    -0.259998147    225    1    1.08889    0.888889;
    2722    1    0    0    0    320    1    1.08791192    2.6851005    380    1    1.10526    1;
    2723    1    60.7    13.7    0    0    1    1.01139448    -46.0804604    63    1    1.06349    0.952381;
    2724    1    25.5    1.1    0    0    1    1.03008801    -17.2652666    63    1    1.07937    0.920635;
    2725    1    3.2    -0.8    0    0    1    1.04610472    -18.1245837    90    1    1.07778    0.977778;
    2726    1    28.5    -3.6    0    0    1    1.06846855    -14.7718478    225    1    1.08889    1.00444;
    2727    1    23.5    3.2    0    0    1    1.01215152    -0.213116245    63    1    1.07937    0.952381;
    2728    1    0    0    0    0    1    1.06076966    -16.1377532    225    1    1.08889    0.977778;
    2729    1    4.9    -4.6    0    0    1    1.07563073    -21.3058153    90    1    1.07778    0.922222;
    2730    1    17.3    -0.9    0    0    1    1.04155537    -29.8804418    90    1    1.06667    0.977778;
    2731    1    0    -2.5    0    0    1    1.04426795    -13.4748386    63    1    1.06349    0.936508;
    2732    1    34.2    2.7    0    0    1    1.02108026    -30.1726768    90    1    1.06667    0.977778;
    2733    1    6.8    1.5    0    0    1    1.0203752    -19.3658767    63    1    1.04762    0.952381;
    2734    1    23.9    -9.1    0    0    1    1.03987721    -21.780269    90    1    1.07778    0.977778;
    2735    2    0    0    0    0    1    1.06    -22.5856089    90    1    1.07778    0.922222;
    2736    1    19.7    0.1    0    0    1    1.0242313    -19.2656888    63    1    1.07937    0.952381;
    2737    1    5    1.6    0    0    1    1.05869434    -20.6309648    90    1    1.07778    0.977778;
    2738    1    4.4    11.2    0    0    1    1.05649351    -20.5933316    90    1    1.07778    0.977778;
    2739    1    0.8    -0.4    0    0    1    1.03449727    -29.3448259    63    1    1.07937    0.920635;
    2740    1    1    1.4    0    0    1    1.01332183    -11.0764897    63    1    1.06349    0.936508;
    2741    1    12    -2    0    0    1    1.04662341    -18.8774795    90    1    1.06667    0.977778;
    2742    1    17    1    0    0    1    1.0453225    -18.940849    90    1    1.06667    0.977778;
    2743    1    11.8    1.5    0    0    1    0.980346275    -18.1669596    63    1    1.07937    0.952381;
    2744    1    17.6    1.7    0    0    1    0.994812287    -8.42065962    63    1    1.07937    0.952381;
    2745    1    0    0    0    0    1    1.06380476    -0.80340417    225    1    1.08889    0.986667;
    2746    1    2.3    -0.1    0    0    1    1.05060727    -16.7364908    63    1    1.06349    0.936508;
    2747    1    17.3    4    0    0    1    1.01332509    -12.5225009    63    1    1.06349    0.968254;
    2748    1    3.4    0.6    0    0    1    1.03806846    -10.7721638    63    1    1.09524    0.904762;
    2749    1    0.5    -0    0    0    1    1.06101122    -19.4689945    90    1    1.07778    0.922222;
    2750    1    0    0    0    0    1    1.08275222    -17.3670932    225    1    1.08889    1;
    2751    1    26.1    -2.3    0    0    1    1.02589655    -28.0809121    90    1    1.06667    0.977778;
    2752    1    -0.9    1.9    0    0    1    1.02074771    -21.1846191    63    1    1.04762    0.952381;
    2753    1    25    -0.9    0    0    1    1.04042579    -23.1400829    63    1    1.07937    0.920635;
    2754    1    0    0    0    0    1    1.02833452    -18.8109803    63    1    1.06349    0.936508;
    2755    1    0    0    0    0    1    1.06150518    -15.4986589    225    1    1.08889    0.933333;
    2756    1    0    0    0    0    1    1.0146018    -22.7621714    63    1    1.04762    0.952381;
    2757    1    41    7.4    0    0    1    0.993217463    -12.4976694    63    1    1.06349    0.936508;
    2758    1    0    0    0    0    1    1.01177495    -22.8893545    63    1    1.04762    0.952381;
    2759    1    0    0    0    0    1    1.02418719    2.94905539    63    1    1.07937    0.952381;
    2760    1    3    0.3    0    0    1    1.04253748    -13.6086782    90    1    1.07778    0.977778;
    2761    1    0    0    0    0    1    1.02308786    -15.6846658    63    1    1.04762    0.952381;
    2762    1    0    0    0    0    1    1.03696275    -2.08671105    63    1    1.07937    0.920635;
    2763    1    0    0    0    0    1    1.05867055    -0.495228146    225    1    1.08889    0.986667;
    2764    1    0    0    0    0    1    1.07347781    2.20534033    380    1    1.10526    1.03947;
    2765    1    0    0    0    0    1    1.00935992    -13.4841258    63    1    1.06349    0.936508;
    2766    1    0    0    0    0    1    1.12040041    5.61967046    63    1    1.13251    0.952381;
    2767    1    21.9    2.8    0    0    1    1.04782041    -12.432127    63    1    1.07937    0.920635;
    2768    1    37    2.5    0    0    1    1.0401449    -24.4887171    63    1    1.07937    0.920635;
    2769    1    0    0    0    -64    1    0.943138968    -14.1140083    20    1    1.15    0.8;
    2770    1    0    0    0    0    1    1.03770745    -15.8139294    90    1    1.06667    0.977778;
    2771    1    0    0    0    0    1    1.07010521    -13.7592914    225    1    1.08444    1.00444;
    2772    1    0    0    0    0    1    1.08777469    -8.66293254    380    1    1.10263    1.04211;
    2773    1    24.1    -1.8    0    0    1    1.0328522    -22.9986185    90    1    1.07778    0.977778;
    2774    1    11.5    0.7    0    0    1    1.0126313    -7.63918068    63    1    1.07937    0.952381;
    2775    1    0    0    0    0    1    1.03790373    -13.0918333    63    1    1.06349    0.936508;
    2776    1    0    0    0    0    1    1.02231396    -10.2345125    225    1    1.08889    0.933333;
    2777    1    33.5    -0.2    0    0    1    1.03211583    -6.81162904    63    1    1.07937    0.952381;
    2778    1    0    0    0    0    1    1.06464368    -4.20334923    225    1    1.08889    0.986667;
    2779    1    28.3    2    0    0    1    1.03253901    -31.6879645    63    1    1.07937    0.920635;
    2780    1    44.2    0    0    0    1    1.03522155    -21.0238944    63    1    1.07937    0.920635;
    2781    1    0    0    0    0    1    1.04405508    -23.3979213    63    1    1.07937    0.920635;
    2782    1    0    0    0    0    1    1.07445739    -19.1672677    225    1    1.08889    1;
    2783    1    0    0    0    0    1    1.08343581    -18.0039416    380    1    1.10526    1.05263;
    2784    1    15.1    11.9    0    0    1    1.03593939    -21.3162015    90    1    1.07778    0.977778;
    2785    1    0    0    0    0    1    1.07157919    -40.1549806    225    1    1.08444    1.00444;
    2786    1    0    0    0    0    1    1.07548782    -35.7347797    380    1    1.10263    1.04211;
    2787    1    0    0    0    0    1    1.0724759    -37.5146774    380    1    1.10263    1.04211;
    2788    1    24.3    2.3    0    0    1    1.00920394    -41.1457879    63    1    1.06349    0.952381;
    2789    1    14.8    -2.9    0    0    1    1.05558635    -23.8938494    63    1    1.07937    0.920635;
    2790    1    13.7    1.6    0    0    1    1.03906824    -8.61849769    63    1    1.07937    0.952381;
    2791    1    0    0    0    0    1    1.04835578    -22.5304269    63    1    1.07937    0.920635;
    2792    1    0    0    0    0    1    1.06768917    -17.6215684    225    1    1.08889    1;
    2793    1    4.8    -0.4    0    0    1    1.02473486    -21.2781207    63    1    1.06349    0.936508;
    2794    1    0    -0.3    0    0    1    1.0589945    -20.60918    90    1    1.07778    0.977778;
    2795    1    82.1    2.8    0    0    1    1.06957112    -17.453161    225    1    1.08889    1.00444;
    2796    1    104.3    9.5    0    0    1    1.07873213    -17.8948746    225    1    1.08889    1.00444;
    2797    1    0    0    0    0    1    1.07768319    -6.45370197    90    1    1.11111    0.922222;
    2798    1    1.4    -0.7    0    80    1    1.07146259    -4.09523704    225    1    1.08889    0.955556;
    2799    1    0    0    0    0    1    1.07041751    -0.123465722    380    1    1.10526    1;
    2800    1    14.9    8.8    0    0    1    1.02688594    -16.040135    63    1    1.06349    0.936508;
    2801    1    16.9    -2.8    0    0    1    1.03491403    -26.0166976    90    1    1.06667    0.977778;
    2802    1    42.8    1    0    0    1    0.998235565    -26.1114123    63    1    1.07937    0.920635;
    2803    1    0    0    0    0    1    1.02550663    -16.4105631    63    1    1.04762    0.952381;
    2804    1    0    0    0    0    1    0.977115438    -4.75814255    45    1    1.06667    0.933333;
    2805    1    3.3    0.2    0    0    1    0.97525353    -4.65744276    45    1    1.06667    0.933333;
    2806    1    18.8    7.7    0    0    1    1.060187    -7.38921125    90    1    1.1    0.944444;
    2807    1    27.7    -7.7    0    0    1    1.06153855    -4.38500989    225    1    1.08889    0.888889;
    2808    1    16.3    -5.4    0    0    1    1.00420547    -28.8999646    63    1    1.07937    0.920635;
    2809    1    11    3.2    0    0    1    1.00150474    -48.4041886    63    1    1.06349    0.952381;
    2810    1    0    0    0    30    1    1.037354    -35.7912285    90    1    1.06667    0.977778;
    2811    1    0    0    0    0    1    1.05344966    -31.8535031    225    1    1.08444    1.00444;
    2812    1    25.7    4.7    0    0    1    1.00537051    -23.1322466    63    1    1.07937    0.920635;
    2813    1    20.4    4.4    0    0    1    1.02615833    -36.0461669    90    1    1.06667    0.977778;
    2814    1    5.4    1    0    0    1    1.01926127    -7.08152759    63    1    1.06349    0.904762;
    2815    1    0    0    0    0    1    1.05562936    -22.8427868    90    1    1.07778    0.922222;
    2816    1    0    0    0    0    1    1.06051017    -18.805041    225    1    1.08889    1;
    2817    1    14.7    2.3    0    0    1    1.05586613    -19.9014797    90    1    1.07778    0.922222;
    2818    1    8.9    0.1    0    0    1    1.03084472    -23.5156268    63    1    1.07937    0.920635;
    2819    2    5.9    0    0    0    1    1.06365993    -27.227447    63    1    1.07937    0.920635;
    2820    1    0    0    0    0    1    1.02993624    2.16402281    63    1    1.07937    0.952381;
    2821    1    0    0    0    0    1    1.07881352    6.08879557    225    1    1.09147    0.986667;
    2822    1    0    0    0    0    1    1.07878743    6.09158283    225    1    1.09145    0.986667;
    2823    1    43.2    2.7    0    0    1    1.02936043    -33.9807536    90    1    1.06667    0.977778;
    2824    1    9    0.1    0    0    1    1.02021283    -32.6580418    63    1    1.07937    0.920635;
    2825    1    26.1    -2.2    0    0    1    1.00262248    -25.2840317    63    1    1.07937    0.920635;
    2826    1    79    12.9    0    0    1    1.04579727    -19.3426131    225    1    1.08444    1.00889;
    2827    1    0    0    0    0    1    1.03101169    -19.0917554    63    1    1.06349    0.936508;
    2828    1    27.8    5.2    0    0    1    1.03718766    -15.8952361    225    1    1.08889    0.933333;
    2829    1    25.2    5.4    0    0    1    1.01692426    -31.6579193    90    1    1.06667    0.977778;
    2830    1    56.4    5.2    0    0    1    1.02842089    -17.5304904    90    1    1.06667    0.977778;
    2831    1    4.6    -0.7    0    0    1    1.04808036    -7.07951297    225    1    1.08889    0.888889;
    2832    1    0    0    0    0    1    1.07862308    3.52009696    225    1    1.09263    0.888889;
    2833    1    0    0    0    0    1    1.08041162    5.88332032    380    1    1.10526    1;
    2834    2    0    0    0    0    1    1.035    -19.3532106    63    1    1.04762    0.952381;
    2835    1    25.9    3    0    0    1    0.994669524    -25.7216487    63    1    1.06349    0.968254;
    2836    1    33.9    5.4    0    0    1    1.03268966    -25.1774015    63    1    1.07937    0.920635;
    2837    1    9    -0.9    0    0    1    1.05524247    -21.1706427    63    1    1.07937    0.920635;
    2838    1    5    1.8    0    0    1    1.03919981    -23.7245849    63    1    1.07937    0.920635;
    2839    2    2.8    0    0    0    1    1.05978841    -15.0820989    225    1    1.08889    0.977778;
    2840    1    41.2    0.2    0    0    1    1.01276356    -14.4165374    63    1    1.06349    0.936508;
    2841    1    12.6    -3.2    0    0    1    1.04140571    -16.8725643    90    1    1.06667    0.977778;
    2842    1    57.4    -55    0    0    1    1.024885    -6.57084826    63    1    1.07937    0.952381;
    2843    1    15.5    -8    0    0    1    1.04872185    -46.7489983    63    1    1.06349    0.952381;
    2844    1    47.5    -1.3    0    0    1    1.00840085    -26.9520602    90    1    1.06667    0.977778;
    2845    1    -1.6    7.4    0    0    1    1.01556749    -18.3375307    63    1    1.04762    0.952381;
    2846    1    21.9    -8.1    0    0    1    1.01459133    -24.3315341    63    1    1.06349    0.936508;
    2847    1    19.9    3.1    0    0    1    1.01588454    -26.2175284    90    1    1.07778    0.922222;
    2848    1    40.9    4.3    0    0    1    1.00094287    -27.9306233    63    1    1.06349    0.968254;
    2849    1    0    0    0    0    1    1.02384186    -23.0113919    225    1    1.08444    1.00889;
    2850    1    0    0    0    0    1    1.0956381    -12.1620734    380    1    1.10526    1.04211;
    2851    1    15.7    0.7    0    0    1    1.00970776    -11.8842394    63    1    1.06349    0.936508;
    2852    1    35.5    9.8    0    0    1    1.07859849    -18.602855    225    1    1.08889    1.00444;
    2853    1    36.2    13    0    0    1    1.06911358    -19.0012064    225    1    1.08889    1.00444;
    2854    1    20.3    2.9    0    0    1    1.00971221    -22.1339345    63    1    1.04762    0.952381;
    2855    1    0    0.3    0    0    1    1.02340885    -12.68815    63    1    1.06349    0.936508;
    2856    1    21.2    -9.9    0    0    1    1.04691656    -9.69072006    225    1    1.08889    0.933333;
    2857    1    1.7    1.9    0    0    1    1.03336868    -26.3413611    63    1    1.07937    0.920635;
    2858    1    8    -2.7    0    0    1    1.02904902    -45.3402896    63    1    1.06349    0.952381;
    2859    1    0    0    0    0    1    1.01201104    -29.6407357    63    1    1.07937    0.920635;
    2860    1    0.4    -0.1    0    0    1    1.01253914    -29.5735513    63    1    1.07937    0.920635;
    2861    1    0    0    0    0    1    1.07450839    -23.8876214    225    1    1.08889    1;
    2862    1    56.7    7.2    0    0    1    1.04094007    -23.3268213    63    1    1.07937    0.920635;
    2863    1    0.9    -0.2    0    0    1    1.01936155    -20.7131691    63    1    1.06349    0.968254;
    2864    1    0    0    0    0    1    1.06587621    -38.7132154    90    1    1.06753    0.977778;
    2865    1    0    0    0    80    1    1.07817946    -35.5260603    225    1    1.08444    1.00444;
    2866    1    17    0.4    0    0    1    1.04128807    -10.7755569    63    1    1.06349    0.936508;
    2867    1    26    5.9    0    0    1    1.03992782    -10.7864824    63    1    1.06349    0.936508;
    2868    1    15.7    1.5    0    0    1    1.0328478    -10.7104921    63    1    1.06349    0.936508;
    2869    1    5    1.4    0    0    1    1.01852993    -24.891762    90    1    1.06667    0.977778;
    2870    1    15    6.1    0    0    1    1.05206866    -12.6799285    90    1    1.07778    0.922222;
    2871    1    -0.5    -1.7    0    0    1    0.988664208    -22.5881689    63    1    1.07937    0.952381;
    2872    1    -5    1.1    0    0    1    0.988854395    -23.9965646    63    1    1.04762    0.952381;
    2873    1    19.9    3.1    0    0    1    0.997816997    -37.1431429    90    1    1.06667    0.977778;
    2874    1    1    -7.4    0    0    1    1.0150563    -18.7781564    63    1    1.07937    0.952381;
    2875    1    36.8    5.7    0    0    1    1.05969258    -24.9003652    90    1    1.07778    0.977778;
    2876    1    0    0    0    0    1    1.03616888    -1.98940003    63    1    1.07937    0.920635;
    2877    1    34.9    1.6    0    0    1    1.01693936    -37.5728741    90    1    1.06667    0.977778;
    2878    1    4.7    2.3    0    0    1    1.02170734    -20.6828035    63    1    1.06349    0.968254;
    2879    1    12.7    0.3    0    0    1    1.00207887    -0.652161211    63    1    1.07937    0.952381;
    2880    1    8.8    -0.7    0    0    1    1.04907092    -19.918761    90    1    1.06667    0.977778;
    2881    1    2.6    7.1    0    0    1    1.0527922    -9.68595403    225    1    1.08889    0.933333;
    2882    1    1    -2    0    0    1    1.0485893    -14.6076323    63    1    1.07937    0.920635;
    2883    1    1.1    -0.1    0    0    1    0.985891541    -22.5468686    63    1    1.07937    0.952381;
    2884    1    28.1    -0.2    0    0    1    1.0076533    -16.4596713    63    1    1.06349    0.936508;
    2885    1    22    3.5    0    0    1    1.02612408    2.56602882    63    1    1.07937    0.952381;
    2886    1    36.6    1.8    0    0    1    1.02310605    -13.403194    63    1    1.06349    0.936508;
    2887    1    8    -6.6    0    0    1    1.04501693    -28.282978    63    1    1.07937    0.920635;
    2888    1    29.8    7.2    0    0    1    0.999590003    -21.9895483    63    1    1.06349    0.968254;
    2889    1    -0    -0.4    0    0    1    1.00428829    -11.3720058    63    1    1.06349    0.968254;
    2890    1    0    0    0    0    1    1.02149698    -12.2791911    63    1    1.06349    0.936508;
    2891    1    16.6    -2.8    0    0    1    1.02279453    -14.1143976    63    1    1.06349    0.936508;
    2892    1    64.5    6    0    0    1    1.05735235    -8.43274237    225    1    1.08889    0.933333;
    2893    1    0    0    0    0    1    1.06414672    -17.8303124    225    1    1.08889    1.00444;
    2894    1    0    0    0    0    1    1.07160826    -13.547562    380    1    1.10526    1.04211;
    2895    1    1    -0.1    0    0    1    1.04673131    -20.9985278    90    1    1.06667    0.977778;
    2896    1    47.7    7.9    0    0    1    1.04184895    -21.3939542    63    1    1.06349    0.936508;
    2897    1    5    -2    0    0    1    1.0377308    -26.5809038    63    1    1.07937    0.920635;
    2898    1    15.7    6.7    0    0    1    1.00439938    -4.77948794    63    1    1.07937    0.952381;
    2899    1    6.6    -9.4    0    0    1    1.02230402    -28.6268574    63    1    1.07937    0.920635;
    2900    2    -1    1.8    0    0    1    1.066    -18.6866651    20    1    1.15    0.8;
    2901    1    0    0    0    0    1    1.07844765    -16.763632    150    1    1.10277    0.9;
    2902    1    0    0    0    0    1    1.07260634    -19.5133594    225    1    1.08889    1;
    2903    1    30.4    1.5    0    0    1    1.00152681    -18.3234638    63    1    1.07937    0.952381;
    2904    1    0    0    0    0    1    1.04720981    -20.123571    90    1    1.06667    0.977778;
    2905    2    0    0    0    0    1    1.07318772    -17.8719966    150    1    1.1    0.9;
    2906    1    52.4    5.8    0    0    1    1.01075579    -13.1529158    63    1    1.06349    0.936508;
    2907    1    33.9    -3.6    0    0    1    0.998321709    -29.1465298    63    1    1.07937    0.920635;
    2908    1    21.5    1.4    0    0    1    1.0146468    1.22100056    63    1    1.07937    0.952381;
    2909    2    19    2.5    0    0    1    1.03708301    -27.0767453    63    1    1.07937    0.920635;
    2910    1    14.3    -6.5    0    0    1    1.03928929    -26.8448883    63    1    1.07937    0.920635;
    2911    1    19.7    -0.3    0    0    1    1.01676144    -28.7481018    90    1    1.06667    0.977778;
    2912    1    20.6    -2.7    0    0    1    1.02176066    -45.4126636    63    1    1.06349    0.952381;
    2913    1    25.7    3.4    0    0    1    1.02813359    -27.9186313    90    1    1.06667    0.977778;
    2914    1    56.8    8.4    0    0    1    1.02295146    -12.2421597    63    1    1.06349    0.936508;
    2915    1    0    0    0    0    1    1.05378115    -7.81917135    225    1    1.08889    0.933333;
    2916    1    0    0    0    0    1    1.04992479    -7.8889839    225    1    1.08889    0.933333;
    2917    1    0    0    0    0    1    1.05820903    -7.63906728    225    1    1.08889    0.933333;
    2918    1    0    0    0    0    1    1.06895273    -3.71135274    380    1    1.10526    1.03947;
    2919    1    3    1    0    0    1    1.02732459    -22.4390836    63    1    1.06349    0.968254;
    2920    1    -3    -1    0    0    1    1.02698886    -25.1181521    63    1    1.07937    0.920635;
    2921    1    41.7    1.6    0    0    1    1.02733677    -22.4383974    63    1    1.06349    0.968254;
    2922    1    14.5    -1.7    0    0    1    1.01077721    -26.7894803    63    1    1.07937    0.920635;
    2923    1    18    2.5    0    0    1    1.02055828    -22.7500694    90    1    1.06667    0.977778;
    2924    1    21    3    0    0    1    1.0151778    -6.9812391    63    1    1.07937    0.952381;
    2925    1    10.9    -1.6    0    0    1    1.03040076    -27.867979    63    1    1.07937    0.920635;
    2926    1    0    0    0    0    1    1.02323535    -20.5360816    63    1    1.07937    0.920635;
    2927    1    32.9    -7.9    0    0    1    1.02240013    -14.3157808    63    1    1.06349    0.936508;
    2928    1    15.2    -0.8    0    0    1    1.04966761    -23.3740704    63    1    1.07937    0.920635;
    2929    2    0    0    0    0    1    1.0055557    -12.0601599    63    1    1.06349    0.936508;
    2930    1    51.8    15.8    0    0    1    1.04476786    -11.499954    90    1    1.07778    0.922222;
    2931    1    43.1    0.8    0    0    1    1.04043298    -1.15119767    63    1    1.07937    0.920635;
    2932    1    0    0    0    0    1    1.07383042    2.48387431    225    1    1.08889    0.888889;
    2933    1    0    0    0    0    1    1.0742599    2.5124007    225    1    1.08889    0.888889;
    2934    1    62.1    11.7    0    0    1    1.06363198    -15.4082243    225    1    1.08889    1.00444;
    2935    1    43.4    2.8    0    0    1    0.976615455    -22.7601447    63    1    1.06349    0.936508;
    2936    1    10.5    4.4    0    0    1    1.0278631    -13.7187179    63    1    1.06349    0.936508;
    2937    1    21.1    -3.7    0    0    1    1.02627215    -14.0688051    63    1    1.06349    0.936508;
    2938    1    0    0    0    0    1    1.04400187    -10.446758    225    1    1.08889    0.933333;
    2939    1    12    3.2    0    0    1    1.03966635    -10.5842534    63    1    1.06349    0.936508;
    2940    1    0    -1.5    0    0    1    1.08167071    -15.5415944    225    1    1.08889    1.00444;
    2941    1    0    0    0    0    1    1.00913012    -24.3297571    63    1    1.07937    0.920635;
    2942    1    15.6    -2.5    0    0    1    1.00792662    -24.4821476    90    1    1.06667    0.977778;
    2943    1    13    6    0    0    1    1.0257851    -20.5318412    63    1    1.06349    0.968254;
    2944    1    14    6    0    0    1    1.02578019    -20.5325273    63    1    1.06349    0.968254;
    2945    1    0    0    0    0    1    1.06101532    -19.4680747    90    1    1.07778    0.922222;
    2946    1    0    0    0    0    1    1.08275222    -17.3670932    225    1    1.08889    1;
    2947    1    0    0    0    0    1    1.02484406    -28.5302084    90    1    1.06667    0.977778;
    2948    1    0    0    0    0    1    1.08107014    -22.8552879    380    1    1.10263    1.04211;
    2949    1    9    0.2    0    0    1    1.00812355    -22.9553012    63    1    1.07937    0.952381;
    2950    1    30.2    4.4    0    0    1    0.979431297    -22.8385961    63    1    1.07937    0.952381;
    2951    1    157.6    48.6    0    0    1    1.01206858    -6.15913713    63    1    1.07937    0.952381;
    2952    1    0    0    0    0    1    1.05453188    -0.940853832    225    1    1.08889    0.986667;
    2953    1    0    0    0    0    1    1.05455248    -0.938751342    225    1    1.08889    0.986667;
    2954    1    16.2    -6    0    0    1    1.01115582    -24.6745713    63    1    1.06349    0.936508;
    2955    1    16.8    2    0    0    1    1.04364698    -34.4387588    90    1    1.06667    0.977778;
    2956    1    39.4    10.9    0    0    1    0.989655027    -0.783269038    63    1    1.07937    0.952381;
    2957    1    13.9    -1.6    0    0    1    1.04717482    -30.4839719    90    1    1.06667    0.977778;
    2958    1    3.9    1    0    0    1    1.00838973    -12.3490842    63    1    1.06349    0.968254;
    2959    1    8.8    -2.1    0    0    1    1.02503971    -24.3083231    63    1    1.07937    0.920635;
    2960    1    0    0    0    0    1    1.07260029    -18.9317093    150    1    1.1    0.9;
    2961    1    19.3    -1.4    0    0    1    1.017109    -25.6947164    90    1    1.06667    0.977778;
    2962    1    13.9    6.3    0    0    1    1.0261424    -21.5145604    63    1    1.07937    0.920635;
    2963    1    0    1.5    0    0    1    1.05642585    -28.1114303    90    1    1.06667    0.977778;
    2964    1    12.8    -9.2    0    0    1    1.07694886    -13.9687685    225    1    1.08889    1.00444;
    2965    1    26.2    3.7    0    0    1    1.08366416    -15.0703554    225    1    1.08946    1.00444;
    2966    1    0    0    0    -60    1    1.03256618    -15.4613945    20    1    1.15    0.8;
    2967    1    0    0    0    0    1    1.08417197    -15.8900093    225    1    1.08914    1.00444;
    2968    1    0    0    0    0    1    1.08367413    -15.0678518    225    1    1.08947    1.00444;
    2969    1    0    0    0    0    1    1.07693432    -13.9673091    225    1    1.08889    1.00444;
    2970    1    0    0    0    0    1    1.07962141    -10.2411287    380    1    1.10526    1.04211;
    2971    1    0    0    0    0    1    1.07852179    -10.7886685    380    1    1.10526    1.04211;
    2972    1    3.2    -0.6    0    0    1    1.07007422    -21.3228733    63    1    1.07937    0.920635;
    2973    1    48.2    17.3    0    0    1    1.02005455    -24.2930278    63    1    1.07937    0.920635;
    2974    1    0    0    0    0    1    1.05412168    -19.1584658    225    1    1.08889    1;
    2975    1    30.8    0.4    0    0    1    1.02630929    -15.4606038    63    1    1.06349    0.936508;
    2976    1    20.7    1.2    0    0    1    0.984270797    -19.2691442    63    1    1.06349    0.936508;
    2977    2    1.1    0    0    0    1    1.02655775    -10.3360399    63    1    1.07937    0.952381;
    2978    1    39.6    2.9    0    0    1    1.0358356    -23.1199034    90    1    1.07778    0.977778;
    2979    1    20.3    2.3    0    0    1    1.01596374    -38.3517217    90    1    1.06667    0.977778;
    2980    1    25.9    -5    0    0    1    1.02809873    -29.0462734    90    1    1.06667    0.977778;
    2981    1    34    -3.4    0    0    1    1.01941692    -47.3738129    63    1    1.06349    0.952381;
    2982    1    -0.2    0.6    0    0    1    1.04713573    -10.0358431    63    1    1.07937    0.920635;
    2983    1    3    -3    0    0    1    1.03161044    -10.4886281    63    1    1.07937    0.920635;
    2984    1    23.2    1.3    0    0    1    1.05589234    -29.2201076    90    1    1.07778    0.977778;
    2985    1    18.8    9    0    0    1    1.05345386    -14.9199719    90    1    1.07778    0.977778;
    2986    1    14.5    6.9    0    0    1    1.01552919    -18.1920917    63    1    1.04762    0.952381;
    2987    1    0    0    0    0    1    1.06097793    -14.4324224    225    1    1.08889    1.00444;
    2988    1    29.3    -1.2    0    0    1    1.03764017    -22.0413477    90    1    1.07778    0.977778;
    2989    1    29.3    -1.5    0    0    1    1.02273876    -22.6330323    63    1    1.06349    0.936508;
    2990    1    -1.9    7.9    0    0    1    1.02259546    -15.1758979    63    1    1.06349    0.968254;
    2991    1    0    0    0    0    1    1.04369362    -12.0373168    225    1    1.08444    1.00889;
    2992    1    14    4    0    0    1    1.05737649    -16.7631352    63    1    1.06397    0.936508;
    2993    1    14.2    0.8    0    0    1    1.00642645    -10.7009043    63    1    1.06349    0.936508;
    2994    1    20.9    1.4    0    0    1    1.05758943    -3.94850378    90    1    1.1    0.944444;
    2995    2    12    -2.5    0    0    1    1.033    -11.19488    63    1    1.06349    0.936508;
    2996    1    0    0    0    0    1    1.04249279    -10.3996418    20    1    1.15    0.8;
    2997    1    13.2    5.4    0    0    1    1.04145134    -10.3996418    63    1    1.06349    0.936508;
    2998    1    0    0    0    0    1    1.03337085    -10.6031716    63    1    1.06349    0.936508;
    2999    1    0    0    0    0    1    1.05390363    -7.81985107    225    1    1.08889    0.933333;
    3000    1    56.9    16.6    0    0    1    1.04705372    -8.57857839    225    1    1.08889    0.933333;
    3001    1    42.4    20.9    0    0    1    1.01992538    -31.091834    63    1    1.06349    0.968254;
    3002    1    40    -3.2    0    0    1    1.0532785    -27.8224297    225    1    1.08444    1.00889;
    3003    1    48.8    4.5    0    30    1    1.06976464    -23.5684955    63    1    1.07937    0.920635;
    3004    1    0    0    0    0    1    1.08177745    -17.028835    225    1    1.08889    1;
    3005    1    20.8    1    0    0    1    1.01773292    -30.6542598    63    1    1.07937    0.920635;
    3006    1    48.5    1    0    0    1    1.04367532    -13.2109724    225    1    1.08444    1.00889;
    3007    1    0    0    0    0    1    1.03246454    -22.660338    90    1    1.07778    0.922222;
    3008    1    120    9.3    0    0    1    1.07865079    -18.5483384    225    1    1.08889    1.00444;
    3009    1    0    1.1    0    0    1    0.995743625    -31.6900127    63    1    1.07937    0.920635;
    3010    1    0    0    0    0    1    1.02931984    2.88567748    63    1    1.07937    0.952381;
    3011    1    0    0    0    0    1    1.07843788    5.85740673    225    1    1.09044    0.986667;
    3012    1    0    0    0    0    1    1.08557659    7.90923286    380    1    1.10526    1.03947;
    3013    1    22.3    5.6    0    0    1    1.00680512    1.29145275    63    1    1.07937    0.952381;
    3014    1    50.6    -2.7    0    0    1    1.03855498    -29.8386448    63    1    1.07937    0.920635;
    3015    1    54.8    5.2    0    0    1    1.00424598    -12.1527189    63    1    1.06349    0.936508;
    3016    1    2.3    -1.2    0    0    1    1.01919252    -10.7069388    63    1    1.07937    0.952381;
    3017    1    45.7    -3.1    0    0    1    1.06219534    -19.3876886    90    1    1.06788    0.977778;
    3018    1    0    0    0    0    1    1.06572106    -15.7280049    225    1    1.08444    1.00444;
    3019    1    22.3    4.2    0    0    1    1.01207974    -19.1626631    63    1    1.06349    0.968254;
    3020    1    0.9    -0.3    0    0    1    1.06686309    -23.8728187    63    1    1.07937    0.920635;
    3021    1    0    0    0    0    1    1.05442705    -28.3116603    90    1    1.06667    0.977778;
    3022    2    0.9    0    0    0    1    1.00257468    -16.1450522    63    1    1.07937    0.952381;
    3023    2    12.3    0    0    0    1    1.016    -9.90844535    63    1    1.06349    0.936508;
    3024    1    0    0    0    0    1    1.02161302    -1.68941359    63    1    1.07937    0.920635;
    3025    1    6    -3.6    0    0    1    1.02198203    -35.9939507    90    1    1.06667    0.977778;
    3026    1    2    -1.9    0    0    1    1.02666967    -6.5224469    63    1    1.07937    0.952381;
    3027    1    0    0    0    0    1    1.02664704    -6.51839154    63    1    1.07937    0.952381;
    3028    1    33.7    4.2    0    0    1    1.04752368    -12.3210805    63    1    1.07937    0.920635;
    3029    1    0    0    0    0    1    1.02373495    -28.564737    63    1    1.06349    0.968254;
    3030    1    50.4    0    0    0    1    1.06289395    -6.8138845    90    1    1.1    0.944444;
    3031    1    1.3    4.7    0    0    1    1.04382391    -19.3567884    63    1    1.07937    0.920635;
    3032    1    0    0    0    0    1    1.07576438    -15.8357994    225    1    1.08889    1;
    3033    1    0    0    0    0    1    1.08508807    -10.8433401    380    1    1.10526    1.05263;
    3034    1    20.5    1.8    0    0    1    0.999330656    -24.0300681    63    1    1.06349    0.968254;
    3035    1    39.4    3.9    0    0    1    1.01920272    -25.3873726    63    1    1.07937    0.920635;
    3036    1    24.6    0.3    0    0    1    1.04906834    -25.6723661    63    1    1.07937    0.920635;
    3037    1    25.9    -5.2    0    0    1    1.01656294    -11.2937036    63    1    1.06349    0.968254;
    3038    1    30.2    1.1    0    0    1    0.981298635    -23.1597533    63    1    1.07937    0.952381;
    3039    1    10.5    11.3    0    0    1    1.06341601    -19.3492606    225    1    1.08889    1;
    3040    1    0.7    0.2    0    0    1    1.01367068    -22.5542441    63    1    1.04762    0.952381;
    3041    1    23.1    -11.2    0    0    1    1.03534498    -14.1965114    63    1    1.06349    0.936508;
    3042    1    2.3    0.5    0    0    1    1.01706164    -23.3366736    63    1    1.07937    0.920635;
    3043    1    47.2    2.8    0    0    1    1.01352016    -23.8960537    63    1    1.07937    0.920635;
    3044    1    22.2    0.7    0    0    1    1.01526443    -17.262726    63    1    1.07937    0.952381;
    3045    1    18    3.6    0    0    1    1.03252734    -16.9027192    63    1    1.07937    0.952381;
    3046    1    10    -2.3    0    0    1    1.05863411    -28.2384585    90    1    1.06667    0.977778;
    3047    1    31.8    0.2    0    0    1    1.06214596    -25.1549536    63    1    1.07937    0.920635;
    3048    1    30.5    5.5    0    0    1    1.05328418    -6.85212911    225    1    1.08889    0.888889;
    3049    1    10.1    6.1    0    0    1    1.01868287    -18.4983276    63    1    1.06349    0.968254;
    3050    1    53.7    6.8    0    0    1    0.996872932    -12.6662498    63    1    1.06349    0.968254;
    3051    1    9    -2.6    0    0    1    1.04022695    -24.0129252    90    1    1.06667    0.977778;
    3052    1    0    0    0    0    1    1.02347148    -14.2515019    63    1    1.06349    0.936508;
    3053    1    0    0    0    0    1    1.00380413    -19.4134722    63    1    1.04762    0.952381;
    3054    1    1.8    3    0    0    1    1.01753273    -19.1914456    63    1    1.04762    0.952381;
    3055    1    0    0    0    0    1    1.07289341    -12.9239956    225    1    1.08889    1.00444;
    3056    1    0    0    0    0    1    1.07289363    -12.923998    225    1    1.08889    1.00444;
    3057    1    0    0    0    0    1    1.08429548    -13.9054344    380    1    1.10526    1.05263;
    3058    1    0    0    0    0    1    1.08430343    -13.9055038    380    1    1.10526    1.05263;
    3059    1    0    0    0    0    1    1.08430333    -13.905503    380    1    1.10526    1.05263;
    3060    2    0    0    0    0    1    1.01596424    -21.6952501    63    1    1.06349    0.936508;
    3061    1    39.2    1.6    0    0    1    1.03349502    -38.0608708    90    1    1.06667    0.977778;
    3062    1    13.9    4.6    0    0    1    1.0032817    -23.3350577    63    1    1.04762    0.952381;
    3063    1    28.6    -2.1    0    0    1    1.0014433    -24.5296414    63    1    1.04762    0.952381;
    3064    1    14.9    7.8    0    0    1    1.04071279    -23.5371911    90    1    1.06667    0.977778;
    3065    1    0    0    0    0    1    1.06363403    -19.5061997    225    1    1.08444    1.00444;
    3066    1    14.5    -5.6    0    0    1    1.03504334    -24.7118869    90    1    1.07778    0.922222;
    3067    1    27.6    -2.6    0    0    1    1.06469309    -15.1852933    90    1    1.07778    0.977778;
    3068    1    -0.1    0.3    0    0    1    1.05885709    -20.607046    90    1    1.07778    0.977778;
    3069    1    47.9    1.1    0    0    1    1.06999233    -17.3687411    225    1    1.08889    1.00444;
    3070    1    54.1    0.4    0    0    1    1.06983025    -17.3824031    225    1    1.08889    1.00444;
    3071    1    9.5    0.1    0    0    1    0.991655721    -14.9305703    63    1    1.06349    0.968254;
    3072    1    2.1    -0.4    0    0    1    1.00736279    -31.4038609    63    1    1.07937    0.920635;
    3073    1    25.9    -4.3    0    0    1    1.02968595    -38.2694844    63    1    1.06349    0.952381;
    3074    1    27.1    2.1    0    0    1    1.01853241    -18.7110305    63    1    1.06349    0.936508;
    3075    1    0    0    0    0    1    1.05507223    -15.3825931    225    1    1.08889    0.933333;
    3076    1    1.2    -0.2    0    0    1    1.02175338    -14.2070773    63    1    1.06349    0.936508;
    3077    1    0    0    0    0    1    0.975987642    -17.5479454    63    1    1.06349    0.968254;
    3078    1    1.6    -0.5    0    0    1    1.02658777    -13.1906927    63    1    1.06349    0.936508;
    3079    1    18.8    2.2    0    0    1    0.993109699    -14.1434249    63    1    1.06349    0.904762;
    3080    1    3.5    -1.8    0    0    1    1.03053468    -19.1152953    90    1    1.06667    0.977778;
    3081    1    11.9    3.8    0    0    1    1.03863647    -35.2575455    63    1    1.06349    0.952381;
    3082    1    21.7    2.9    0    0    1    1.01576236    2.10362128    63    1    1.07937    0.952381;
    3083    1    0    0    0    0    1    1.07454852    4.61938353    225    1    1.08889    0.986667;
    3084    1    0    0    0    0    1    1.00105733    -27.4616987    63    1    1.07937    0.920635;
    3085    1    0    0    0    0    1    1.01365833    -28.5157076    63    1    1.07937    0.920635;
    3086    1    80.7    5.2    0    0    1    1.02169956    -20.1110098    63    1    1.07937    0.920635;
    3087    1    0    0    0    0    1    1.05081053    -16.7373597    225    1    1.08889    1;
    3088    1    2.1    3.8    0    0    1    1.02146574    -11.906757    63    1    1.06349    0.936508;
    3089    1    0    0    0    0    1    1.04725315    -9.17500969    225    1    1.08889    0.933333;
    3090    1    4.8    -1.2    0    0    1    0.98268297    -32.5483485    63    1    1.07937    0.920635;
    3091    1    33.1    -0.6    0    0    1    1.03124625    -30.2646658    90    1    1.06667    0.977778;
    3092    1    28.7    7.6    0    0    1    0.976818486    -20.1204494    63    1    1.06349    0.936508;
    3093    1    19.4    0.8    0    0    1    1.02508195    -28.7608728    90    1    1.06667    0.977778;
    3094    1    1    -2    0    0    1    0.952890524    -6.78583594    45    1    1    0.888889;
    3095    1    13.3    -2.3    0    0    1    1.00968374    -19.0093094    63    1    1.06349    0.936508;
    3096    1    10.6    -0.7    0    0    1    1.02024487    -22.8059792    63    1    1.04762    0.952381;
    3097    1    11.9    1.8    0    0    1    0.995640256    -21.3353306    63    1    1.04762    0.952381;
    3098    2    0    0    0    0    1    0.975900908    -12.9856393    45    1    1    0.888889;
    3099    1    27.2    7.4    0    0    1    0.971801633    -22.8338162    63    1    1.06349    0.936508;
    3100    1    0    0    0    0    1    1.02539847    -17.8388953    63    1    1.06349    0.936508;
    3101    1    0    0    0    0    1    1.05325063    -14.9048218    225    1    1.08889    0.933333;
    3102    1    56.7    13.3    0    0    1    1.06895113    -19.0371888    225    1    1.08889    1.00444;
    3103    1    0    0    0    0    1    1.10403418    1.64384729    380    1    1.10526    1.03947;
    3104    1    25.2    1.3    0    0    1    1.01788129    -6.92604395    63    1    1.07937    0.952381;
    3105    1    14.8    1.9    0    0    1    1.01094645    -8.1942593    63    1    1.07937    0.952381;
    3106    1    8.9    0.1    0    0    1    1.00997786    -12.8217871    63    1    1.06349    0.936508;
    3107    2    6    0    0    0    1    1.01311957    -12.5112556    63    1    1.06349    0.936508;
    3108    1    28.2    -3.1    0    0    1    0.999145888    -24.4680504    63    1    1.04762    0.952381;
    3109    1    62.7    -0.4    0    0    1    1.0613075    -18.4803978    225    1    1.08889    1.00444;
    3110    1    -24.1    0.6    0    0    1    1.06315631    -3.3619417    225    1    1.08889    0.986667;
    3111    1    44.5    0.6    0    0    1    1.02988584    -30.4001934    63    1    1.07937    0.920635;
    3112    1    39.9    18.5    0    0    1    1.03775096    -10.7779928    63    1    1.07937    0.920635;
    3113    1    12.3    -3    0    0    1    1.01266713    -51.2553401    63    1    1.06349    0.952381;
    3114    1    -0.1    0.3    0    0    1    1.04408242    -18.2949743    90    1    1.06667    0.977778;
    3115    1    0    0    0    0    1    1.04756216    -19.4492229    90    1    1.06667    0.977778;
    3116    2    -1.4    0    0    0    1    1.056    5.8977275    20    1    1.15    0.8;
    3117    2    0    0    0    0    1    1.092    4.55327318    20    1    1.15    0.8;
    3118    2    0    0    0    0    1    1.093    4.72979918    20    1    1.15    0.8;
    3119    1    0    0    0    0    1    1.0637421    -0.781464862    225    1    1.08889    0.986667;
    3120    1    0    0    0    0    1    1.06387188    -0.785053895    225    1    1.08889    0.986667;
    3121    1    0    0    0    0    1    1.06387377    -0.784434353    225    1    1.08889    0.986667;
    3122    1    25    2    0    0    1    1.0411144    -42.1946644    90    1    1.06667    0.977778;
    3123    2    0    0    0    0    1    1.032    -17.9380228    63    1    1.06349    0.936508;
    3124    1    7.3    1.1    0    0    1    1.01843549    -45.2960489    63    1    1.06349    0.952381;
    3125    1    15    0    0    0    1    1.02069441    -21.6048908    63    1    1.06349    0.936508;
    3126    2    0    0    0    0    1    1.00915539    -21.6128207    63    1    1.07937    0.920635;
    3127    1    73.1    24.6    0    0    1    1.02096765    -27.46718    63    1    1.07937    0.920635;
    3128    1    0    0    0    0    1    0.968281843    -25.9017726    150    1    1.1    0.9;
    3129    1    31.2    3.8    0    0    1    1.02649308    -3.08251823    63    1    1.06349    0.904762;
    3130    1    6    1    0    0    1    1.07224008    -8.88924887    63    1    1.08367    0.920635;
    3131    1    25.3    -0.7    0    0    1    0.990875772    -25.6754669    63    1    1.06349    0.968254;
    3132    1    14    -3.5    0    0    1    1.01558875    -28.2470427    90    1    1.06667    0.977778;
    3133    1    37.5    4.6    0    0    1    1.05945558    -11.2436023    90    1    1.1    0.944444;
    3134    1    26.5    -0.7    0    0    1    1.04874055    -13.3780904    63    1    1.06691    0.936508;
    3135    1    0    0    0    0    1    1.07284737    -7.21609101    380    1    1.10526    1.03947;
    3136    2    0    0    0    0    1    1.072    -21.5982989    90    1    1.07778    0.922222;
    3137    1    46.6    7.1    0    0    1    1.06351215    -5.79446329    225    1    1.08889    0.888889;
    3138    1    33.6    -6.8    0    0    1    1.06409335    -5.78245121    225    1    1.08889    0.888889;
    3139    1    13.1    1.1    0    0    1    1.03350136    -6.81742682    63    1    1.07937    0.952381;
    3140    1    26.5    6.3    0    0    1    1.07454827    5.61105142    225    1    1.08889    0.986667;
    3141    1    44.4    -5.1    0    0    1    1.02988437    -23.1076785    63    1    1.07937    0.920635;
    3142    2    0    0    0    0    1    0.97306711    -24.3966391    63    1    1.07937    0.920635;
    3143    1    0    0    0    0    1    1.02132072    -18.2253937    63    1    1.06349    0.968254;
    3144    1    10.8    5.2    0    0    1    1.07240393    -15.0699128    225    1    1.08889    1.00444;
    3145    1    16.8    9.8    0    0    1    1.03658861    -18.7501352    63    1    1.04762    0.952381;
    3146    1    46.8    5.7    0    0    1    1.07241243    -15.069535    225    1    1.08889    1.00444;
    3147    1    26.9    0.2    0    0    1    1.005657    -28.5755549    63    1    1.07937    0.920635;
    3148    1    2.1    0.5    0    0    1    1.02599961    -22.5356256    63    1    1.06349    0.968254;
    3149    1    0    0    0    0    1    1.04180358    -19.3782847    225    1    1.08889    0.977778;
    3150    1    0    0    0    0    1    0.99609674    -19.3781251    380    1    1.10263    0.99341;
    3151    1    16.2    1.8    0    0    1    0.998445768    -11.9924191    63    1    1.07937    0.952381;
    3152    1    0    0    0    0    1    1.03102472    -6.01204922    90    1    1.06667    0.988889;
    3153    1    0    0    0    0    1    1.08943647    -5.90311872    380    1    1.10526    1.03947;
    3154    1    0    0    0    0    1    1.08852835    -5.57365383    380    1    1.10526    1.03947;
    3155    1    4    1    0    0    1    1.01507597    -27.422064    63    1    1.07937    0.920635;
    3156    1    28.7    1.4    0    0    1    1.02509644    -13.9679851    63    1    1.06349    0.936508;
    3157    2    0    0    0    0    1    1.059    -9.42994296    90    1    1.08889    0.933333;
    3158    1    30.2    3.2    0    0    1    1.04289223    -21.5747417    63    1    1.06349    0.936508;
    3159    2    7.7    0    0    0    1    1.074    -22.3948624    90    1    1.07778    0.922222;
    3160    1    19    2.3    0    0    1    1.03122839    -23.0765415    90    1    1.06667    0.977778;
    3161    1    20.4    1.1    0    0    1    0.993714396    -21.1686356    63    1    1.04762    0.952381;
    3162    1    -0.3    -0.5    0    0    1    1.02725851    -9.77253878    63    1    1.06349    0.936508;
    3163    1    102.2    19.7    0    0    1    1.06972194    -18.8279934    225    1    1.08889    1.00444;
    3164    1    21.3    4.4    0    0    1    1.02792952    -22.5544146    63    1    1.07937    0.920635;
    3165    1    0    0    0    0    1    1.08958979    -18.3659194    225    1    1.08889    1;
    3166    1    0.9    0.4    0    0    1    0.97502462    -24.9801844    63    1    1.07937    0.920635;
    3167    1    42.9    6.4    0    0    1    1.07684302    -15.6498139    225    1    1.08889    1.00444;
    3168    1    33.9    3    0    0    1    1.08035003    -18.1055487    225    1    1.08889    1.00444;
    3169    1    0    0    0    0    1    1.03839088    -30.1560597    90    1    1.06667    0.977778;
    3170    1    -0.6    -0.6    0    0    1    1.02649118    -16.5222743    63    1    1.06349    0.936508;
    3171    1    0    0    0    0    1    1.01913833    -28.5067558    63    1    1.07937    0.920635;
    3172    1    15.1    -2.1    0    0    1    1.03383642    -25.1460419    90    1    1.07778    0.922222;
    3173    1    0.3    -0    0    0    1    1.00242766    -21.654736    63    1    1.07937    0.952381;
    3174    1    38.9    -0.2    0    0    1    1.05748543    -24.8387387    63    1    1.07937    0.920635;
    3175    1    44.2    16    0    0    1    1.0282546    -17.7005889    63    1    1.04762    0.952381;
    3176    1    0    0    0    0    1    1.06286061    -13.5757848    225    1    1.08889    1.00444;
    3177    1    8.6    -3.9    0    0    1    1.03056065    -44.675257    63    1    1.06349    0.952381;
    3178    2    0    0    0    0    1    1.01559185    -24.2262784    150    1    1.1    0.9;
    3179    1    0    0    0    78    1    1.04604083    -22.5042396    225    1    1.08444    1.00889;
    3180    1    0    0    0    0    1    1.04047544    -19.5850535    380    1    1.10263    1.02895;
    3181    1    16.8    -0.3    0    0    1    1.03763948    -26.2177148    63    1    1.07937    0.920635;
    3182    1    22.5    1.9    0    0    1    1.00173268    -19.9905514    90    1    1.06667    0.977778;
    3183    1    13.1    2.4    0    0    1    1.06604849    -12.4130574    63    1    1.07629    0.904762;
    3184    1    28.4    -0.2    0    0    1    1.04482979    -19.9581005    90    1    1.07778    0.977778;
    3185    1    43.6    -4.6    0    0    1    1.04442983    -13.5051961    90    1    1.07778    0.922222;
    3186    1    19.6    0.2    0    0    1    1.00899048    -10.5399343    63    1    1.07937    0.952381;
    3187    1    12.5    1.5    0    0    1    1.01067232    -18.1172981    63    1    1.06349    0.936508;
    3188    1    14.5    -1.4    0    0    1    1.03891516    -19.9303431    63    1    1.06349    0.936508;
    3189    1    0    -2    0    0    1    1.01898346    -7.84168163    63    1    1.06349    0.952381;
    3190    1    46.2    8.4    0    0    1    1.02186832    -13.0618073    63    1    1.07937    0.952381;
    3191    1    9.2    3.1    0    0    1    1.07789726    -15.754719    225    1    1.08889    1.00444;
    3192    1    18.2    3.8    0    0    1    1.07787887    -15.7569307    225    1    1.08889    1.00444;
    3193    1    27.4    0.6    0    0    1    1.04171096    -24.3566776    90    1    1.06667    0.977778;
    3194    1    32    33.1    0    0    1    1.0401148    -14.4829483    225    1    1.08444    1.00889;
    3195    1    31.4    0.2    0    0    1    1.0076888    -20.5839967    63    1    1.06349    0.968254;
    3196    1    10.3    3.2    0    0    1    1.0215847    -25.0467195    90    1    1.06667    0.977778;
    3197    1    36.9    9.6    0    0    1    1.03005457    -25.8327543    90    1    1.06667    0.977778;
    3198    1    0    0    0    0    1    1.06341501    -21.8017824    225    1    1.08444    1.00444;
    3199    1    0    0    0    0    1    1.06318384    -23.4185442    225    1    1.08444    1.00444;
    3200    1    0    0    0    0    1    1.05523844    -24.1555068    63    1    1.07937    0.920635;
    3201    1    50.3    11.1    0    0    1    1.01535534    -11.7201614    63    1    1.06349    0.904762;
    3202    1    0    0    0    0    1    1.03829503    -8.86373452    225    1    1.08889    0.902222;
    3203    1    11.9    -1    0    0    1    0.991191246    -29.8793906    63    1    1.07937    0.920635;
    3204    1    20.1    6.3    0    0    1    1.07392456    -15.6147633    225    1    1.08889    1.00444;
    3205    1    0.6    6.6    0    0    1    1.07725414    -15.5396799    225    1    1.08889    1.00444;
    3206    1    18    -1.3    0    0    1    1.0386374    -25.2312818    90    1    1.07778    0.977778;
    3207    1    14    -1.9    0    0    1    1.01670876    -35.8727769    63    1    1.07937    0.920635;
    3208    1    20.7    2.9    0    0    1    1.06605054    -2.37607715    90    1    1.1    0.944444;
    3209    1    21.1    -3.6    0    0    1    1.03077132    3.32791073    63    1    1.07937    0.952381;
    3210    2    4    0    0    0    1    1.073    -17.8697382    150    1    1.1    0.9;
    3211    1    44.7    -2.6    0    0    1    1.04589257    -10.7136703    63    1    1.07937    0.920635;
    3212    1    100.7    23.2    0    0    1    1.06056172    -18.4911685    225    1    1.08889    1.00444;
    3213    1    7.9    -0.3    0    0    1    1.02870943    -2.21252111    63    1    1.04762    0.888889;
    3214    1    0.7    0.1    0    0    1    1.03527001    -16.5249674    63    1    1.07937    0.952381;
    3215    1    0    0    0    0    1    1.08970061    -16.6399961    63    1    1.09834    0.952381;
    3216    1    2    -0.2    0    0    1    1.02068923    -19.3840821    63    1    1.04762    0.952381;
    3217    1    136.4    48.2    0    0    1    1.06205157    -16.6378614    225    1    1.08889    1.00444;
    3218    1    41    -2.6    0    0    1    1.03277988    -36.3374458    90    1    1.06667    0.977778;
    3219    1    16.1    -3.9    0    0    1    1.04436727    -14.6062661    63    1    1.07937    0.920635;
    3220    1    53    5.2    0    0    1    1.0328087    -16.5036761    63    1    1.04762    0.952381;
    3221    1    5    -2    0    0    1    1.05882708    -20.6185487    90    1    1.07778    0.977778;
    3222    1    0    0    0    0    1    1.02341008    -16.128102    63    1    1.07937    0.952381;
    3223    1    0.6    0.3    0    0    1    1.02945676    -15.2121188    63    1    1.07937    0.952381;
    3224    1    15.2    4.9    0    0    1    0.965291191    -20.5546902    63    1    1.06349    0.96781;
    3225    1    2.1    -0.1    0    0    1    0.958148339    -8.7068675    45    1    1    0.888889;
    3226    1    26.9    -7.1    0    0    1    1.03934175    -34.2817746    90    1    1.06667    0.977778;
    3227    1    23    -3.3    0    0    1    0.991929528    -21.46223    63    1    1.07937    0.952381;
    3228    1    4.9    6.5    0    0    1    1.03832033    -16.0972324    90    1    1.07778    0.977778;
    3229    1    -0.6    -0.2    0    0    1    1.00895118    -3.91808951    63    1    1.07937    0.952381;
    3230    1    34.2    -41.7    0    0    1    1.09141599    2.57759912    380    1    1.10526    1.03947;
    3231    1    44.4    6.9    0    0    1    1.07742324    -15.3790866    225    1    1.08889    1.00444;
    3232    1    40.9    5.8    0    0    1    1.07746309    -15.3764318    225    1    1.08889    1.00444;
    3233    1    32.9    6.3    0    0    1    1.07747815    -15.374721    225    1    1.08889    1.00444;
    3234    1    0    0    0    0    1    1.00744594    -23.1451399    90    1    1.06667    0.977778;
    3235    1    32.4    0.2    0    0    1    0.991658026    -33.2673823    90    1    1.06667    0.977778;
    3236    1    0    0    0    0    1    1.09059748    -5.74334052    380    1    1.10526    1.03947;
    3237    1    3.5    3.2    0    0    1    1.09037423    -5.83759006    380    1    1.10526    1.03947;
    3238    1    23.6    2.8    0    0    1    1.0199697    -10.5683367    63    1    1.07937    0.952381;
    3239    2    0.5    0    0    0    1    1.06102569    -19.4760096    90    1    1.07778    0.922222;
    3240    1    0    0    0    0    1    1.01052834    -6.82953735    63    1    1.07937    0.952381;
    3241    2    0    0    0    0    1    1.00557762    -12.0607208    63    1    1.06349    0.936508;
    3242    1    8.8    3.2    0    0    1    1.03285035    -47.135487    63    1    1.06349    0.952381;
    3243    1    25    50.9    0    0    1    1.01154072    3.23934847    225    1    1.04444    0.982222;
    3244    1    18.8    2.2    0    0    1    1.04946247    -22.4530399    90    1    1.07778    0.977778;
    3245    1    28.7    6.3    0    0    1    1.01885972    -11.7880063    63    1    1.07937    0.920635;
    3246    2    0    0    0    0    1    1.00488166    -29.7714154    63    1    1.07937    0.920635;
    3247    1    33.3    1.8    0    0    1    1.01136966    -19.082216    63    1    1.06349    0.968254;
    3248    1    3.5    0.7    0    0    1    1.05309476    -21.0656274    90    1    1.07778    0.977778;
    3249    1    8.3    -4.7    0    0    1    1.02492266    -25.7236613    63    1    1.06349    0.936508;
    3250    1    43.8    -0.6    0    0    1    1.03511322    -43.3115451    90    1    1.06667    0.977778;
    3251    1    46.7    -0.1    0    0    1    1.03719568    -24.3851305    63    1    1.07937    0.920635;
    3252    1    10    1.3    0    0    1    1.01802444    -28.0637287    90    1    1.06667    0.977778;
    3253    1    0    0    0    0    1    1.06126525    -15.0253326    225    1    1.08444    1.00889;
    3254    1    0    0    0    0    1    1.02825885    -5.50344503    63    1    1.07937    0.952381;
    3255    1    0    0    0    0    1    1.02825885    -5.50344503    63    1    1.07937    0.952381;
    3256    1    0    0    0    0    1    1.02825901    -5.5035275    63    1    1.07937    0.952381;
    3257    1    0    0    0    0    1    1.00824792    -12.6884873    63    1    1.06349    0.968254;
    3258    1    45.1    1.1    0    0    1    1.03541631    -22.387525    90    1    1.06667    0.977778;
    3259    1    0    0    0    0    1    1.06611151    -18.3500126    225    1    1.08444    1.00444;
    3260    1    17.8    1.3    0    0    1    1.0471946    -21.8254947    90    1    1.07778    0.977778;
    3261    1    24.2    3    0    0    1    1.03291019    -16.7294975    90    1    1.06667    0.977778;
    3262    1    63.9    9.9    0    0    1    1.04051961    -11.5315476    90    1    1.08889    0.933333;
    3263    1    0    0    0    0    1    1.05298851    -5.112662    225    1    1.08889    0.933333;
    3264    2    0.1    0    0    0    1    1.01623121    -29.1112374    63    1    1.07937    0.920635;
    3265    1    5.7    -11.4    0    0    1    1.03546233    -17.293941    90    1    1.06667    0.977778;
    3266    2    0    0    0    0    1    1.051    -22.9959004    150    1    1.1    0.9;
    3267    1    16.6    3.1    0    0    1    1.07972911    -18.1046469    225    1    1.08889    1.00444;
    3268    1    30    3.5    0    0    1    0.955080523    -24.2351601    63    1    1.04762    0.944812;
    3269    1    0    0    0    0    1    1.04731346    -10.0869862    63    1    1.07937    0.920635;
    3270    1    31.5    2.4    0    0    1    1.04819709    -7.63834993    225    1    1.08889    0.915556;
    3271    1    72.1    11.9    0    0    1    1.07763802    -15.7854577    225    1    1.08889    1.00444;
    3272    1    23    2.7    0    0    1    1.00357058    -18.7710509    63    1    1.07937    0.952381;
    3273    1    115.7    7.6    0    0    1    1.07915274    -14.7879059    225    1    1.08889    1.00444;
    3274    1    27.8    -7.8    0    0    1    1.04367327    -27.3434274    63    1    1.07937    0.920635;
    3275    1    0    0    0    0    1    0.999326502    -20.5502505    63    1    1.04762    0.952381;
    3276    1    14.8    -1.2    0    0    1    1.03616731    -1.9893599    63    1    1.07937    0.920635;
    3277    1    52.4    0.4    0    0    1    1.06909739    -7.07381374    90    1    1.11111    0.955556;
    3278    1    -0.2    18.1    0    0    1    1.02545797    -4.5682798    63    1    1.07937    0.952381;
    3279    1    0    0    0    0    1    1.08059692    -3.78455962    225    1    1.08889    0.986667;
    3280    2    -0.4    0    0    0    1    1.116    1.87284482    20    1    1.15    0.8;
    3281    2    -2.8    0    0    0    1    1.048    0.618105356    20    1    1.15    0.8;
    3282    2    -2.1    0    0    0    1    1.025    0.706820874    20    1    1.15    0.8;
    3283    1    0    0    0    0    1    1.02612702    -4.27265284    63    1    1.07937    0.952381;
    3284    1    0    0    0    0    1    1.02485303    -4.27787394    63    1    1.07937    0.952381;
    3285    1    0    0    0    0    1    1.08059692    -3.78455962    225    1    1.08889    0.986667;
    3286    1    0    0    0    0    1    1.08068491    -3.76503863    225    1    1.08889    0.986667;
    3287    1    1.7    0.8    0    0    1    1.0330885    -10.6268889    63    1    1.06349    0.936508;
    3288    1    55.2    5.6    0    0    1    1.04708185    -8.58576188    225    1    1.08889    0.933333;
    3289    1    0.2    -1.5    0    0    1    1.06968767    -6.94990923    90    1    1.11111    0.955556;
    3290    1    0    0    0    0    1    1.08306022    4.93887214    63    1    1.09575    0.952381;
    3291    1    48.4    0    0    0    1    1.0765621    4.93887214    225    1    1.08924    0.986667;
    3292    1    24.3    1.4    0    0    1    1.01976426    -17.4931181    63    1    1.06349    0.936508;
    3293    1    9.5    3.9    0    0    1    1.01875542    -16.9391522    63    1    1.06349    0.936508;
    3294    1    0.9    1.2    0    0    1    1.00105925    -11.8963888    63    1    1.06349    0.936508;
    3295    2    0    0    0    0    1    1.01308384    -12.3263695    63    1    1.06349    0.936508;
    3296    1    9.9    3.7    0    0    1    0.995163272    -21.3212415    63    1    1.04762    0.952381;
    3297    1    14.6    1.4    0    15    1    1.05244655    -24.6721537    63    1    1.07937    0.920635;
    3298    1    0    0    0    0    1    1.06335215    -18.8475677    225    1    1.08889    1;
    3299    1    0    0    0    0    1    1.03213933    -14.8760146    63    1    1.07937    0.952381;
    3300    1    0.3    -0.7    0    0    1    1.02927266    -15.3646108    63    1    1.07937    0.952381;
    3301    2    0    0    0    0    1    1.02437679    -27.0228335    63    1    1.06349    0.968254;
    3302    1    44.7    1    0    0    1    1.04033488    -23.6891991    63    1    1.07937    0.920635;
    3303    1    0    0    0    0    1    0.979101255    -44.1054422    63    1    1.06349    0.952381;
    3304    1    23.3    0.5    0    0    1    1.00781297    -47.3544366    63    1    1.06349    0.952381;
    3305    1    1.9    -0.2    0    0    1    1.01147169    -17.0324788    63    1    1.06349    0.936508;
    3306    1    2    0.4    0    0    1    1.01321128    -21.7436217    63    1    1.04762    0.952381;
    3307    1    0    0    0    0    1    1.04027134    -24.2625018    90    1    1.07778    0.922222;
    3308    2    0.7    5.3    0    0    1    1    -30.1784905    63    1    1.07937    0.920635;
    3309    1    1.5    -0.4    0    0    1    1.04943047    -28.7721292    90    1    1.06667    0.977778;
    3310    1    12    0.3    0    0    1    1.06081548    -22.182147    225    1    1.08889    1;
    3311    1    47.4    13.4    0    0    1    1.03712665    -16.3198673    63    1    1.07937    0.952381;
    3312    1    0    0    0    0    1    1.04927291    -10.2995942    225    1    1.08889    0.986667;
    3313    1    2    -2.2    0    0    1    1.02414806    -13.8767058    63    1    1.06349    0.936508;
    3314    1    30.3    -1    0    0    1    1.0292588    -28.2406182    90    1    1.06667    0.977778;
    3315    1    17.6    -3.7    0    0    1    1.04929492    -40.7407511    90    1    1.06667    0.977778;
    3316    1    4    1    0    0    1    1.01708035    -10.8680203    63    1    1.06349    0.968254;
    3317    1    -1.5    64.3    0    0    1    1.10321877    0.68029392    380    1    1.10654    1.04211;
    3318    1    0    -4.6    0    0    1    1.10071111    0.798808454    380    1    1.10526    1.04211;
    3319    1    27.9    21.4    0    0    1    1.10522983    0.719125527    380    1    1.10822    1.04211;
    3320    1    31    25.9    0    0    1    1.10652819    0.440158795    380    1    1.10952    1.04211;
    3321    1    -0.2    0.3    0    60    1    1.02205981    -24.2704758    63    1    1.06349    0.968254;
    3322    1    0    0    0    0    1    1.01386349    -21.1880893    63    1    1.06349    0.968254;
    3323    1    0    0    0    0    1    1.05077543    -17.9125568    225    1    1.08444    1.00889;
    3324    1    -1.5    0.8    0    0    1    1.03127623    -27.4358094    63    1    1.07937    0.920635;
    3325    1    6    -0.3    0    0    1    1.0309622    -27.7427385    63    1    1.07937    0.920635;
    3326    1    3.8    -0.6    0    0    1    1.04733093    -20.8403526    90    1    1.06667    0.977778;
    3327    1    2    0    0    0    1    1.03131754    -16.9689304    90    1    1.06667    0.977778;
    3328    1    0.6    0.3    0    0    1    1.0719025    -24.9060858    225    1    1.08444    1.00444;
    3329    1    10.6    3.2    0    0    1    1.07060989    -25.0303519    225    1    1.08444    1.00444;
    3330    1    19    6    0    0    1    1.03413432    -21.1253561    63    1    1.07937    0.920635;
    3331    1    22.2    1    0    0    1    1.02748014    -27.3533492    63    1    1.07937    0.920635;
    3332    1    22    7.6    0    0    1    1.04123901    -10.7084058    63    1    1.06349    0.936508;
    3333    1    0    0.5    0    0    1    1.04178361    -10.6662891    63    1    1.06349    0.936508;
    3334    1    47.6    5.8    0    0    1    1.02535337    -13.533859    63    1    1.06349    0.936508;
    3335    1    15    0.1    0    0    1    1.01679389    -13.289508    63    1    1.06349    0.936508;
    3336    1    0    0    0    0    1    1.04545258    -10.5958487    225    1    1.08889    0.933333;
    3337    1    0    0    0    0    1    1.01835502    -13.6484885    63    1    1.07937    0.952381;
    3338    1    27.1    -2.7    0    0    1    1.03236369    -20.9826792    63    1    1.07937    0.952381;
    3339    1    51.2    7.7    0    0    1    1.00342608    -25.6432321    90    1    1.06667    0.977778;
    3340    1    15.8    7.5    0    0    1    1.02725901    -17.8264299    63    1    1.04762    0.952381;
    3341    1    -0.2    0.6    0    0    1    1.02824152    -17.7836905    63    1    1.04762    0.952381;
    3342    1    53.4    11    0    0    1    1.06150892    -16.7417753    225    1    1.08889    1.00444;
    3343    1    3    2.1    0    0    1    1.00830036    -19.5633377    63    1    1.06349    0.968254;
    3344    1    2.9    0    0    0    1    0.975852138    -12.9842698    45    1    1    0.888889;
    3345    2    29.8    0    0    0    1    1.03468226    -12.7030315    63    1    1.06349    0.936508;
    3346    1    0    0    0    0    1    1.05107424    -9.12019436    225    1    1.08889    0.933333;
    3347    1    8.3    3    0    0    1    1.00193998    -22.094676    63    1    1.07937    0.920635;
    3348    1    34.1    -1.1    0    0    1    1.01837434    -37.3260284    90    1    1.06667    0.977778;
    3349    1    0.4    -1    0    0    1    1.01731781    -17.5081192    63    1    1.04762    0.952381;
    3350    1    0    0    0    0    1    1.06180248    -14.3287306    225    1    1.08889    1.00444;
    3351    1    41.2    -21.2    0    0    1    1.07407205    -13.127516    225    1    1.08889    1.00444;
    3352    1    3    4.1    0    0    1    1.04660711    -23.7246147    63    1    1.07937    0.920635;
    3353    1    34.8    1.5    0    0    1    1.01606925    -16.3789154    63    1    1.06349    0.936508;
    3354    1    21.7    0.2    0    0    1    1.04958321    -21.2758618    63    1    1.07937    0.920635;
    3355    1    27.9    5.3    0    0    1    1.02136235    -26.8234236    63    1    1.07937    0.920635;
    3356    1    46.4    6.2    0    0    1    1.02445868    -26.4514319    63    1    1.07937    0.920635;
    3357    1    1.9    0.4    0    0    1    1.02969603    -25.7522443    63    1    1.07937    0.920635;
    3358    1    18    -0.2    0    0    1    1.05738345    -15.6122854    90    1    1.06667    0.977778;
    3359    1    42.2    4.1    0    0    1    1.01574828    -20.1336923    63    1    1.04762    0.952381;
    3360    1    25.7    4.5    0    0    1    0.992691897    -25.0579216    63    1    1.04762    0.952381;
    3361    1    23.9    1.1    0    0    1    1.01484727    -22.3688253    63    1    1.04762    0.952381;
    3362    1    1    -4    0    0    1    1.01839323    -29.692412    63    1    1.06349    0.968254;
    3363    1    40.4    -4.8    0    0    1    1.0436837    -25.5825659    63    1    1.07937    0.920635;
    3364    1    0    0    0    0    1    1.05931886    -21.862558    225    1    1.08889    1;
    3365    1    72.6    7.1    0    0    1    1.01977817    -26.3694221    90    1    1.06667    0.977778;
    3366    1    0    0    0    0    1    1.1199739    5.62648458    63    1    1.13217    0.952381;
    3367    1    123.8    0    0    0    1    1.07809035    5.62933363    225    1    1.09064    0.986667;
    3368    1    2.1    -0.1    0    0    1    1.07711499    -9.77574481    380    1    1.10526    1.04211;
    3369    1    5    0    0    0    1    1.03210835    -45.1213055    63    1    1.06349    0.952381;
    3370    1    30.7    3.7    0    0    1    1.02557261    -48.0913706    63    1    1.06349    0.952381;
    3371    1    0    0    0    0    1    1.05318324    -4.52878589    90    1    1.07778    0.977778;
    3372    1    0    0    0    0    1    1.10058629    -0.578924941    380    1    1.10526    1.04211;
    3373    1    0    0    0    0    1    1.10124789    -0.370695028    380    1    1.10554    1.04211;
    3374    1    -19.2    8    0    0    1    1.10128618    -0.388189163    380    1    1.10557    1.04211;
    3375    1    2.9    3.8    0    0    1    1.01373877    -25.7354784    63    1    1.06349    0.968254;
    3376    1    22.5    1.3    0    0    1    0.999948676    -30.4845265    63    1    1.07937    0.920635;
    3377    1    30.5    -0.1    0    0    1    1.05222482    -24.0350448    90    1    1.07778    0.977778;
    3378    1    6.4    4.4    0    0    1    1.02161721    -14.2937213    63    1    1.06349    0.936508;
    3379    1    23.4    1.4    0    0    1    1.07553993    -19.222595    90    1    1.08157    0.977778;
    3380    1    0    0    0    0    1    1.0539014    -10.291681    63    1    1.09524    0.904762;
    3381    1    0    0    0    80    1    1.07321589    -7.09008405    225    1    1.08889    0.888889;
    3382    1    36.3    2.4    0    0    1    1.05463366    -12.2644576    90    1    1.08889    0.933333;
    3383    1    8.1    -1.3    0    0    1    1.06703964    -12.8416287    63    1    1.07937    0.920635;
    3384    1    12    0.2    0    0    1    1.06230265    -13.1316154    63    1    1.07937    0.920635;
    3385    1    3.6    -3.4    0    0    1    1.05263446    -24.5393663    63    1    1.07937    0.920635;
    3386    1    0    -0.9    0    0    1    0.946524769    -6.31381718    45    1    1    0.888889;
    3387    1    35    -2.7    0    0    1    1.0295797    -43.9812361    63    1    1.06349    0.952381;
    3388    1    7.8    -0.8    0    0    1    1.00966812    -11.9130844    63    1    1.07937    0.952381;
    3389    1    38    -1.3    0    0    1    1.04699469    -8.60761335    225    1    1.08889    0.933333;
    3390    1    0    0    0    0    1    1.06990063    -18.877732    225    1    1.08889    1.00444;
    3391    1    0.8    0.3    0    0    1    1.01262176    -17.6493344    63    1    1.07937    0.952381;
    3392    1    0    0    0    0    1    1.02590732    -26.4871202    90    1    1.06667    0.977778;
    3393    1    39.9    3.8    0    0    1    0.965925656    -21.7064868    63    1    1.04762    0.952381;
    3394    1    16.6    3    0    0    1    0.982512978    -25.2172764    63    1    1.04762    0.952381;
    3395    1    36.3    5.2    0    0    1    1.07674415    -15.2669872    225    1    1.08889    1.00444;
    3396    1    0    0    0    0    1    1.06948511    -12.1001747    63    1    1.09524    0.904762;
    3397    1    0    0    0    0    1    1.05795395    -9.14126584    225    1    1.08889    0.96;
    3398    1    34.7    2.8    0    0    1    0.987626172    -24.0579057    63    1    1.06349    0.968254;
    3399    1    40.9    8.3    0    0    1    1.04905016    -22.5165666    63    1    1.07937    0.920635;
    3400    1    38.5    3.7    0    0    1    1.06678374    -17.5129937    225    1    1.08889    1;
    3401    1    39.9    16.7    0    0    1    1.01397868    -7.08052662    63    1    1.07937    0.952381;
    3402    1    5.3    -0.4    0    0    1    1.02068505    -6.20374232    63    1    1.07937    0.952381;
    3403    1    29    6.6    0    0    1    1.00666842    -18.4182215    63    1    1.04762    0.952381;
    3404    1    0    0    0    0    1    1.02000033    -11.5474747    63    1    1.07937    0.952381;
    3405    2    39    18.6    0    0    1    1.02    -11.5474703    63    1    1.07937    0.952381;
    3406    1    24.3    2.1    0    0    1    1.01286577    -30.9326171    63    1    1.06349    0.968254;
    3407    1    83.5    0.1    0    0    1    1.05086849    -16.9235744    225    1    1.08889    1;
    3408    2    0    0    0    0    1    1.034    -19.5330275    63    1    1.06349    0.936508;
    3409    1    31.8    -3.2    0    0    1    1.00393148    -24.6189439    63    1    1.07937    0.920635;
    3410    1    174.2    84.9    0    0    1    0.996868782    -8.51094301    63    1    1.07937    0.952381;
    3411    1    15.4    0.6    0    0    1    1.01093561    -5.67506556    63    1    1.07937    0.952381;
    3412    1    15.1    -2.2    0    0    1    1.01627503    -22.430885    90    1    1.06667    0.977778;
    3413    1    5.4    0.8    0    0    1    1.04816402    -10.3492543    225    1    1.08889    0.977778;
    3414    1    3    0    0    0    1    1.0303537    -19.1597556    63    1    1.06349    0.936508;
    3415    1    23.7    2.7    0    0    1    1.01352251    -19.5617112    63    1    1.06349    0.968254;
    3416    1    3.9    -6.4    0    0    1    1.08634997    -13.2313905    380    1    1.10263    1.04211;
    3417    1    3.6    -4.2    0    0    1    1.01533902    -32.7278685    63    1    1.06349    0.968254;
    3418    2    -5.3    -0    0    0    1    1.006    -28.8825593    63    1    1.07937    0.920635;
    3419    1    26.1    -0.6    0    0    1    1.04824995    -23.0510002    90    1    1.06667    0.977778;
    3420    1    11.6    -1.2    0    0    1    1.04284788    -15.5732065    63    1    1.07937    0.920635;
    3421    1    0    0    0    0    1    1.04276183    -20.8907263    90    1    1.06667    0.977778;
    3422    1    28.6    2.4    0    0    1    1.00821552    -12.7379991    63    1    1.06349    0.968254;
    3423    1    44.5    -10.9    0    0    1    1.04516638    -13.2730887    90    1    1.06667    0.977778;
    3424    2    41    0    0    0    1    0.997    -12.1306437    63    1    1.06349    0.936508;
    3425    1    7    0    0    0    1    1.00938658    -10.3852241    63    1    1.06349    0.936508;
    3426    1    0    0    0    0    1    1.01188747    -22.5047422    63    1    1.04762    0.952381;
    3427    1    0    0    0    0    1    1.07756068    -15.3682845    225    1    1.08889    1.00444;
    3428    1    -0.8    -0    0    0    1    1.04765332    -20.8599097    90    1    1.06667    0.977778;
    3429    1    29.3    -1.9    0    0    1    1.03718732    -40.3809642    63    1    1.06349    0.952381;
    3430    1    -2    -12    0    0    1    0.992003116    -12.4268487    63    1    1.06349    0.968254;
    3431    1    45.3    1.8    0    0    1    1.00072466    -13.1649427    63    1    1.06349    0.968254;
    3432    1    0    0    0    0    1    1.05358338    -17.3580956    90    1    1.07778    0.922222;
    3433    1    0    0    0    0    1    1.09381576    -10.792538    380    1    1.10526    1.05263;
    3434    1    6.6    1.5    0    0    1    1.02187123    -38.3648928    90    1    1.06667    0.977778;
    3435    1    12.2    -0.4    0    0    1    1.00696917    -40.8976205    63    1    1.06349    0.952381;
    3436    1    25.8    1.2    0    0    1    1.03555739    -43.3903648    90    1    1.06667    0.977778;
    3437    1    4.9    -2.3    0    0    1    1.044558    -22.8890838    90    1    1.06667    0.977778;
    3438    1    54.1    1.2    0    0    1    1.07084025    -17.1683846    225    1    1.08889    1.00444;
    3439    1    32    -0.8    0    0    1    1.03651882    -49.1925276    63    1    1.06349    0.952381;
    3440    1    32.1    -4.6    0    0    1    1.03084592    -43.9119151    63    1    1.06349    0.952381;
    3441    1    4.8    -32.1    0    0    1    1.02640891    -10.421464    63    1    1.07937    0.952381;
    3442    1    0    0    0    0    1    0.997836771    -6.69504579    150    1    1.1    0.8;
    3443    1    10.2    1.9    0    0    1    1.00820689    -46.9293728    63    1    1.06349    0.952381;
    3444    1    0    0    0    0    1    1.02899297    -40.4993939    63    1    1.06349    0.952381;
    3445    1    16.6    1.1    0    0    1    1.02566274    -46.1982967    63    1    1.06349    0.952381;
    3446    1    0.1    0.7    0    0    1    1.06010081    -9.68645133    63    1    1.07133    0.904762;
    3447    1    32.2    -0.4    0    0    1    1.01778087    -42.2056229    63    1    1.06349    0.952381;
    3448    1    12.7    -1.4    0    0    1    1.02758633    -42.2544052    63    1    1.06349    0.952381;
    3449    1    22.3    1.5    0    0    1    1.03499272    -30.1720055    90    1    1.06667    0.977778;
    3450    1    7    -4.8    0    0    1    1.0531762    -48.320904    63    1    1.06349    0.952381;
    3451    1    6.1    -0.1    0    0    1    1.02925511    -44.5015397    63    1    1.06349    0.952381;
    3452    1    0    0    0    0    1    0.988765921    -29.5737627    63    1    1.07937    0.920635;
    3453    1    25.4    -0.8    0    0    1    1.01863664    -24.9204654    63    1    1.07937    0.920635;
    3454    1    17.9    -2.3    0    0    1    1.0445914    -24.5827879    90    1    1.07778    0.977778;
    3455    1    27.2    -0.1    0    0    1    1.01809045    -19.4487933    90    1    1.06667    0.977778;
    3456    1    0    0    0    0    1    1.0137242    -16.7782748    63    1    1.07937    0.952381;
    3457    1    69.6    13.2    0    0    1    0.983997603    -26.0506552    63    1    1.04762    0.952381;
    3458    1    26.3    3.5    0    0    1    1.01937847    -12.4837218    63    1    1.06349    0.936508;
    3459    1    27.5    -7.5    0    0    1    1.04888859    -20.287517    90    1    1.06667    0.977778;
    3460    1    19.7    2.2    0    0    1    1.03525384    -19.3122648    90    1    1.06667    0.977778;
    3461    1    22.1    2.1    0    0    1    1.01371552    -12.704084    63    1    1.07937    0.952381;
    3462    1    -0.2    -3.8    0    0    1    1.00720591    -17.8313036    63    1    1.06349    0.936508;
    3463    1    43    7.6    0    0    1    0.999714829    -12.2465818    63    1    1.06349    0.936508;
    3464    1    18.9    12.7    0    0    1    1.03963633    -16.0828581    90    1    1.07778    0.977778;
    3465    1    31.3    12.2    0    0    1    1.01473588    -9.94255322    63    1    1.06349    0.936508;
    3466    1    45.5    6.5    0    0    1    1.01664563    -25.0979704    90    1    1.07778    0.922222;
    3467    1    7.8    1    0    0    1    1.03332435    -19.3952817    63    1    1.04762    0.952381;
    3468    2    0    0    0    0    1    1.014    -9.64054862    63    1    1.06349    0.936508;
    3469    1    25.5    0    0    0    1    1.04391673    -23.5169417    90    1    1.06667    0.977778;
    3470    1    0    0    0    0    1    1.04179143    -19.3780261    225    1    1.08444    1.00889;
    3471    1    0    0    0    0    1    0.996095939    -19.3781205    380    1    1.10263    0.99341;
    3472    1    1.4    0.6    0    0    1    1.01378572    -22.5471476    63    1    1.04762    0.952381;
    3473    1    1.4    0.7    0    0    1    1.01376819    -22.5478721    63    1    1.04762    0.952381;
    3474    1    0.4    0.6    0    0    1    1.01380162    -22.5458001    63    1    1.04762    0.952381;
    3475    1    6.4    0.6    0    0    1    1.01371634    -22.554216    63    1    1.04762    0.952381;
    3476    1    0    0    0    0    1    1.07162253    -13.5476342    380    1    1.10526    1.04211;
    3477    1    0    0    0    0    1    1.07162195    -13.5476342    380    1    1.10526    1.04211;
    3478    1    0    0    0    0    1    1.07162177    -13.5476342    380    1    1.10526    1.04211;
    3479    1    0    0    0    0    1    1.07162177    -13.5476342    380    1    1.10526    1.04211;
    3480    1    0    0    0    0    1    0.997008516    -21.3276125    63    1    1.04762    0.952381;
    3481    1    0    0    0    0    1    0.997007537    -21.3275841    63    1    1.04762    0.952381;
    3482    1    0    0    0    0    1    1.01381581    -22.5456952    63    1    1.04762    0.952381;
    3483    1    0    0    0    0    1    1.03976395    -21.2171576    90    1    1.07778    0.977778;
    3484    1    0    0    0    0    1    1.05020918    -21.1828043    90    1    1.07778    0.977778;
    3485    1    0    0    0    0    1    1.06164784    -18.0777266    225    1    1.08889    1.00444;
    3486    1    34.3    4.6    0    0    1    0.966836007    -45.5286846    63    1    1.06349    0.947417;
    3487    1    48.9    0.9    0    0    1    1.01871503    -26.519421    90    1    1.06667    0.977778;
    3488    1    46    -3.2    0    0    1    1.02611606    -43.3640654    63    1    1.06349    0.952381;
    3489    1    0    0    0    0    1    1.00798913    -30.1013156    63    1    1.07937    0.920635;
    3490    1    0    0.1    0    0    1    1.00977765    -11.2442    63    1    1.06349    0.936508;
    3491    2    0    0    0    0    1    1.08    -18.0395856    150    1    1.11426    0.9;
    3492    1    11.5    1.9    0    0    1    1.02712734    -35.0238909    90    1    1.06667    0.977778;
    3493    1    0    0    0    0    1    1.06158819    -19.8024906    225    1    1.08889    1;
    3494    1    12.8    3.2    0    0    1    1.01459819    -14.9945086    63    1    1.06349    0.936508;
    3495    1    10.2    -2.8    0    0    1    1.02431529    -49.1715312    63    1    1.06349    0.952381;
    3496    1    20.5    0.9    0    0    1    1.01757899    -20.1883235    63    1    1.07937    0.952381;
    3497    1    21    2    0    0    1    1.02591831    -7.15066386    63    1    1.07937    0.952381;
    3498    1    30.7    2.6    0    0    1    1.04889911    -34.8050194    90    1    1.06667    0.977778;
    3499    1    -0.2    -0    0    0    1    1.00098875    -12.044629    63    1    1.06349    0.968254;
    3500    1    17.8    5.6    0    0    1    1.0467856    -25.4958493    63    1    1.07937    0.920635;
    3501    1    9    -1.9    0    0    1    1.02568582    -28.2766237    63    1    1.07937    0.920635;
    3502    2    0.3    0    0    0    1    1.03163072    -23.9333155    63    1    1.07937    0.920635;
    3503    1    -2.7    11    0    0    1    1.03473677    -15.8130154    63    1    1.07937    0.920635;
    3504    1    0    0    0    0    1    1.04962894    -12.6687536    225    1    1.08889    1;
    3505    2    0    0    0    0    1    1.05956236    -15.1867125    225    1    1.08889    1;
    3506    2    0    0    0    0    1    1.012928    -10.2561273    20    1    1.15    0.8;
    3507    1    -5.9    0    0    0    1    1.01191609    -10.2561273    63    1    1.06349    0.936508;
    3508    2    0    0    0    0    1    1.02301941    -18.0316217    63    1    1.06349    0.936508;
    3509    1    9.6    1.2    0    0    1    1.03171791    -17.9319456    63    1    1.06349    0.936508;
    3510    1    0    0    0    0    1    1.05018794    -13.5917036    225    1    1.08889    0.933333;
    3511    1    9    3    0    0    1    1.04248727    -48.1092948    63    1    1.06349    0.952381;
    3512    1    26.7    4    0    0    1    1.0261133    -38.3554191    90    1    1.06667    0.977778;
    3513    1    42    5.8    0    0    1    1.01757388    -22.6982305    63    1    1.06349    0.936508;
    3514    1    8.5    -5    0    0    1    1.02208454    -11.5298293    63    1    1.07937    0.952381;
    3515    1    0    0    0    0    1    1.05391877    -20.8148395    90    1    1.06667    0.977778;
    3516    1    0    0    0    0    1    1.08345    -10.6513211    380    1    1.10263    1.04211;
    3517    1    0    0    0    0    1    1.08405864    -10.648259    380    1    1.10263    1.04211;
    3518    1    0    0    0    0    1    1.04003008    -15.4440706    63    1    1.07937    0.952381;
    3519    1    0    0    0    0    1    1.07200353    -12.2420734    225    1    1.08889    0.986667;
    3520    1    8.7    1.5    0    0    1    1.05369924    -11.227385    63    1    1.07937    0.920635;
    3521    1    1.5    0    0    0    1    1.06329327    -8.8853601    90    1    1.08889    0.933333;
    3522    2    0    0    0    0    1    1.05188247    -13.6774451    63    1    1.06349    0.936508;
    3523    1    0    0    0    0    1    1.04688452    -12.9276595    63    1    1.06349    0.936508;
    3524    1    0    0    0    0    1    1.05721882    -9.71687236    225    1    1.08889    0.933333;
    3525    1    12.9    -3.3    0    0    1    1.04404597    -23.6336994    90    1    1.06667    0.977778;
    3526    1    0    0    0    0    1    1.0166959    -6.62296766    63    1    1.07937    0.952381;
    3527    1    0.5    -0    0    0    1    1.031353    -23.0703934    90    1    1.06667    0.977778;
    3528    1    14.7    4.4    0    0    1    1.02630932    -11.536086    63    1    1.07937    0.920635;
    3529    1    65.4    12.6    0    0    1    1.0774461    -15.5054055    225    1    1.08889    1.00444;
    3530    1    0    0    0    0    1    1.05170251    -11.0605224    380    1    1.10263    1.02895;
    3531    1    35.6    3.2    0    0    1    0.988406827    -13.5471784    63    1    1.06349    0.968254;
    3532    1    0    0    0    0    1    1.02827476    -5.50400694    63    1    1.07937    0.952381;
    3533    1    14.6    1    0    0    1    1.01218376    -18.251674    63    1    1.04762    0.952381;
    3534    1    0    0    0    0    1    1.05101397    -17.886413    225    1    1.08889    0.977778;
    3535    1    0    0    0    0    1    1.05093648    -17.9046677    225    1    1.08889    0.977778;
    3536    1    1    1    0    0    1    1.03077273    -18.1394791    63    1    1.07937    0.920635;
    3537    1    0    0    0    0    1    1.03098457    -18.1352144    63    1    1.07937    0.920635;
    3538    1    6.2    2    0    0    1    1.05678336    -6.44577624    225    1    1.08444    1.00889;
    3539    1    0    0    0    0    1    1.06344791    -8.69706778    90    1    1.08889    0.933333;
    3540    1    0    0    0    80    1    1.05928213    -6.44009781    225    1    1.08889    0.928889;
    3541    1    0    0    0    0    1    1.05387181    -9.73510633    225    1    1.08889    0.933333;
    3542    1    25.2    2.1    0    0    1    1.03008715    -23.7278952    63    1    1.07937    0.920635;
    3543    1    45.8    12.2    0    0    1    1.00728298    -14.2942558    63    1    1.07937    0.952381;
    3544    1    0    0    0    0    1    1.05425212    -9.4156155    225    1    1.08889    0.986667;
    3545    2    0    0    0    0    1    1.03    -12.5918568    63    1    1.06349    0.936508;
    3546    1    46.1    14.1    0    0    1    1.04786015    -37.107501    63    1    1.06349    0.952381;
    3547    1    0    0    0    0    1    1.06496564    -32.9169023    225    1    1.08444    1.00444;
    3548    1    0    0    0    0    1    1.02161914    -15.7469392    63    1    1.06349    0.968254;
    3549    1    7.8    0.7    0    0    1    1.04644552    -10.2127255    63    1    1.07937    0.920635;
    3550    2    0    0    0    0    1    1.12059596    5.61644977    63    1    1.13248    0.952381;
    3551    2    0    0    0    0    1    1.0299516    2.16375684    63    1    1.07937    0.952381;
    3552    1    38.7    3.1    0    0    1    0.996667157    -51.5875878    63    1    1.06349    0.952381;
    3553    1    0    0    0    0    1    1.0326881    -33.0117379    90    1    1.06667    0.977778;
    3554    1    18.9    2.3    0    0    1    1.05742882    -16.7600331    63    1    1.06402    0.936508;
    3555    1    28.7    9.9    0    0    1    1.01787487    -32.8071801    63    1    1.06349    0.968254;
    3556    1    6.5    12.1    0    0    1    1.0011149    -23.0746    63    1    1.04762    0.952381;
    3557    1    65.7    0.7    0    0    1    1.05758543    -18.2552141    225    1    1.08889    1.00444;
    3558    1    35    0.9    0    0    1    1.01725822    -23.4052856    63    1    1.07937    0.920635;
    3559    1    -5    -1.1    0    0    1    1.02007657    -25.8091833    63    1    1.07937    0.920635;
    3560    1    21.5    5.9    0    0    1    1.02035986    -12.5863359    63    1    1.07937    0.952381;
    3561    1    0    0    0    0    1    1.05670877    -10.1483544    225    1    1.08889    0.986667;
    3562    1    19.6    3.5    0    0    1    1.02071033    -22.6616003    63    1    1.04762    0.952381;
    3563    1    0    0    0    0    1    1.06930915    -18.9368541    225    1    1.08889    1.00444;
    3564    1    0    0    0    0    1    1.06931042    -18.9368651    225    1    1.08889    1.00444;
    3565    1    0    0    0    0    1    1.02073733    -22.5814753    63    1    1.04762    0.952381;
    3566    1    81.2    38.2    0    0    1    1.0693375    -18.9308164    225    1    1.08889    1.00444;
    3567    1    19.9    11.6    0    0    1    1.00970375    1.38760624    63    1    1.07937    0.952381;
    3568    1    35.4    4.7    0    0    1    1.04428488    -37.335256    90    1    1.06667    0.977778;
    3569    1    0    0    0    0    1    1.04108252    -28.4299365    63    1    1.07937    0.920635;
    3570    1    10.2    0.9    0    0    1    1.03408891    -25.1440587    90    1    1.07778    0.922222;
    3571    1    0.2    -0.3    0    0    1    1.06021533    -27.4029908    90    1    1.06667    0.977778;
    3572    1    27.1    6.8    0    0    1    1.02395471    -19.945184    63    1    1.06349    0.936508;
    3573    1    49.2    0    0    0    1    1.02015367    -17.4294337    63    1    1.07937    0.952381;
    3574    1    -0.9    0.4    0    0    1    1.04940076    -13.9833676    225    1    1.08889    0.986667;
    3575    1    52.1    17.3    0    0    1    1.077097    -15.8088832    225    1    1.08889    1.00444;
    3576    1    0    0.1    0    0    1    1.03354843    -13.5209119    63    1    1.06349    0.936508;
    3577    1    41.7    0.9    0    0    1    1.00916378    -50.7596216    63    1    1.06349    0.952381;
    3578    1    49.7    8.1    0    0    1    1.04921622    -24.0156302    63    1    1.07937    0.920635;
    3579    1    0    0    0    0    1    1.00304287    -6.44550557    63    1    1.06349    0.936508;
    3580    1    0    0    0    0    1    1.05297314    -5.11419093    225    1    1.08889    0.933333;
    3581    1    0    0    0    0    1    1.07468849    -11.4309753    380    1    1.10526    1.03947;
    3582    1    0    0    0    0    1    1.07434406    -1.56398772    380    1    1.10526    1.03947;
    3583    1    43.4    7.8    0    0    1    1.01250427    -29.6957048    63    1    1.06349    0.968254;
    3584    1    4.6    0.8    0    0    1    1.04591909    -18.1443632    90    1    1.07778    0.977778;
    3585    1    36    -4.8    0    0    1    1.04804253    -20.3166371    90    1    1.07778    0.977778;
    3586    1    0    0    0    0    1    1.03492465    -14.5094401    63    1    1.07937    0.952381;
    3587    2    -1.7    0    0    0    1    1.028    -8.26983643    20    1    1.15    0.8;
    3588    2    0    0    0    0    1    1.019    -6.45688202    20    1    1.15    0.8;
    3589    1    0    0    0    0    1    1.03451868    -10.7015424    63    1    1.06349    0.936508;
    3590    1    0    0    0    0    1    1.03123812    -10.7527181    63    1    1.06349    0.936508;
    3591    1    18.7    0.9    0    0    1    1.01112607    -17.8963079    63    1    1.07937    0.952381;
    3592    1    14.1    -0.8    0    0    1    1.03782326    -18.0766936    63    1    1.07937    0.952381;
    3593    1    7.6    6    0    0    1    1.02245826    -13.9458461    150    1    1.1    0.9;
    3594    1    -0.9    2.8    0    0    1    1.07143125    -16.9032081    225    1    1.08889    1.00444;
    3595    1    -3.6    13.6    0    0    1    0.991291683    -12.4192067    63    1    1.06349    0.968254;
    3596    1    0    0    0    0    1    1.06041776    -9.41727567    225    1    1.08444    1.00889;
    3597    1    29.1    -8.3    0    0    1    1.00126512    -23.5677848    63    1    1.06349    0.968254;
    3598    1    0    0    0    0    1    1.04068902    -19.6505526    225    1    1.08444    1.00889;
    3599    1    1.2    0.8    0    0    1    1.06944906    -6.94801517    90    1    1.11111    0.922222;
    3600    2    0    0    0    0    1    1.08    -16.4481655    150    1    1.10475    0.9;
    3601    1    24.9    2.5    0    0    1    1.0450598    -24.5025989    63    1    1.07937    0.920635;
    3602    2    0    0    0    0    1    1.0744597    -21.2621442    90    1    1.07778    0.922222;
    3603    1    0    0    0    0    1    1.06831061    -18.8735922    225    1    1.08889    1;
    3604    1    0    0    0    0    1    1.02519448    -45.880404    63    1    1.06349    0.952381;
    3605    1    0    0    0    0    1    1.06677207    -41.1356058    225    1    1.08444    1.00444;
    3606    2    0    0    0    0    1    1.025    -9.11949535    63    1    1.06349    0.936508;
    3607    1    -1.6    -5.6    0    0    1    1.07590508    -0.0514563448    380    1    1.10526    1.03947;
    3608    1    20.8    1.1    0    0    1    1.03666603    -23.9739925    90    1    1.07778    0.922222;
    3609    1    0    0    0    0    1    1.05405188    -10.0829949    225    1    1.08889    0.933333;
    3610    1    32.4    5.4    0    0    1    1.02013754    -12.4892166    63    1    1.06349    0.936508;
    3611    1    0    0    0    0    1    1.04202772    -8.04852553    225    1    1.08889    0.933333;
    3612    1    20.4    -3.3    0    0    1    1.05855123    -9.96618031    63    1    1.07937    0.920635;
    3613    1    16.7    0    0    0    1    1.03429038    -16.8569295    63    1    1.06349    0.968254;
    3614    1    0    0    0    0    1    1.06587108    -15.3580715    225    1    1.08889    1.00444;
    3615    1    0    0    0    0    1    1.06494859    -15.9319367    225    1    1.08889    1.00444;
    3616    1    0    0    0    0    1    1.07807511    -14.9607795    225    1    1.08889    1.00444;
    3617    1    0    0    0    0    1    1.07462349    -10.6255228    380    1    1.10526    1.04211;
    3618    1    0    0    0    0    1    1.07457522    -10.8659981    380    1    1.10526    1.04211;
    3619    1    3.9    0.5    0    0    1    1.01133472    -33.4102575    90    1    1.06667    0.977778;
    3620    1    0    0    0    0    1    1.01510114    -32.2464605    90    1    1.06667    0.977778;
    3621    1    0    0    0    30    1    1.0181249    -30.6753601    63    1    1.06349    0.968254;
    3622    1    0    0    0    0    1    1.05345301    -27.7706396    225    1    1.08444    1.00889;
    3623    1    22.3    1.8    0    0    1    1.03607889    -26.5075054    63    1    1.07937    0.920635;
    3624    1    7    2    0    0    1    1.0133538    -24.834512    63    1    1.06349    0.936508;
    3625    1    0    0    0    20    1    1.06658207    -36.3171011    225    1    1.08444    1.00444;
    3626    1    0    0    0    0    1    1.06723338    -30.4500314    380    1    1.10263    1.04211;
    3627    1    0    0    0    0    1    1.01895614    -14.433558    63    1    1.06349    0.936508;
    3628    1    3.9    -0.4    0    0    1    1.04006493    -16.0734337    90    1    1.07778    0.977778;
    3629    1    1.9    -0.4    0    0    1    1.04008293    -16.071619    90    1    1.07778    0.977778;
    3630    1    10    4.6    0    0    1    1.01210797    -29.5045671    63    1    1.06349    0.968254;
    3631    1    11    4.6    0    0    1    1.01201671    -29.5284261    63    1    1.06349    0.968254;
    3632    1    67.5    29.4    0    0    1    1.04009139    -16.0696352    90    1    1.07778    0.977778;
    3633    1    23.6    8.7    0    0    1    1.07913792    -12.8155847    225    1    1.08889    1.00444;
    3634    1    11.6    0.3    0    0    1    1.01068969    -17.2296546    63    1    1.04762    0.952381;
    3635    1    0    0    0    0    1    1.0738377    -15.6646082    225    1    1.08889    1.00444;
    3636    1    59.2    1.7    0    0    1    1.00354133    -25.842235    63    1    1.06349    0.968254;
    3637    1    1    0    0    0    1    1.0236339    -12.6957065    63    1    1.06349    0.936508;
    3638    2    0    0    0    0    1    1.04402267    -16.2518033    63    1    1.06349    0.936508;
    3639    1    25.6    3.5    0    0    1    1.01876014    -32.2742932    90    1    1.06667    0.977778;
    3640    1    55.5    0.8    0    0    1    1.06252214    -5.90990359    225    1    1.08889    0.888889;
    3641    1    17.7    -0.2    0    0    1    1.03958497    -23.0500862    63    1    1.07937    0.920635;
    3642    1    10    -6.1    0    0    1    1.01573648    -18.4457075    63    1    1.04762    0.952381;
    3643    1    25.1    4.4    0    0    1    1.0062155    -19.0080899    63    1    1.04762    0.952381;
    3644    1    5.1    -1.9    0    0    1    1.0079619    -21.2865049    63    1    1.06349    0.936508;
    3645    1    13.9    -2    0    0    1    1.04644176    -21.0907299    90    1    1.06667    0.977778;
    3646    1    14.8    4.3    0    0    1    1.00123046    -16.3429777    63    1    1.07937    0.952381;
    3647    1    21.1    10.3    0    0    1    1.01163725    1.33141014    63    1    1.07937    0.952381;
    3648    1    32.4    -0.7    0    0    1    0.959953838    -26.8110159    63    1    1.07937    0.920635;
    3649    1    44.7    14.2    0    0    1    1.02856722    -17.5771404    63    1    1.06349    0.968254;
    3650    1    -12.3    -19.9    0    0    1    1.04662347    -13.8386789    225    1    1.08444    1.00889;
    3651    1    9    2.9    0    0    1    1.03822127    -38.2328032    90    1    1.06667    0.977778;
    3652    1    0    0    0    0    1    1.02824439    -5.50308251    63    1    1.07937    0.952381;
    3653    2    0    0    0    0    1    1.03    -17.4505374    63    1    1.07937    0.920635;
    3654    2    18.2    0    0    0    1    1.02495788    -4.62845601    63    1    1.07937    0.952381;
    3655    1    84.3    56.6    0    0    1    1.00902474    -6.99616879    63    1    1.07937    0.952381;
    3656    1    0    0    0    0    1    1.03934907    -4.99524457    63    1    1.07937    0.952381;
    3657    1    4    0    0    0    1    1.04834249    -1.42424982    225    1    1.08889    0.986667;
    3658    1    10.7    -2.5    0    0    1    1.01989246    -22.7954341    63    1    1.06349    0.968254;
    3659    2    0    0    0    0    1    0.983598182    -28.1892524    63    1    1.07937    0.920635;
    3660    1    10.9    -9.3    0    0    1    1.00866817    -13.4814448    63    1    1.06349    0.936508;
    3661    1    16.1    20.7    0    0    1    1.00833035    -13.4579922    63    1    1.06349    0.936508;
    3662    1    15.7    -1.6    0    0    1    1.01689131    -11.1777849    63    1    1.07937    0.952381;
    3663    2    0    0    0    0    1    1.02021967    -40.0531561    63    1    1.06349    0.952381;
    3664    1    0    0    0    0    1    1.02774744    3.28858255    63    1    1.07937    0.952381;
    3665    1    0    0    0    0    1    1.07059515    5.75180659    225    1    1.08889    0.986667;
    3666    1    0    0    0    0    1    1.01764193    -45.1830376    63    1    1.06349    0.952381;
    3667    1    0    0    0    40    1    1.06803646    -40.0227332    225    1    1.08444    1.00444;
    3668    2    0.7    1.1    0    0    1    0.979686493    -12.9666236    63    1    1.06349    0.936508;
    3669    2    0    0    0    0    1    1.00219335    -17.2914092    63    1    1.06349    0.936508;
    3670    1    16.6    3.2    0    0    1    1.03265125    -16.699499    63    1    1.06349    0.936508;
    3671    1    0    0    0    0    1    1.0547038    -7.05398213    90    1    1.11111    0.922222;
    3672    1    0    0    0    0    1    1.06375889    -3.97459638    225    1    1.08889    0.924444;
    3673    1    16.4    -3.6    0    0    1    1.01023101    -21.1036008    63    1    1.07937    0.952381;
    3674    1    26.9    4.6    0    0    1    1.02395712    -14.1010651    63    1    1.06349    0.936508;
    3675    1    52.1    -2.2    0    0    1    1.06482584    -14.8609577    90    1    1.07778    0.977778;
    3676    1    7.1    6    0    0    1    1.08801445    -12.0400186    225    1    1.09045    1.00444;
    3677    1    13.7    1.7    0    0    1    1.02640352    3.14553542    63    1    1.07937    0.952381;
    3678    1    2.7    1.8    0    0    1    1.02651035    3.24079059    63    1    1.07937    0.952381;
    3679    1    49.1    2.9    0    0    1    1.04347656    -28.9746621    63    1    1.07937    0.920635;
    3680    1    0    0    0    0    1    1.06085815    -22.1589434    225    1    1.08889    1;
    3681    1    14    -2.5    0    0    1    1.04030251    -10.7023586    63    1    1.06349    0.936508;
    3682    1    8    -4    0    0    1    1.04212473    -10.8719266    63    1    1.06349    0.936508;
    3683    1    10.9    -0.7    0    0    1    1.03659528    -1.87805295    63    1    1.07937    0.920635;
    3684    1    26.7    3.2    0    0    1    1.0475853    -16.7731962    225    1    1.08889    1;
    3685    2    16.6    0.2    0    0    1    1.03005359    -30.509942    63    1    1.06349    0.968254;
    3686    1    33.8    4.1    0    0    1    1.03215775    -16.8763164    63    1    1.07937    0.952381;
    3687    2    -0.6    0    0    0    1    1.016    -12.3064136    63    1    1.06349    0.936508;
    3688    1    8.1    -0.6    0    0    1    1.05605568    -8.62017613    225    1    1.08889    0.986667;
    3689    1    0    0    0    0    1    1.01740924    -11.9039154    63    1    1.06349    0.936508;
    3690    1    91.4    33.7    0    0    1    1.06044475    -5.37921369    225    1    1.08889    0.888889;
    3691    1    24.4    2.1    0    0    1    1.06139542    -9.53411501    63    1    1.07937    0.920635;
    3692    1    12.9    8.6    0    0    1    1.04914761    -10.312743    225    1    1.08889    0.986667;
    3693    2    0    0    0    0    1    1.015    -11.4736665    63    1    1.06349    0.936508;
    3694    1    47.4    6.3    0    0    1    1.03752576    -12.4763211    90    1    1.1    0.944444;
    3695    1    27.8    5.7    0    0    1    1.04436064    -8.27959831    90    1    1.08889    0.933333;
    3696    1    18.1    2.2    0    0    1    1.02827539    -48.1647524    63    1    1.06349    0.952381;
    3697    2    0    0    0    0    1    1.0159778    -21.695824    63    1    1.06349    0.936508;
    3698    1    15.9    2.1    0    0    1    1.01076591    -6.35948642    63    1    1.07937    0.952381;
    3699    1    15.9    -0.7    0    0    1    0.995132788    -57.4593519    63    1    1.06349    0.952381;
    3700    1    13.4    -10    0    0    1    1.00172141    -48.3905951    63    1    1.06349    0.952381;
    3701    1    52.8    -0.7    0    0    1    1.03401112    -47.3649646    63    1    1.06349    0.952381;
    3702    1    0.6    -0    0    0    1    1.02220239    -14.7815262    63    1    1.06349    0.936508;
    3703    1    0    0.1    0    0    1    1.00572074    -19.3547722    63    1    1.07937    0.952381;
    3704    1    0    0    0    0    1    1.05731561    -18.044862    225    1    1.08889    0.977778;
    3705    1    0    0    0    0    1    1.07135937    -24.8912798    225    1    1.08444    1.00444;
    3706    1    0    0    0    0    1    1.07916659    -21.3121217    380    1    1.10263    1.04211;
    3707    1    6    2.3    0    0    1    1.03089548    -20.5672669    63    1    1.07937    0.952381;
    3708    1    77.1    7.9    0    0    1    1.06785643    0.628192702    225    1    1.08889    0.888889;
    3709    1    5.9    1.9    0    0    1    0.996523288    -21.2464169    63    1    1.04762    0.952381;
    3710    1    32    7    0    0    1    1.01045648    -21.2136735    63    1    1.07937    0.920635;
    3711    1    74.8    1.2    0    0    1    1.0540031    -16.2377092    225    1    1.08889    1;
    3712    1    0    0    0    0    1    0.980183117    -21.2946416    63    1    1.06349    0.968254;
    3713    1    103.1    20.8    0    0    1    1.04598799    -19.3092519    225    1    1.08444    1.00889;
    3714    1    6.5    3.5    0    0    1    1.0132695    -45.9656276    63    1    1.06349    0.952381;
    3715    1    49    -3.6    0    0    1    1.05509932    -28.0704476    90    1    1.06667    0.977778;
    3716    2    0    0    0    0    1    1.062    -15.6949385    90    1    1.07778    0.977778;
    3717    2    0    0    0    0    1    1.01205727    -10.0536803    63    1    1.06349    0.936508;
    3718    2    -1    0    0    0    1    1.031    -10.9270141    63    1    1.06349    0.936508;
    3719    1    17.9    -1.8    0    0    1    1.02056361    -7.02929744    63    1    1.07937    0.952381;
    3720    1    0    0    0    0    1    1.01469045    -22.763037    63    1    1.04762    0.952381;
    3721    1    49.6    5.7    0    0    1    0.998173044    -26.8333647    90    1    1.07778    0.977778;
    3722    1    0    0    0    0    1    1.03858544    -29.6634768    63    1    1.07937    0.920635;
    3723    1    0.2    1.8    0    0    1    1.05599788    -37.5212736    63    1    1.06349    0.952381;
    3724    1    0    0    0    0    1    1.04954462    -39.5050475    63    1    1.06349    0.952381;
    3725    1    0    0    0    0    1    1.05948427    -33.4040047    225    1    1.08444    1.00444;
    3726    1    0    0    0    0    1    1.05947978    -33.4038568    225    1    1.08444    1.00444;
    3727    1    0    0    0    0    1    1.05947426    -33.4037076    225    1    1.08444    1.00444;
    3728    1    -1    -1    0    0    1    0.943683152    -6.22055638    45    1    1    0.888889;
    3729    1    0    0    0    0    1    1.01291437    -6.89240981    63    1    1.06349    0.936508;
    3730    1    0    0    0    0    1    1.04100461    -4.0465761    150    1    1.10667    0.9;
    3731    1    0    0    0    0    1    1.05211525    -7.26298976    225    1    1.08889    0.933333;
    3732    1    11    0.1    0    0    1    1.01406876    0.733998988    63    1    1.07937    0.952381;
    3733    1    33.9    5.5    0    0    1    0.991387195    -19.4132648    63    1    1.04762    0.952381;
    3734    1    15.7    -0.1    0    0    1    1.01015003    -19.3218668    63    1    1.04762    0.952381;
    3735    1    0    0    0    0    1    1.03964717    -21.3293622    90    1    1.07778    0.977778;
    3736    1    77.9    11    0    0    1    1.07320647    -18.2048703    225    1    1.08889    1.00444;
    3737    1    0    0    0    30    1    1.0560391    -37.522068    63    1    1.06349    0.952381;
    3738    1    0    0    0    0    1    1.05254764    -37.8422084    225    1    1.08444    1.00444;
    3739    1    0    0    0    0    1    1.05944713    -33.402725    225    1    1.08444    1.00444;
    3740    1    6    5    0    0    1    1.02269748    -6.64331484    63    1    1.07937    0.952381;
    3741    1    6    0.7    0    0    1    1.02489078    -17.1681794    63    1    1.04762    0.952381;
    3742    1    0    0    0    0    1    1.0245184    -17.18917    63    1    1.04762    0.952381;
    3743    1    44.7    19.7    0    0    1    0.989225315    -23.0782529    63    1    1.06349    0.968254;
    3744    1    0    0    0    0    1    1.03928222    -18.6348057    225    1    1.08444    1.00889;
    3745    2    0    0    0    0    1    1.03169644    -13.0932    63    1    1.06349    0.936508;
    3746    1    76.3    14.5    0    0    1    1.06259172    -14.3171936    90    1    1.07778    0.977778;
    3747    1    0    0    0    0    1    1.08823241    -12.1533721    225    1    1.09023    1.00444;
    3748    1    0.4    0.4    0    0    1    1.04039397    -17.8496343    90    1    1.06667    0.977778;
    3749    2    6.2    3.1    0    0    1    1.02    -18.6751319    63    1    1.06349    0.936508;
    3750    1    11.6    -2    0    0    1    0.995405176    -25.8397047    63    1    1.07937    0.920635;
    3751    1    0.9    -0.3    0    0    1    0.999175153    -25.2606004    63    1    1.07937    0.920635;
    3752    1    0    0    0    0    1    1.04562866    -18.16046    225    1    1.08444    1.00889;
    3753    1    0    0    0    0    1    1.04128572    -14.8317393    380    1    1.10263    1.02895;
    3754    1    8.2    -6.6    0    0    1    1.04837798    -28.6522848    90    1    1.06667    0.977778;
    3755    1    0    0    0    0    1    1.0101934    -12.257106    63    1    1.06349    0.968254;
    3756    1    0    0    0    0    1    1.01960943    -35.6122169    90    1    1.06667    0.977778;
    3757    1    28.6    0.1    0    0    1    1.05906868    -31.4240524    225    1    1.08444    1.00444;
    3758    1    31.5    -1.6    0    0    1    1.06163208    -39.4938001    90    1    1.06667    0.977778;
    3759    1    37.6    11.2    0    0    1    1.02043971    -7.96317149    63    1    1.06349    0.904762;
    3760    1    0    0    0    0    1    1.05350126    -5.86204163    225    1    1.08889    0.888889;
    3761    1    10    -0.8    0    0    1    1.01245267    -51.4391759    63    1    1.06349    0.952381;
    3762    2    0    0    0    0    1    0.998    -12.7920307    63    1    1.07937    0.952381;
    3763    1    9.8    4.1    0    0    1    1.03452728    -19.373536    63    1    1.04762    0.952381;
    3764    1    331.2    138.8    0    0    1    1.00725554    -6.47761435    63    1    1.07937    0.952381;
    3765    1    0    0    0    0    1    1.04985336    -1.52439553    225    1    1.08889    0.986667;
    3766    1    13.5    3.7    0    0    1    1.01579552    0.620379692    63    1    1.07937    0.952381;
    3767    1    31    3.3    0    0    1    1.02319067    -33.1760509    90    1    1.07778    0.977778;
    3768    1    88.6    37.4    0    0    1    1.03713534    -19.6759223    225    1    1.08444    1.00889;
    3769    1    0    0    0    0    1    1.0445584    -19.5078319    90    1    1.06667    0.977778;
    3770    1    0.4    0.2    0    0    1    1.04390986    -19.2718722    90    1    1.06667    0.977778;
    3771    1    -0.2    1.2    0    0    1    1.07867949    4.21265668    225    1    1.09264    0.986667;
    3772    1    8.5    3.1    0    0    1    1.01654609    1.20346485    63    1    1.07937    0.952381;
    3773    1    22.9    2.3    0    0    1    1.02454902    -8.04604464    63    1    1.07937    0.952381;
    3774    1    0    0    0    0    1    1.03142736    -13.8605254    63    1    1.04762    0.952381;
    3775    1    0    0    0    0    1    1.08051883    -8.11682236    380    1    1.10526    1.04211;
    3776    1    0    0    0    0    1    1.02023966    -13.483055    63    1    1.07937    0.952381;
    3777    1    23.4    8.7    0    0    1    0.986727118    -21.0333704    63    1    1.06349    0.968254;
    3778    1    47.4    24.9    0    0    1    0.982228817    -21.0619806    63    1    1.06349    0.968254;
    3779    1    20.4    -14.3    0    0    1    1.0130188    -20.821879    63    1    1.06349    0.968254;
    3780    1    0    0    0    0    1    1.04135662    -19.4901586    225    1    1.08444    1.00889;
    3781    1    0    0    0    0    1    1.04140369    -19.4935428    225    1    1.08444    1.00889;
    3782    1    0    0    0    0    1    1.04126284    -19.4947638    225    1    1.08444    1.00889;
    3783    1    8.1    4.5    0    0    1    1.02084154    -17.8832195    63    1    1.04762    0.952381;
    3784    1    1.2    1.3    0    0    1    1.07284057    -12.9249666    225    1    1.08889    1.00444;
    3785    1    -4.1    3.6    0    0    1    1.08788032    -7.39517711    380    1    1.10526    1.04211;
    3786    1    33.8    11.7    0    0    1    1.03354141    -30.0809504    90    1    1.06667    0.977778;
    3787    1    0    0    0    0    1    1.01207847    3.04924707    225    1    1.08444    1.00889;
    3788    1    0    0    0    0    1    1.01068279    3.26875522    225    1    1.08444    1.00889;
    3789    1    18.8    3.2    0    0    1    1.0652851    -31.1803777    20    1    1.15    0.8;
    3790    1    0    0    0    0    1    1.06513973    -31.2466361    20    1    1.15    0.8;
    3791    1    0    0    0    0    1    1.06513973    -31.2466361    20    1    1.15    0.8;
    3792    1    0    0    0    0    1    1.06532417    -31.1725704    225    1    1.08444    1.00444;
    3793    1    55.6    0    0    0    1    1.06513973    -31.2466361    225    1    1.08444    1.00444;
    3794    1    29.7    9    0    0    1    1.02675985    -25.1283843    63    1    1.07937    0.920635;
    3795    1    0    0    0    0    1    1.02635413    -25.9415113    90    1    1.07778    0.922222;
    3796    1    25.7    3.6    0    0    1    1.00963538    -20.2939487    63    1    1.06349    0.968254;
    3797    1    12.5    -2.5    0    0    1    1.05425014    -24.6870165    63    1    1.07937    0.920635;
    3798    1    6.8    -1.8    0    0    1    1.07367297    -20.8473551    63    1    1.07937    0.920635;
