    3799    1    15.5    -2.4    0    0    1    1.02552771    -16.4321739    63    1    1.04762    0.952381;
    3800    1    31    5.4    0    0    1    1.03446354    -9.97952659    63    1    1.07937    0.920635;
    3801    1    -2.3    -4.2    0    0    1    1.01399938    -13.8360467    63    1    1.06349    0.936508;
    3802    1    30.7    0.6    0    0    1    1.01149446    -27.2714794    63    1    1.07937    0.920635;
    3803    1    24.8    5.9    0    0    1    1.01204942    -12.9494344    63    1    1.06349    0.936508;
    3804    1    3.3    3.8    0    0    1    1.07789586    -15.7106318    225    1    1.08889    1.00444;
    3805    1    18.3    1.9    0    0    1    1.0778564    -15.7159654    225    1    1.08889    1.00444;
    3806    1    0    0    0    0    1    1.08041518    5.88329506    380    1    1.10526    1;
    3807    1    0    0    0    0    1    1.08041509    5.88329506    380    1    1.10526    1;
    3808    1    0    0    0    0    1    1.08041509    5.88329506    380    1    1.10526    1;
    3809    1    0    0    0    0    1    1.08041509    5.88329506    380    1    1.10526    1;
    3810    1    18.2    -0.5    0    0    1    1.0231229    -5.65780561    63    1    1.07937    0.952381;
    3811    1    0    0    0    0    1    1.06857515    -2.69484001    225    1    1.08889    0.986667;
    3812    1    0    0    0    0    1    1.0752678    -0.534539111    380    1    1.10526    1.03947;
    3813    1    12.4    -1.2    0    0    1    1.03793717    -2.93515508    63    1    1.06349    0.904762;
    3814    1    41.2    2    0    0    1    1.06298474    -1.52617267    225    1    1.08889    0.986667;
    3815    1    14.9    5.1    0    0    1    0.986755365    -9.30583091    63    1    1.07937    0.952381;
    3816    1    0    0    0    0    1    1.06171867    -0.286058358    225    1    1.08889    0.986667;
    3817    2    -0.2    0    0    0    1    1.07    6.06042743    20    1    1.15    0.8;
    3818    2    0    0    0    0    1    1.056    5.54092358    20    1    1.15    0.8;
    3819    2    0    0    0    0    1    1.087    5.19479084    20    1    1.15    0.8;
    3820    1    0    0    0    0    1    1.06171209    -0.264868312    225    1    1.08889    0.986667;
    3821    1    0    0    0    0    1    1.06167043    -0.266922439    225    1    1.08889    0.986667;
    3822    1    0    0    0    0    1    1.06177527    -0.26735308    225    1    1.08889    0.986667;
    3823    1    17    -1.6    0    0    1    1.03726492    -34.8909736    90    1    1.06667    0.977778;
    3824    1    -0.1    0.5    0    0    1    1.03418789    -17.6992505    63    1    1.07937    0.952381;
    3825    1    16.5    1.5    0    0    1    1.00390896    -8.93894289    63    1    1.07937    0.952381;
    3826    1    0.9    1    0    0    1    1.02575387    -16.5064377    63    1    1.04762    0.952381;
    3827    1    13.8    2.5    0    0    1    1.04478826    -13.1432088    63    1    1.07937    0.920635;
    3828    1    37.8    3.1    0    0    1    1.0635594    -19.3560225    225    1    1.08889    1.00444;
    3829    1    24    3.4    0    0    1    1.08437519    -15.2278578    225    1    1.09016    1.00444;
    3830    1    39.2    10.1    0    0    1    1.0842383    -15.2370819    225    1    1.09002    1.00444;
    3831    1    0    0    0    0    1    1.0160148    3.63038657    63    1    1.07937    0.952381;
    3832    1    0    0    0    0    1    1.01531068    3.91969579    63    1    1.07937    0.952381;
    3833    1    0    0    0    0    1    1.07692586    4.87149858    225    1    1.08961    0.986667;
    3834    1    0    0    0    0    1    1.04014606    -19.5994383    225    1    1.08444    1.00889;
    3835    1    29    15    0    0    1    1.05652351    -3.87185546    90    1    1.11111    0.955556;
    3836    1    21.3    -2    0    0    1    1.05236317    -5.42122722    90    1    1.11111    0.955556;
    3837    1    40.5    1.3    0    0    1    1.0506024    -11.4038979    63    1    1.07937    0.920635;
    3838    1    12.2    0.1    0    0    1    1.05087556    -24.1777856    63    1    1.07937    0.920635;
    3839    1    33.8    -8.4    0    0    1    1.01883697    -13.3264245    63    1    1.06349    0.936508;
    3840    1    43.7    11.3    0    0    1    1.03148411    -20.921723    63    1    1.06349    0.936508;
    3841    1    45.1    5    0    0    1    1.03404352    -15.492136    63    1    1.06349    0.936508;
    3842    1    0    0    0    0    1    1.04889793    -14.0406167    225    1    1.08889    0.933333;
    3843    2    0    0    0    0    1    1.016    -11.7228562    63    1    1.06349    0.936508;
    3844    1    10.9    -5.6    0    0    1    1.02405684    -21.8062904    90    1    1.06667    0.977778;
    3845    1    10    0    0    0    1    1.01773037    -29.3302509    63    1    1.07937    0.920635;
    3846    1    3    0.3    0    0    1    1.0479884    -20.3240619    90    1    1.07778    0.977778;
    3847    1    82.8    0.6    0    0    1    1.04168107    -25.9877615    225    1    1.08444    1.00889;
    3848    1    1.1    -0.9    0    0    1    1.0302965    -17.1945851    90    1    1.06667    0.977778;
    3849    1    0    0    0    0    1    1.04720712    -20.123408    90    1    1.06667    0.977778;
    3850    1    20.8    0.1    0    0    1    1.01964248    -14.6907246    63    1    1.06349    0.936508;
    3851    1    33.1    6.3    0    0    1    1.0327    -27.2256609    63    1    1.07937    0.920635;
    3852    1    0    0    0    0    1    1.06360521    -23.8684711    225    1    1.08889    1;
    3853    1    1.8    0.7    0    0    1    1.0175603    -12.5367501    63    1    1.06349    0.936508;
    3854    2    0.7    0.8    0    0    1    1.032    -23.092294    63    1    1.07937    0.920635;
    3855    1    5.4    2.1    0    0    1    1.03783355    -14.2635553    63    1    1.06349    0.936508;
    3856    1    11.1    1.9    0    0    1    1.04950785    -14.7636787    63    1    1.066    0.936508;
    3857    1    40.3    3.5    0    0    1    1.03873578    -10.4513878    225    1    1.08889    0.933333;
    3858    1    6    -2    0    0    1    1.01913845    -6.77812501    63    1    1.07937    0.952381;
    3859    1    39.5    -4.6    0    0    1    1.03030692    -15.8808925    63    1    1.06349    0.936508;
    3860    1    0    0    0    0    1    1.0224507    -5.78214981    63    1    1.07937    0.952381;
    3861    1    43.9    1.4    0    0    1    1.07970323    -17.8998165    225    1    1.08889    1.00444;
    3862    1    36.8    3.5    0    0    1    1.069854    -17.8063919    225    1    1.08889    1.00444;
    3863    1    30.6    11.3    0    0    1    1.03898892    -19.7203438    225    1    1.08444    1.00889;
    3864    1    3    0    0    0    1    1.04172289    -21.0267883    90    1    1.06667    0.977778;
    3865    1    35.8    -8.5    0    0    1    1.02508389    -14.0973865    63    1    1.06349    0.936508;
    3866    1    16.9    9.9    0    0    1    1.01144365    -13.2212111    63    1    1.06349    0.936508;
    3867    1    17.1    1.6    0    0    1    1.03267503    -26.819504    90    1    1.06667    0.977778;
    3868    1    21.6    1    0    0    1    1.0273692    -26.8634683    90    1    1.06667    0.977778;
    3869    2    0    0    0    0    1    1.04    -27.3522979    90    1    1.06667    0.977778;
    3870    1    40.4    1    0    0    1    1.04573403    -25.7461306    63    1    1.07937    0.920635;
    3871    1    22.4    -1.9    0    0    1    1.03635544    -26.8401821    63    1    1.06349    0.968254;
    3872    1    0    0    0    0    1    1.02916975    -5.23732139    63    1    1.07937    0.952381;
    3873    1    3.8    4.4    0    0    1    1.08822033    -12.1551828    225    1    1.09021    1.00444;
    3874    1    0    0    0    30    1    1.02700886    -21.3867546    63    1    1.06349    0.968254;
    3875    1    0    0    0    0    1    1.0440657    -18.3194109    225    1    1.08444    1.00889;
    3876    1    0    0    0    0    1    1.01817717    -6.16236121    63    1    1.07937    0.952381;
    3877    1    23    -3.2    0    0    1    1.03996535    -15.4750195    63    1    1.07937    0.920635;
    3878    1    15.2    1.7    0    0    1    1.01912609    -26.6504854    63    1    1.07937    0.920635;
    3879    1    0    0    0    0    1    1.00763258    -11.1348576    63    1    1.07937    0.952381;
    3880    1    0    0    0    0    1    1.05489387    -9.64721962    225    1    1.08889    0.986667;
    3881    1    0    0    0    0    1    1.01238609    -17.0223291    63    1    1.04762    0.952381;
    3882    1    68.2    9.9    0    0    1    1.07396794    -15.6122802    225    1    1.08889    1.00444;
    3883    1    35.6    6.5    0    0    1    1.07726859    -15.5399983    225    1    1.08889    1.00444;
    3884    1    0    0    0    0    1    1.01869127    -14.9320027    63    1    1.07937    0.952381;
    3885    1    0    0    0    0    1    1.01873737    3.44832214    63    1    1.07937    0.952381;
    3886    1    -0.1    0.1    0    0    1    1.01528812    3.9240764    63    1    1.07937    0.952381;
    3887    1    35.5    -3.9    0    0    1    1.01130398    -17.9026365    63    1    1.07937    0.952381;
    3888    1    21.7    3.7    0    0    1    0.956212081    -25.2561709    63    1    1.07937    0.952247;
    3889    1    0    0    0    0    1    1.03257162    -7.984754    63    1    1.07937    0.952381;
    3890    1    12.4    -1.9    0    0    1    1.03071833    -7.15757443    90    1    1.06667    0.988889;
    3891    1    28.4    -0.8    0    0    1    1.02235669    -21.0884548    90    1    1.06667    0.977778;
    3892    1    15.5    -2.2    0    0    1    1.00578511    -12.7332222    63    1    1.07937    0.952381;
    3893    1    0.2    -0.1    0    0    1    1.01529298    -20.2861536    63    1    1.07937    0.952381;
    3894    2    22.7    -1.2    0    0    1    1.03223968    -41.7698703    63    1    1.06349    0.952381;
    3895    1    0.2    1.6    0    0    1    1.03915833    -21.1093165    63    1    1.06349    0.968254;
    3896    1    30.9    7.5    0    0    1    1.02193273    -6.11914222    63    1    1.07937    0.952381;
    3897    1    35.4    1.8    0    0    1    1.02911854    -31.1007779    90    1    1.06667    0.977778;
    3898    1    0    0    0    0    1    1.02746054    -10.4176666    63    1    1.07937    0.952381;
    3899    1    0    0    0    0    1    1.05942833    -7.81993753    225    1    1.08889    0.986667;
    3900    1    1    0.6    0    0    1    1.02947115    -20.2937133    90    1    1.06667    0.977778;
    3901    1    0    0    0    0    1    1.03384152    -43.1569089    63    1    1.06349    0.952381;
    3902    1    0    0    0    0    1    1.06372487    -38.6258864    225    1    1.08444    1.00444;
    3903    1    29.5    -0.2    0    0    1    1.01735372    -22.0872053    63    1    1.04762    0.952381;
    3904    1    2.5    1.1    0    0    1    1.03093469    -13.8898343    63    1    1.06349    0.936508;
    3905    1    13.8    -2.5    0    0    1    1.04098009    -48.8373228    63    1    1.06349    0.952381;
    3906    1    0    0    0    0    1    1.08294508    -12.3688903    225    1    1.08908    1.00444;
    3907    1    0    0    0    0    1    1.07786028    -13.3276165    225    1    1.08889    1.00444;
    3908    1    0    0    0    0    1    1.08514014    -9.6501367    380    1    1.10526    1.04211;
    3909    1    20.6    22.1    0    0    1    1.04305355    -12.0619017    225    1    1.08444    1.00889;
    3910    1    6.3    -0.4    0    0    1    1.04434533    -25.6367003    90    1    1.06667    0.977778;
    3911    1    1.8    8.4    0    0    1    1.05975183    -21.1909556    150    1    1.08    0.966667;
    3912    1    16.2    -2    0    0    1    1.05622407    -18.9737709    225    1    1.08444    1.00889;
    3913    1    5    -2.7    0    0    1    1.01557741    -20.2701701    63    1    1.06349    0.968254;
    3914    1    50.2    3.6    0    0    1    1.00724957    -22.3581332    63    1    1.06349    0.968254;
    3915    1    8.3    -5.6    0    0    1    1.03941002    -19.0180069    90    1    1.06667    0.977778;
    3916    1    13.9    3.8    0    0    1    1.00232408    -0.72706946    63    1    1.07937    0.952381;
    3917    1    25.6    -0.1    0    0    1    1.04739446    -18.2716947    63    1    1.07937    0.952381;
    3918    1    0    0    0    0    1    1.06344028    -14.0710983    225    1    1.08889    0.986667;
    3919    1    10.9    -1.2    0    0    1    1.04217449    -26.1627341    63    1    1.07937    0.920635;
    3920    2    0    0    0    0    1    1.024    -28.7090283    63    1    1.07937    0.920635;
    3921    1    39    2.8    0    0    1    1.06252861    -5.87957774    225    1    1.08889    0.888889;
    3922    1    32    6.9    0    0    1    1.06251688    -5.87500453    225    1    1.08889    0.888889;
    3923    1    38.4    4    0    0    1    1.03730763    -24.540449    90    1    1.06667    0.977778;
    3924    1    3.2    2.9    0    0    1    1.06116875    -13.8532359    63    1    1.09524    0.936508;
    3925    1    18.6    3.8    0    0    1    1.05213649    -13.7183123    63    1    1.09524    0.936508;
    3926    1    14.6    -3.7    0    0    1    1.05746716    -9.35132008    225    1    1.08889    0.964444;
    3927    1    10.3    7    0    0    1    1.07015735    1.17450432    225    1    1.08889    0.888889;
    3928    2    2.9    -1.6    0    0    1    1.01065091    -26.1691736    63    1    1.06349    0.968254;
    3929    1    0    0    0    0    1    1.03322801    -25.9781209    150    1    1.08    0.966667;
    3930    1    11.5    -10.6    0    0    1    1.05804021    -24.0427324    63    1    1.07937    0.920635;
    3931    1    0    0    0    0    1    1.0204602    -21.5991762    63    1    1.06349    0.968254;
    3932    1    0    0    0    0    1    1.04597516    -16.0976418    225    1    1.08444    1.00889;
    3933    1    10.5    -4    0    0    1    1.0179746    -10.2908744    63    1    1.06349    0.952381;
    3934    1    2.6    2.2    0    0    1    1.01809017    -19.9248316    63    1    1.04762    0.952381;
    3935    1    55.4    -5.1    0    0    1    1.06970215    -18.8574779    225    1    1.08889    1.00444;
    3936    1    58.4    6.9    0    0    1    1.06955834    -18.8702738    225    1    1.08889    1.00444;
    3937    1    17.9    -0.1    0    0    1    1.03803729    -18.8471781    63    1    1.07937    0.920635;
    3938    1    0    0    0    0    1    1.07443321    -16.1155212    225    1    1.08889    1;
    3939    1    0    0    0    0    1    1.08378423    -13.9038815    380    1    1.10526    1.05263;
    3940    1    24.7    1.7    0    0    1    1.04219746    -13.1246961    90    1    1.07778    0.922222;
    3941    1    1.4    0.1    0    0    1    1.00724656    -24.3862052    63    1    1.07937    0.920635;
    3942    1    0    0.9    0    0    1    1.02635413    -12.9240467    63    1    1.06349    0.936508;
    3943    1    0    0    0    0    1    1.04412137    -13.8157309    225    1    1.08889    0.933333;
    3944    1    0    0    0    0    1    1.06582076    -9.78975898    380    1    1.10526    1.03947;
    3945    1    20.7    1.5    0    0    1    1.02518509    -47.7095561    63    1    1.06349    0.952381;
    3946    1    1.4    -0.3    0    0    1    1.01916168    -12.5661289    63    1    1.06349    0.936508;
    3947    1    6.9    -0.1    0    0    1    1.06438608    -1.10789151    225    1    1.08889    0.888889;
    3948    1    86.3    31.6    0    0    1    1.08078922    -16.5799117    225    1    1.08889    1.00444;
    3949    1    34.6    8.3    0    0    1    1.07975383    -18.1026548    225    1    1.08889    1.00444;
    3950    1    4.4    1.2    0    0    1    1.05756385    -9.82693096    225    1    1.08889    0.888889;
    3951    1    8.5    -3.4    0    0    1    1.01240209    -20.1889265    63    1    1.04762    0.952381;
    3952    1    2.3    0.2    0    0    1    1.01058493    -4.67862944    63    1    1.07937    0.952381;
    3953    1    17    2.8    0    0    1    1.08006678    -18.1023301    225    1    1.08889    1.00444;
    3954    1    14.7    2.3    0    0    1    1.07993325    -18.1124266    225    1    1.08889    1.00444;
    3955    1    12    -2.3    0    0    1    1.01743221    -14.1607464    63    1    1.06349    0.936508;
    3956    1    0    0    0    0    1    1.01712172    -14.7714933    63    1    1.06349    0.936508;
    3957    1    18.7    -0.7    0    0    1    1.06385142    -22.7196983    63    1    1.07937    0.920635;
    3958    1    15    0.3    0    0    1    1.05050449    -16.9259544    90    1    1.07778    0.977778;
    3959    1    38.8    7.8    0    0    1    1.04423771    -17.3331876    90    1    1.07778    0.977778;
    3960    1    0    0    0    0    1    1.02696407    -17.9683991    63    1    1.07937    0.952381;
    3961    1    0.6    0.5    0    0    1    1.02677789    -17.9740097    63    1    1.07937    0.952381;
    3962    1    0.7    2.4    0    0    1    1.02061842    -22.9683717    63    1    1.04762    0.952381;
    3963    1    0    0    0    0    1    1.07892525    -18.3268799    225    1    1.08889    1.00444;
    3964    1    0    0    0    0    1    1.07934924    -18.3899497    225    1    1.08889    1.00444;
    3965    1    41.8    -4.4    0    0    1    1.06077957    -39.7260503    90    1    1.06667    0.977778;
    3966    1    2    0    0    0    1    1.03574857    -25.636834    63    1    1.07937    0.920635;
    3967    1    94.3    28.8    0    0    1    1.05138655    -9.72642385    225    1    1.08889    0.933333;
    3968    1    24    6.9    0    0    1    1.02455749    -28.9583785    90    1    1.06667    0.977778;
    3969    2    0    0    0    0    1    1.035    -4.35911757    20    1    1.15    0.8;
    3970    2    0    0    0    0    1    1.016    -7.28188488    20    1    1.15    0.8;
    3971    1    0    0    0    0    1    1.016909    -10.5299574    63    1    1.06349    0.936508;
    3972    1    0    0    0    0    1    1.03618431    -7.41148326    225    1    1.08889    0.933333;
    3973    1    18.3    0.7    0    0    1    1.00384714    -13.2848278    63    1    1.06349    0.968254;
    3974    1    24.2    0.2    0    0    1    1.04395702    -21.3945968    63    1    1.07937    0.920635;
    3975    1    23.2    2.6    0    0    1    1.01173784    3.05464933    63    1    1.07937    0.952381;
    3976    1    6.9    -2.3    0    0    1    1.01532358    3.75813127    63    1    1.07937    0.952381;
    3977    1    0    -21.8    0    0    1    1.08185315    5.89909343    225    1    1.09441    0.986667;
    3978    2    17.4    5.7    0    0    1    1.02868252    -25.5040963    90    1    1.07778    0.922222;
    3979    1    0    0    0    0    1    1.06462712    -15.3072398    90    1    1.07778    0.977778;
    3980    1    0    0    0    0    1    1.05986897    -15.8941461    90    1    1.07778    0.977778;
    3981    1    0    0    0    0    1    1.08557217    -12.3647262    225    1    1.08889    1.00444;
    3982    1    30.7    -4.5    0    0    1    1.04993197    -22.6572331    90    1    1.06667    0.977778;
    3983    1    17.5    3.9    0    0    1    1.00244592    -18.1522315    63    1    1.06349    0.936508;
    3984    1    4.3    2.6    0    0    1    1.01447465    1.43588071    63    1    1.07937    0.952381;
    3985    1    55.4    3.7    0    0    1    1.00904982    -13.4284663    63    1    1.06349    0.936508;
    3986    1    23.9    2    0    0    1    1.00137009    -29.2061247    63    1    1.07937    0.920635;
    3987    1    1    -0.2    0    0    1    1.04050672    -19.6980824    90    1    1.06667    0.977778;
    3988    2    14.3    0.9    0    0    1    0.998    -14.8644455    63    1    1.06349    0.968254;
    3989    1    23.3    0.9    0    0    1    1.00234111    -31.6235739    63    1    1.06349    0.968254;
    3990    1    7.9    -0.5    0    0    1    1.00932998    -20.7888469    63    1    1.06349    0.936508;
    3991    1    13.1    -1.4    0    0    1    1.00946281    -19.4512395    63    1    1.07937    0.952381;
    3992    1    0    0    0    0    1    1.05876162    -14.5567558    225    1    1.08889    0.977778;
    3993    1    0.6    1.5    0    0    1    1.0300165    -16.8499816    63    1    1.06349    0.968254;
    3994    1    -3    -0.5    0    0    1    1.02794714    -16.8244171    63    1    1.06349    0.968254;
    3995    1    25.3    -2.8    0    0    1    1.03637219    -14.6581082    63    1    1.06349    0.936508;
    3996    1    5    0    0    0    1    1.02302986    -5.66748387    63    1    1.07937    0.952381;
    3997    1    0    0    0    0    1    1.04749889    -15.9937045    225    1    1.08889    0.977778;
    3998    1    -1.6    -4.1    0    0    1    1.02457053    -24.2896327    63    1    1.07937    0.920635;
    3999    1    14.9    -5.9    0    0    1    1.02041288    -25.2135018    63    1    1.07937    0.920635;
    4000    1    3.6    0.2    0    0    1    1.0192951    -21.7659527    63    1    1.06349    0.936508;
    4001    1    32.6    -1.8    0    0    1    1.05717675    -9.01235274    90    1    1.1    0.944444;
    4002    1    40.5    8.6    0    0    1    1.00280747    -19.502918    63    1    1.04762    0.952381;
    4003    1    2.3    1.2    0    0    1    1.01251104    -18.7299782    63    1    1.04762    0.952381;
    4004    1    23.7    -1.2    0    0    1    1.00750059    -11.3460734    63    1    1.06349    0.952381;
    4005    1    44.2    -4.3    0    34    1    1.05421248    -14.8675951    90    1    1.07778    0.977778;
    4006    1    0    0    0    0    1    1.08390455    -12.6204626    225    1    1.08889    1.00444;
    4007    1    0    0    0    0    1    1.02311614    -15.685056    63    1    1.04762    0.952381;
    4008    1    15.4    1.3    0    0    1    1.01453627    -21.6620315    63    1    1.07937    0.920635;
    4009    1    0    0    0    0    1    1.04209115    -30.6423355    63    1    1.07937    0.920635;
    4010    1    0    0    0    0    1    1.03620725    -24.6468114    225    1    1.08889    1;
    4011    1    0    0    0    0    1    1.04039384    -18.294996    63    1    1.06349    0.936508;
    4012    1    0    0    0    0    1    1.04327223    -13.5352558    225    1    1.08889    0.933333;
    4013    1    14.4    -0    0    0    1    1.03969113    -24.1765231    90    1    1.07778    0.977778;
    4014    1    -0.7    -1.7    0    0    1    1.0309254    -19.4441866    90    1    1.06667    0.977778;
    4015    1    32.4    -1.8    0    0    1    1.01712143    -14.7714844    63    1    1.06349    0.936508;
    4016    1    29.9    2.9    0    0    1    1.03754203    -27.5817518    63    1    1.07937    0.920635;
    4017    1    51.1    6.9    0    0    1    1.0207962    -22.6525027    63    1    1.06349    0.936508;
    4018    1    21.8    11.5    0    0    1    1.01825291    1.92524348    63    1    1.07937    0.952381;
    4019    1    0    0    0    0    1    1.06500888    4.60225111    225    1    1.08889    0.986667;
    4020    1    15.1    6    0    0    1    1.01214285    1.47427133    63    1    1.07937    0.952381;
    4021    1    0    0    0    0    1    1.0745417    -16.0476351    225    1    1.08889    1;
    4022    1    35.6    -4    0    0    1    1.02620765    -2.83597041    63    1    1.07937    0.952381;
    4023    1    5.3    -10.3    0    0    1    1.0786952    -11.8566471    225    1    1.09006    0.986667;
    4024    1    28.9    3    0    0    1    1.01961702    -23.9911203    63    1    1.07937    0.920635;
    4025    1    20.2    -1.9    0    0    1    1.03833501    -49.3205924    63    1    1.06349    0.952381;
    4026    2    0    0    0    0    1    1.015    -13.5154837    63    1    1.06349    0.936508;
    4027    1    -6.2    1.6    0    0    1    1.0396686    -19.2713061    63    1    1.07937    0.920635;
    4028    1    0    0    0    0    1    1.07474617    -16.2177311    225    1    1.08889    1;
    4029    1    0    0    0    0    1    1.08407584    -12.5449362    380    1    1.10526    1.05263;
    4030    2    0    0    0    0    1    0.896084961    -5.82315478    45    1    1    0.888889;
    4031    1    71.7    13.6    0    0    1    0.988845892    -25.8770911    63    1    1.07937    0.920635;
    4032    1    20.8    0.1    0    0    1    1.05355318    -12.1684323    90    1    1.08889    0.933333;
    4033    1    3.3    -0.9    0    0    1    1.01704363    -6.7441503    63    1    1.07937    0.952381;
    4034    1    15    5.8    0    0    1    1.05142176    -21.0841646    90    1    1.07778    0.977778;
    4035    1    19.7    -0.9    0    0    1    1.0331493    -16.7322741    63    1    1.07937    0.952381;
    4036    1    23.2    -1.2    0    0    1    1.03862193    -24.5116335    90    1    1.06667    0.977778;
    4037    1    0    0    0    0    1    1.01658679    2.38264036    63    1    1.07937    0.952381;
    4038    1    0    0    0    0    1    1.06565031    3.60449887    225    1    1.08889    0.986667;
    4039    1    0    0    0    0    1    1.03308921    -10.6269105    63    1    1.06349    0.936508;
    4040    1    0    0    0    0    1    1.00900666    -10.5150392    63    1    1.06349    0.968254;
    4041    1    116.6    32.2    0    0    1    1.05986954    -19.978509    225    1    1.08889    1.00444;
    4042    1    15.6    -3.3    0    0    1    1.02384817    -18.3249683    63    1    1.07937    0.952381;
    4043    1    44.5    2.5    0    0    1    1.04618813    -18.8645969    225    1    1.08444    1.00889;
    4044    1    76    12.3    0    0    1    1.05103345    -16.9004125    225    1    1.08889    1;
    4045    1    47.1    -1.5    0    0    1    1.02508199    -25.0358393    90    1    1.06667    0.977778;
    4046    1    9.5    -1.7    0    0    1    0.950763387    -6.64592248    45    1    1    0.888889;
    4047    1    0    0    0    0    1    1.04902682    -5.68659251    225    1    1.08889    0.933333;
    4048    1    45.9    13.6    0    0    1    1.07414767    -14.9440754    225    1    1.08889    1.00444;
    4049    1    17.5    2.9    0    0    1    1.07791142    -15.0581242    225    1    1.08889    1.00444;
    4050    1    0    0    0    0    1    1.07481437    -11.3321306    380    1    1.10526    1.04211;
    4051    1    8.5    5.8    0    0    1    1.03532904    -20.5502304    90    1    1.06667    0.977778;
    4052    1    7.9    -1.8    0    0    1    1.0373961    -17.520162    63    1    1.15    0.8;
    4053    1    0.5    0    0    0    1    1.05408908    -9.77438604    225    1    1.08889    0.933333;
    4054    1    22    2.3    0    0    1    1.03301106    -15.4046258    63    1    1.06349    0.904762;
    4055    1    9    -1.9    0    0    1    1.01627844    -53.5737091    63    1    1.06349    0.952381;
    4056    2    0    0    0    0    1    1.027    -14.5909896    63    1    1.06349    0.968254;
    4057    1    11    0    0    0    1    1.00556837    -21.014976    63    1    1.06349    0.968254;
    4058    1    0    0    0    0    1    1.0165154    -20.8189136    63    1    1.04762    0.952381;
    4059    1    0    0    0    0    1    1.01651557    -20.8189187    63    1    1.04762    0.952381;
    4060    1    23.7    1    0    0    1    1.0437266    -26.387538    63    1    1.07937    0.920635;
    4061    1    19.7    0.5    0    0    1    1.02991414    -39.2397429    63    1    1.06349    0.952381;
    4062    1    57.6    52.1    0    0    1    1.00625776    -7.0776398    63    1    1.07937    0.952381;
    4063    1    8.3    1    0    0    1    1.07756147    -15.4023849    225    1    1.08889    1.00444;
    4064    1    0    0    0    0    1    1.04288737    -19.6902471    63    1    1.06349    0.936508;
    4065    1    0    0    0    0    1    1.06857105    -16.8056468    225    1    1.08889    0.933333;
    4066    1    19.4    3.6    0    0    1    1.03626909    -48.9425384    63    1    1.06349    0.952381;
    4067    1    0    0    0    0    1    1.06341321    -10.4908249    90    1    1.11111    0.922222;
    4068    1    0    0    0    0    1    1.06869288    -0.356103614    225    1    1.08889    0.986667;
    4069    1    0    0    0    0    1    1.08113108    1.6987384    380    1    1.10526    1.03947;
    4070    1    0    0    0    0    1    1.01591696    -6.3203178    63    1    1.07937    0.952381;
    4071    1    29.5    4.8    0    0    1    1.0308054    -24.1753184    63    1    1.07937    0.920635;
    4072    1    16.8    -0.7    0    0    1    1.03977586    -27.8867625    90    1    1.07778    0.977778;
    4073    1    33.7    6.4    0    0    1    1.00841489    -34.4208913    90    1    1.06667    0.977778;
    4074    1    10.8    2.2    0    0    1    1.02050876    -19.356395    63    1    1.04762    0.952381;
    4075    1    0.7    0.7    0    0    1    1.02413546    -15.9217284    63    1    1.07937    0.952381;
    4076    1    18.3    -1.3    0    0    1    1.02879086    -29.3818005    90    1    1.06667    0.977778;
    4077    1    0    0    0    0    1    1.02321595    -15.8492943    63    1    1.04762    0.952381;
    4078    1    0    0    0    0    1    1.02326391    -15.849713    63    1    1.04762    0.952381;
    4079    1    0    0    0    0    1    1.07791317    -15.7097718    225    1    1.08889    1.00444;
    4080    1    0    0    0    0    1    0.996723941    -31.7111388    63    1    1.07937    0.920635;
    4081    1    64.2    14.3    0    0    1    0.992814109    -9.73628293    63    1    1.07937    0.952381;
    4082    1    0    0    0    0    1    1.02049614    -16.3976059    63    1    1.06349    0.936508;
    4083    1    0    0    0    0    1    1.08424229    -15.8816793    225    1    1.08921    1.00444;
    4084    1    0    0    0    0    1    1.04902508    -10.2811555    225    1    1.08889    0.933333;
    4085    1    0    0    0    0    1    1.06693204    -23.9018201    63    1    1.07937    0.920635;
    4086    1    0    0    0    0    1    1.02868252    -25.5040963    90    1    1.07778    0.922222;
    4087    1    0    0    0    0    1    1.03321833    -42.1427075    63    1    1.06349    0.952381;
    4088    1    14.9    0.9    0    0    1    1.01682193    -11.6994522    63    1    1.07937    0.952381;
    4089    1    0    0    0    0    1    1.04349181    -4.16856289    63    1    1.07937    0.952381;
    4090    1    65    0    0    0    1    1.03312193    -3.38765793    225    1    1.08889    0.986667;
    4091    1    13.6    1.6    0    0    1    1.01458787    -26.6925695    90    1    1.06667    0.977778;
    4092    1    5.4    -0.7    0    0    1    1.00643525    -27.6442157    63    1    1.07937    0.920635;
    4093    1    25.1    3.2    0    0    1    1.03425762    -19.5465449    63    1    1.06349    0.936508;
    4094    1    0    0    0    0    1    1.04126715    -14.08222    225    1    1.08889    0.933333;
    4095    1    0    0    0    0    1    0.988106279    -17.0968084    63    1    1.04762    0.952381;
    4096    1    25.8    2.2    0    0    1    1.0707992    -17.1623425    225    1    1.08889    1.00444;
    4097    1    31.3    -2.4    0    0    1    1.00868145    -19.5127578    63    1    1.04762    0.952381;
    4098    1    -0.3    0.1    0    0    1    0.991423621    -21.4680814    63    1    1.07937    0.952381;
    4099    1    10    -3.7    0    0    1    1.04772614    -25.3909484    90    1    1.07778    0.977778;
    4100    1    0.8    1    0    0    1    0.996631434    -17.1873807    63    1    1.07937    0.952381;
    4101    1    39.2    -2.9    0    0    1    1.02916791    -21.249231    63    1    1.07937    0.952381;
    4102    1    17.6    13.4    0    0    1    1.01940751    -23.7860482    63    1    1.06349    0.968254;
    4103    1    0    0    0    0    1    1.04628334    -18.6993521    225    1    1.08444    1.00889;
    4104    1    83.2    21.2    0    0    1    1.05906227    -6.46924094    225    1    1.08889    0.888889;
    4105    1    27.2    2.3    0    0    1    1.05923807    -6.45026401    225    1    1.08889    0.888889;
    4106    1    0    0    0    -64    1    1.02152223    -12.1121179    20    1    1.15    0.8;
    4107    1    0    0    0    0    1    1.0740866    -11.83693    225    1    1.08889    0.986667;
    4108    1    0    0    0    0    1    1.08267875    -9.68891772    380    1    1.10526    1.03947;
    4109    1    0.1    0.7    0    0    1    1.02761799    -16.0767728    63    1    1.04762    0.952381;
    4110    1    7    -1.1    0    0    1    1.04403578    -13.5439642    90    1    1.06667    0.977778;
    4111    1    25.5    -1.5    0    0    1    1.03831736    -21.3344401    90    1    1.07778    0.977778;
    4112    1    0    0    0    0    1    1.03774141    -11.0426192    63    1    1.06349    0.936508;
    4113    1    0    0    0    0    1    1.06066624    -9.68808149    225    1    1.08889    0.933333;
    4114    1    0.5    2.1    0    0    1    1.01003163    -11.6249494    63    1    1.06349    0.936508;
    4115    1    39.3    9.7    0    0    1    1.03318598    -32.2158889    90    1    1.06667    0.977778;
    4116    1    14.3    3.9    0    0    1    1.01004418    -17.4468357    63    1    1.06349    0.936508;
    4117    1    7.4    1.7    0    0    1    1.04198779    -36.7941866    90    1    1.06667    0.977778;
    4118    1    1    -1    0    0    1    1.02335838    -21.4349084    63    1    1.07937    0.920635;
    4119    1    34.9    4.8    0    0    1    1.02335422    -21.4341151    63    1    1.07937    0.920635;
    4120    1    0    0    0    0    1    1.05012247    -12.3228233    63    1    1.09524    0.904762;
    4121    1    0    0    0    0    1    1.06231606    -8.83733711    225    1    1.08889    0.933333;
    4122    1    0    0    0    0    1    1.04919941    -7.61176972    63    1    1.09524    0.904762;
    4123    1    0    0    0    0    1    1.0629984    -4.01736397    90    1    1.11111    0.922222;
    4124    1    0    0    0    0    1    1.06963483    1.19223701    380    1    1.10526    1;
    4125    1    14.6    -0.5    0    0    1    1.03446106    -40.5011224    63    1    1.06349    0.952381;
    4126    1    11.6    4.1    0    0    1    0.997996298    -26.9032271    63    1    1.07937    0.920635;
    4127    1    7.3    -5    0    0    1    1.01523513    -40.7030078    63    1    1.06349    0.952381;
    4128    1    74.3    16.4    0    0    1    1.07795    -18.6369861    225    1    1.08889    1.00444;
    4129    1    34.2    6.6    0    0    1    1.01806461    -29.1316189    63    1    1.06349    0.968254;
    4130    1    24.5    1    0    0    1    1.03070523    -30.5368678    63    1    1.07937    0.920635;
    4131    2    16    1.4    0    0    1    1.015    -14.4398869    63    1    1.06349    0.936508;
    4132    1    25.1    -0.3    0    0    1    1.03238147    -8.17528451    90    1    1.08889    0.933333;
    4133    2    26.3    -4.3    0    0    1    0.988689645    -30.9909424    63    1    1.06349    0.968254;
    4134    1    0.2    1.5    0    0    1    1.02393819    -11.7587844    63    1    1.06349    0.936508;
    4135    1    0    0    0    0    1    1.08247381    -3.86105589    225    1    1.08889    0.986667;
    4136    1    0    0    0    0    1    1.09644501    -0.873011091    380    1    1.10526    1.03947;
    4137    1    0    0    0    0    1    1.09774056    -0.662680117    380    1    1.10526    1.03947;
    4138    1    13.6    -2.3    0    0    1    1.00509243    -31.4318413    63    1    1.06349    0.968254;
    4139    1    11.2    -0.1    0    0    1    1.05290209    -9.6544398    225    1    1.08889    0.933333;
    4140    1    37.8    4.9    0    0    1    1.04381361    -13.598929    63    1    1.09524    0.936508;
    4141    1    14.2    3    0    0    1    1.05397408    -23.0177731    63    1    1.07937    0.920635;
    4142    1    0    0    0    0    1    1.0421264    -35.9167435    90    1    1.06667    0.977778;
    4143    1    44.6    9.5    0    34    1    1.06764085    -38.7078248    90    1    1.06977    0.977778;
    4144    1    0    0    0    80    1    1.07964616    -34.5037584    225    1    1.08444    1.00444;
    4145    1    18.7    7.8    0    0    1    1.02695381    -16.0192391    63    1    1.06349    0.968254;
    4146    1    0    0    0    0    1    1.05847112    -13.7683217    225    1    1.08444    1.00889;
    4147    1    0    0    0    0    1    1.01009637    -21.4586462    90    1    1.06667    0.977778;
    4148    1    45.1    -1.9    0    0    1    1.04113608    -14.3391274    63    1    1.07937    0.920635;
    4149    1    15    -4.3    0    0    1    1.04401351    -13.470517    63    1    1.06349    0.936508;
    4150    1    16.8    8.5    0    0    1    1.04337211    -14.0347705    63    1    1.06349    0.936508;
    4151    1    29.4    -1.2    0    0    1    1.03984575    -9.90489295    225    1    1.08889    0.933333;
    4152    1    -1.5    -1.4    0    0    1    1.03190415    -15.5060646    225    1    1.08889    1;
    4153    1    -1.5    -2.3    0    0    1    1.03190242    -15.5060389    225    1    1.08889    1;
    4154    1    14.1    1.8    0    0    1    1.04664924    -11.3776611    63    1    1.09524    0.936508;
    4155    1    29    18.3    0    0    1    1.02407448    -27.4413551    63    1    1.06349    0.968254;
    4156    1    0    0    0    0    1    1.01388379    -25.7633365    63    1    1.07937    0.920635;
    4157    1    12    -1.7    0    0    1    1.04099196    -0.802577249    63    1    1.07937    0.920635;
    4158    1    28.6    2.8    0    0    1    1.00613326    -22.3854895    63    1    1.06349    0.968254;
    4159    1    80.1    4.6    0    0    1    1.08436054    -15.2097292    225    1    1.09015    1.00444;
    4160    1    0    0.3    0    0    1    1.05465306    -13.7832489    90    1    1.07778    0.977778;
    4161    1    5    0    0    0    1    1.06478012    -14.8662783    90    1    1.07778    0.977778;
    4162    1    42    0.6    0    0    1    1.01615271    -16.8339875    63    1    1.06349    0.968254;
    4163    1    36.4    2.4    0    0    1    1.02342091    -26.8103082    90    1    1.06667    0.977778;
    4164    1    27.8    -1.2    0    0    1    1.03834787    -38.3610464    90    1    1.06667    0.977778;
    4165    1    14.6    0.8    0    0    1    0.995806555    -15.8353758    63    1    1.07937    0.952381;
    4166    1    25.6    -3.6    0    0    1    1.06815906    -9.89042658    90    1    1.11111    0.955556;
    4167    1    0    0    0    0    1    1.05949456    -5.10953809    225    1    1.08889    0.968889;
    4168    1    6    -0.5    0    0    1    1.00716021    -27.9167615    63    1    1.06349    0.968254;
    4169    1    0    0    0    0    1    1.06623762    -24.1103505    63    1    1.07937    0.920635;
    4170    1    6.3    -1.3    0    0    1    1.05283326    -22.1680053    63    1    1.07937    0.920635;
    4171    2    0    0    0    0    1    1.038    -23.0951256    63    1    1.07937    0.920635;
    4172    1    0    0    0    0    1    1.04293697    -41.7091164    90    1    1.06667    0.977778;
    4173    1    0    0    0    0    1    1.08305364    -37.2128587    225    1    1.08463    1.00444;
    4174    1    -7.2    1.7    0    0    1    1.03098325    -18.1351913    63    1    1.07937    0.920635;
    4175    1    0    0    0    0    1    1.06962308    -18.1316335    150    1    1.1    0.9;
    4176    1    48.3    6.1    0    0    1    1.03354158    -21.0727104    90    1    1.06667    0.977778;
    4177    1    18.8    1.3    0    0    1    1.03469731    -36.128943    90    1    1.06667    0.977778;
    4178    1    24.1    -7.8    0    0    1    1.05388294    -27.1248537    63    1    1.07937    0.920635;
    4179    1    24.8    -0.7    0    0    1    1.04002214    -22.1901085    90    1    1.07778    0.922222;
    4180    1    30.4    7.1    0    0    1    1.05252143    -28.3121809    90    1    1.06667    0.977778;
    4181    1    10    4.1    0    0    1    1.04137005    -29.6187648    90    1    1.06667    0.977778;
    4182    1    8.7    -1    0    0    1    1.0483898    -1.42450078    225    1    1.08889    0.986667;
    4183    1    0    0    0    0    1    1.03496913    -47.0233283    63    1    1.06349    0.952381;
    4184    1    0    0    0    0    1    1.06660743    -41.7301131    225    1    1.08444    1.00444;
    4185    1    22.5    2.1    0    0    1    1.02092541    -44.5004946    63    1    1.06349    0.952381;
    4186    1    13.5    -48.4    0    0    1    1.02318721    3.48126133    63    1    1.04762    0.984127;
    4187    1    19.1    2.7    0    0    1    1.01425515    -14.3045356    63    1    1.06349    0.936508;
    4188    1    1    -0.5    0    0    1    1.01431268    -14.3140382    63    1    1.06349    0.936508;
    4189    1    -0.6    -3    0    0    1    1.07601575    0.0120355587    380    1    1.10526    1.03947;
    4190    1    -0.6    -3    0    0    1    1.07601466    0.0133351379    380    1    1.10526    1.03947;
    4191    1    5    -1.7    0    0    1    1.01573822    -29.6921467    63    1    1.07937    0.920635;
    4192    1    64.3    3    0    0    1    1.02124972    -25.4113549    63    1    1.07937    0.920635;
    4193    1    45.9    8.3    0    0    1    1.04670466    -11.0896427    63    1    1.07937    0.920635;
    4194    1    0    0    0    0    1    0.976600931    -20.7750323    63    1    1.07937    0.952381;
    4195    1    0.3    -0.4    0    0    1    0.976793379    -20.7437724    63    1    1.07937    0.952381;
    4196    1    35.3    -3.2    0    0    1    1.02089532    -19.9694138    90    1    1.06667    0.977778;
    4197    1    82.2    14.2    0    0    1    1.05478395    -6.9520367    225    1    1.08889    0.933333;
    4198    1    55.3    -6    0    0    1    1.05876296    -9.48426765    225    1    1.08889    0.933333;
    4199    1    9.9    -6    0    0    1    1.01364756    -28.2259371    63    1    1.07937    0.920635;
    4200    1    27.3    -5    0    0    1    1.0395747    -25.183494    90    1    1.06667    0.977778;
    4201    1    29.7    3.1    0    0    1    1.03451543    -30.1899785    90    1    1.06667    0.977778;
    4202    1    0    0    0    0    1    1.05590623    -19.3878729    90    1    1.06667    0.977778;
    4203    1    4    0.1    0    0    1    1.05551789    -19.4274824    90    1    1.06667    0.977778;
    4204    1    0    0    0    0    1    1.0282856    -18.8541417    63    1    1.06349    0.936508;
    4205    1    11.2    -4.3    0    0    1    1.0282856    -18.8541417    63    1    1.06349    0.936508;
    4206    1    6.2    -1.3    0    0    1    1.02835605    -18.8292885    63    1    1.06349    0.936508;
    4207    1    40    1.2    0    0    1    1.03774378    -18.0733354    63    1    1.07937    0.952381;
    4208    1    57.1    8.8    0    0    1    0.990082438    -18.2548096    63    1    1.06349    0.936508;
    4209    1    9.5    6.6    0    0    1    1.01371887    -21.6193091    63    1    1.04762    0.952381;
    4210    1    14.3    -1.1    0    0    1    1.07037133    -17.3597263    225    1    1.08889    1.00444;
    4211    1    100.6    6.5    0    0    1    1.0587996    -20.2316355    225    1    1.08889    1.00444;
    4212    1    30.3    12.8    0    0    1    1.04187358    -17.2929041    63    1    1.06349    0.968254;
    4213    1    10.1    3.7    0    0    1    1.05824815    -15.1234877    225    1    1.08444    1.00889;
    4214    1    6.6    0.1    0    0    1    1.04125985    -48.4240137    63    1    1.06349    0.952381;
    4215    1    33.1    -2.1    0    0    1    1.03390328    -26.1625294    90    1    1.06667    0.977778;
    4216    1    12.1    3    0    0    1    1.03367586    -26.0042397    90    1    1.06667    0.977778;
    4217    1    0.1    -0.2    0    0    1    1.02134953    -12.7757928    63    1    1.06349    0.936508;
    4218    1    31.9    16.9    0    0    1    1.02899834    3.94402191    63    1    1.07937    0.952381;
    4219    1    40.6    13.2    0    0    1    1.03087814    3.40267506    63    1    1.07937    0.952381;
    4220    1    0    0    0    0    1    1.07699045    6.70045159    225    1    1.08892    0.986667;
    4221    1    0    0    0    0    1    1.09275924    10.6223086    380    1    1.10526    1.03947;
    4222    1    15    6.9    0    0    1    0.933428093    -8.61622707    45    1    1    0.888889;
    4223    1    26    3.6    0    0    1    1.06396966    -25.7918507    20    1    1.15    0.8;
    4224    1    -0.2    0.5    0    0    1    1.03650326    -29.9166383    90    1    1.06667    0.977778;
    4225    1    8.8    1.6    0    0    1    1.0360382    -30.0051756    90    1    1.06667    0.977778;
    4226    1    0    0    0    0    1    1.06401727    -25.7809938    225    1    1.08444    1.00444;
    4227    1    0    0    0    0    1    1.04500103    -20.6704949    90    1    1.07778    0.977778;
    4228    1    0    0    0    0    1    1.04369874    -20.7019318    90    1    1.07778    0.977778;
    4229    1    0    0    0    0    1    1.06055269    -17.3322582    225    1    1.08889    1.00444;
    4230    1    0    0    0    0    1    1.02693906    -15.5596458    63    1    1.07937    0.952381;
    4231    1    1    0.8    0    0    1    1.01680096    -17.0017724    63    1    1.07937    0.952381;
    4232    1    19.9    -0.4    0    0    1    1.02113174    -14.9424762    63    1    1.06349    0.936508;
    4233    2    -6.5    0    0    0    1    1.02    -15.2900489    63    1    1.06349    0.936508;
    4234    1    10.8    -0.9    0    0    1    1.00714565    -8.8030785    63    1    1.07937    0.952381;
    4235    1    18.8    0    0    0    1    1.00902796    -14.161859    63    1    1.06349    0.936508;
    4236    1    12.8    -0.7    0    0    1    1.01041707    -19.0655987    63    1    1.06349    0.936508;
    4237    1    30.8    -2.7    0    0    1    1.03575883    -40.7300627    90    1    1.06667    0.977778;
    4238    1    30.8    5.9    0    0    1    1.04295676    -10.6157325    63    1    1.07937    0.920635;
    4239    1    23    3.8    0    0    1    1.0478899    -7.68284802    225    1    1.08889    0.888889;
    4240    1    38    3.7    0    0    1    1.04777095    -7.71484575    225    1    1.08889    0.888889;
    4241    1    11.8    3.3    0    0    1    1.04103735    -30.2160485    90    1    1.06667    0.977778;
    4242    1    18.7    -0.8    0    0    1    1.04553504    -28.1314127    90    1    1.06667    0.977778;
    4243    1    40.9    4    0    0    1    1.02902672    -40.467214    63    1    1.06349    0.952381;
    4244    1    21.7    3.5    0    34    1    1.05028509    -29.6967702    90    1    1.06667    0.977778;
    4245    1    0    0    0    0    1    1.07709907    -26.0961435    225    1    1.08444    1.00444;
    4246    2    0    0    0    0    1    1.05971183    -21.6013428    90    1    1.07778    0.922222;
    4247    2    17.8    4.6    0    0    1    0.973196139    -29.1635899    63    1    1.06349    0.968254;
    4248    1    1    0.7    0    0    1    1.0422923    -28.9897507    63    1    1.07937    0.920635;
    4249    1    0    0    0    0    1    0.998411417    -21.8249248    63    1    1.06349    0.968254;
    4250    1    23.7    -0.6    0    0    1    1.00065582    -15.2379312    63    1    1.06349    0.968254;
    4251    1    14.2    0    0    0    1    1.05679292    -23.3122501    63    1    1.07937    0.920635;
    4252    1    32.5    9    0    0    1    1.01835863    -19.4897056    63    1    1.06349    0.968254;
    4253    1    40.6    14.7    0    0    1    1.04029292    -14.4685264    225    1    1.08444    1.00889;
    4254    1    48.2    -1.7    0    0    1    1.01840426    -2.80808086    63    1    1.07937    0.952381;
    4255    1    0    0    0    0    1    1.03917103    -21.1095895    63    1    1.06349    0.968254;
    4256    1    0    0    0    0    1    1.04563849    -18.489766    225    1    1.08444    1.00889;
    4257    1    0    0    0    20    1    1.01691316    -21.666111    63    1    1.07937    0.920635;
    4258    1    0    0    0    0    1    1.03977019    -16.5878713    225    1    1.08889    1;
    4259    1    29    11    0    0    1    0.998848042    -17.5172969    63    1    1.06349    0.936508;
    4260    1    37.7    3.5    0    0    1    1.00415446    -14.0135714    63    1    1.06349    0.936508;
    4261    1    0    0.1    0    0    1    1.0232241    -10.6866887    63    1    1.06349    0.968254;
    4262    1    22.7    -7.8    0    0    1    1.03454686    -48.4243307    63    1    1.06349    0.952381;
    4263    1    1    -0.9    0    0    1    1.03016477    -26.739637    90    1    1.06667    0.977778;
    4264    1    0    0    0    0    1    1.05387229    -9.735112    225    1    1.08889    0.933333;
    4265    1    0    0    0    0    1    1.01467178    -10.1670073    63    1    1.06349    0.936508;
    4266    1    0    0    0    0    1    1.01373619    -11.0640159    63    1    1.06349    0.936508;
    4267    1    53.4    0.8    0    0    1    1.04339086    -22.3540088    90    1    1.07778    0.977778;
    4268    1    19.6    -3.3    0    0    1    1.02153351    -15.0839706    63    1    1.06349    0.936508;
    4269    1    2    -1.6    0    0    1    1.01560549    -34.3350142    90    1    1.06667    0.977778;
    4270    1    2.2    -0.5    0    0    1    0.990786723    -25.6820384    63    1    1.06349    0.968254;
    4271    1    0    0    0    0    1    1.05738847    -18.4978322    225    1    1.08889    0.977778;
    4272    1    0    0    0    0    1    1.00061868    -21.7192228    63    1    1.06349    0.968254;
    4273    1    26.8    4.9    0    0    1    1.02807021    -21.1779071    63    1    1.07937    0.920635;
    4274    1    28.1    1    0    0    1    0.999210017    -30.8354708    63    1    1.07937    0.920635;
    4275    1    19    2.1    0    0    1    1.00175923    -30.1412309    63    1    1.06349    0.968254;
    4276    2    0    0    0    0    1    1.033    -25.2743458    20    1    1.15    0.8;
    4277    2    2.2    -2    0    0    1    1.02437242    -27.0226997    63    1    1.06349    0.968254;
    4278    1    0    0    0    0    1    1.0287387    -26.17068    150    1    1.08    0.966667;
    4279    1    0.5    0.1    0    0    1    1.049304    -25.1089185    63    1    1.07937    0.920635;
    4280    1    0    0    0    0    1    1.00299147    -29.7999421    63    1    1.06349    0.968254;
    4281    1    34    8.3    0    0    1    1.0023414    -29.8684838    63    1    1.06349    0.968254;
    4282    1    13.7    4.6    0    0    1    1.0209756    -9.42622929    63    1    1.06349    0.936508;
    4283    1    28.5    6.9    0    0    1    1.0189361    -7.29453011    63    1    1.07937    0.952381;
    4284    1    49.8    11.7    0    0    1    1.01037146    -7.58342212    63    1    1.07937    0.952381;
    4285    1    35.7    0.8    0    0    1    1.03133862    -16.9640026    90    1    1.06667    0.977778;
    4286    1    1.3    0.4    0    0    1    1.08477796    -13.9826246    225    1    1.08941    1.00444;
    4287    1    0    0    0    0    1    1.0874767    -10.1993691    380    1    1.10263    1.04211;
    4288    1    0    0    0    0    1    1.08747729    -10.2032541    380    1    1.10263    1.04211;
    4289    1    39.9    5.6    0    0    1    1.0139389    -13.7699454    63    1    1.06349    0.936508;
    4290    1    9    8.1    0    0    1    1.0533511    -15.8968698    90    1    1.07778    0.977778;
    4291    1    0    0    0    0    1    1.02480418    -12.7092916    63    1    1.07937    0.952381;
    4292    1    0    0    0    0    1    1.11523332    -9.05553841    63    1    1.12396    0.952381;
    4293    1    10.9    0    0    0    1    1.07731507    -9.05553841    225    1    1.08889    0.986667;
    4294    1    0    0    0    0    1    1.08036489    -5.90694743    380    1    1.10526    1.03947;
    4295    2    1.3    0    0    0    1    1.00850266    -21.2753394    63    1    1.06349    0.968254;
    4296    1    0    0    0    0    1    1.05566348    -16.1368586    225    1    1.08444    1.00889;
    4297    1    27.8    5.2    0    0    1    1.0256431    -21.4541531    63    1    1.07937    0.920635;
    4298    1    19.5    0.7    0    0    1    1.02665193    -24.4339071    90    1    1.07778    0.977778;
    4299    1    0    0    0    0    1    1.0373394    -22.939353    90    1    1.07778    0.977778;
    4300    1    2    2.1    0    0    1    1.03686017    -22.9493792    90    1    1.07778    0.977778;
    4301    2    0    0    0    0    1    1.014    -13.6907395    63    1    1.06349    0.936508;
    4302    2    0    0    0    0    1    1.03265559    -14.7972847    63    1    1.06349    0.936508;
    4303    1    13.8    -6.8    0    0    1    1.02736473    -28.1129717    63    1    1.07937    0.920635;
    4304    1    55.9    10.4    0    0    1    1.03144422    -17.1001898    63    1    1.07937    0.952381;
    4305    1    0    0    0    0    1    1.07491234    -20.4176922    90    1    1.07778    0.922222;
    4306    1    0    0    0    0    1    1.08398669    -16.294608    225    1    1.08889    1;
    4307    1    14.3    0.6    0    0    1    1.0242996    -46.1403418    63    1    1.06349    0.952381;
    4308    1    0.4    0.6    0    0    1    1.0111719    -17.0986755    63    1    1.07937    0.952381;
    4309    1    0    0    0    0    1    1.01166052    -17.089701    63    1    1.07937    0.952381;
    4310    1    -0.3    0.2    0    0    1    1.03528852    -20.2300411    63    1    1.06349    0.936508;
    4311    1    18.8    -0.6    0    0    1    1.03210541    -20.4494543    63    1    1.06349    0.936508;
    4312    1    37.3    1.8    0    0    1    1.03028538    -23.7151162    90    1    1.06667    0.977778;
    4313    1    0    0    0    0    1    1.07301901    -18.8009324    225    1    1.08444    1.00444;
    4314    1    22    4.2    0    0    1    1.0716777    -19.0482792    225    1    1.08444    1.00444;
    4315    1    0    0    0    0    1    1.06196383    -15.6959179    90    1    1.07778    0.977778;
    4316    1    27.6    2.4    0    0    1    1.02387827    -31.5803808    63    1    1.07937    0.920635;
    4317    2    -2    0    0    0    1    1.043    -10.2874269    63    1    1.06349    0.936508;
    4318    1    0.6    2    0    0    1    1.02320728    -14.4290964    63    1    1.06349    0.936508;
    4319    1    45.9    6.7    0    0    1    1.02140282    -30.4418227    90    1    1.06667    0.977778;
    4320    1    39.7    7.6    0    0    1    0.99947222    -16.2158476    63    1    1.06349    0.936508;
    4321    2    -13.2    0    0    0    1    1.063    -18.9047335    90    1    1.07778    0.922222;
    4322    2    0    0.9    0    0    1    1.02475335    -28.4686743    63    1    1.07937    0.920635;
    4323    1    54.1    -4.1    0    0    1    1.04115856    -42.4578301    90    1    1.06667    0.977778;
    4324    1    8.1    -10.8    0    0    1    1.0285801    -46.663798    63    1    1.06349    0.952381;
    4325    1    19.6    3.5    0    0    1    1.00524797    -12.0891441    63    1    1.06349    0.936508;
    4326    2    0    0    0    0    1    1.05403982    -10.1262273    225    1    1.08889    0.933333;
    4327    1    18.2    -2.8    0    0    1    1.03569042    -30.0003348    63    1    1.07937    0.920635;
    4328    2    1.6    0    0    0    1    1.047    -44.7623699    63    1    1.06349    0.952381;
    4329    2    0    0    0    0    1    0.996    -11.7758    63    1    1.06349    0.936508;
    4330    1    9    -2.2    0    0    1    1.0214609    -17.6844733    63    1    1.07937    0.952381;
    4331    1    31.4    15.1    0    0    1    1.01580694    1.13918754    63    1    1.07937    0.952381;
    4332    1    0    0    0    0    1    1.01995128    3.6656221    63    1    1.07937    0.952381;
    4333    1    0    0    0    0    1    1.07675039    4.98517556    225    1    1.08943    0.986667;
    4334    1    0    0    0    0    1    1.07542418    5.21138779    225    1    1.08889    0.986667;
    4335    1    20    -2.7    0    0    1    1.04212738    -24.4677533    63    1    1.07937    0.920635;
    4336    1    14.7    0.9    0    0    1    1.02622109    -32.258756    63    1    1.07937    0.920635;
    4337    1    15.9    2    0    0    1    1.01337987    -19.5262244    63    1    1.06349    0.936508;
    4338    1    25.7    4.8    0    0    1    1.02604184    -31.0270733    90    1    1.06667    0.977778;
    4339    1    28.1    4.7    0    0    1    1.0427692    -12.776217    63    1    1.07937    0.920635;
    4340    1    1.9    -0.4    0    0    1    0.949997575    -8.16409651    45    1    1    0.888889;
    4341    1    21    1.7    0    0    1    1.06356573    -33.3924905    20    1    1.15    0.8;
    4342    1    22    1.7    0    0    1    1.06356498    -33.3929139    20    1    1.15    0.8;
    4343    1    30    -2.4    0    0    1    1.06359126    -33.3964652    20    1    1.15    0.8;
    4344    1    0    0    0    0    1    1.03500706    -37.7774727    63    1    1.06349    0.952381;
    4345    1    0    0    0    0    1    1.0635947    -33.3836663    225    1    1.08444    1.00444;
    4346    1    12.8    -2.2    0    0    1    1.03545137    -17.2049647    90    1    1.06667    0.977778;
    4347    2    0.7    0.7    0    0    1    1.012    -29.8722224    63    1    1.07937    0.920635;
    4348    1    153.8    0    0    0    1    1.02993409    2.16408822    63    1    1.07937    0.952381;
    4349    1    0    0    0    0    1    1.07877073    5.98454789    225    1    1.09139    0.986667;
    4350    1    30.9    1.3    0    0    1    1.05009546    -18.6756268    90    1    1.07778    0.922222;
    4351    1    41.2    2    0    0    1    1.02068037    -17.8041066    63    1    1.06349    0.936508;
    4352    1    20.7    2.6    0    0    1    1.02814181    -12.7426566    63    1    1.06349    0.936508;
    4353    1    21.7    2.6    0    0    1    1.0279525    -12.7469339    63    1    1.06349    0.936508;
    4354    2    5.1    -2.1    0    0    1    1.00915539    -21.6128207    63    1    1.07937    0.920635;
    4355    1    55.4    7.1    0    0    1    1.06797292    -30.5009591    20    1    1.15    0.8;
    4356    1    7    1    0    0    1    1.03522347    -32.0839315    90    1    1.06667    0.977778;
    4357    1    0    0    0    0    1    1.06806956    -30.4779772    225    1    1.08444    1.00444;
    4358    1    24.3    -2.4    0    0    1    1.00822859    -49.0191385    63    1    1.06349    0.952381;
    4359    1    21.5    5.4    0    0    1    1.03724961    -25.6015415    63    1    1.07937    0.920635;
    4360    1    15.1    0.9    0    0    1    0.995975327    -22.1608365    63    1    1.07937    0.920635;
    4361    1    0    0    0    0    1    1.04073471    -25.9175219    63    1    1.07937    0.920635;
    4362    1    27.3    -5.1    0    0    1    1.00140738    -35.263067    63    1    1.06349    0.968254;
    4363    1    45.2    7    0    0    1    0.981089993    -34.4079294    63    1    1.06349    0.968254;
    4364    1    0.7    0    0    0    1    1.01094733    -26.3677537    63    1    1.07937    0.920635;
    4365    1    26.1    -0.2    0    0    1    1.01598036    -27.7193487    90    1    1.06667    0.977778;
    4366    1    57.8    -1.7    0    0    1    1.04925999    -39.4980732    63    1    1.06349    0.952381;
    4367    1    -6.4    -5.8    0    0    1    1.01736708    -18.3953771    63    1    1.04762    0.952381;
    4368    1    0    0    0    0    1    1.01423738    -18.675301    63    1    1.04762    0.952381;
    4369    1    8.3    1.3    0    0    1    1.01438833    -18.5870954    63    1    1.04762    0.952381;
    4370    1    4.6    -1    0    0    1    1.0512642    -29.1037122    63    1    1.07937    0.920635;
    4371    1    32.2    0.2    0    0    1    0.973332326    -14.812519    63    1    1.06349    0.936508;
    4372    1    21.1    -4.6    0    0    1    1.04758396    -19.2389142    90    1    1.06667    0.977778;
    4373    1    4    1.5    0    0    1    1.04185464    -22.3174383    63    1    1.07937    0.920635;
    4374    1    17.2    -0.6    0    0    1    1.01198034    -9.10719448    63    1    1.07937    0.920635;
    4375    1    11.8    1.6    0    0    1    1.02182544    -7.06236644    63    1    1.07937    0.952381;
    4376    1    12    5    0    0    1    1.00383261    -20.8939974    63    1    1.06349    0.936508;
    4377    1    17.4    4.4    0    0    1    0.976570926    -3.4861666    63    1    1.07937    0.952381;
    4378    1    13.9    1.6    0    0    1    0.994735619    -9.8971742    63    1    1.07937    0.952381;
    4379    1    0    0    0    0    1    0.950763387    -6.64592248    45    1    1    0.888889;
    4380    1    31.4    2.7    0    0    1    1.03407165    -35.8891342    90    1    1.06667    0.977778;
    4381    1    0    0    0    0    1    1.01851844    -13.6521472    63    1    1.07937    0.952381;
    4382    1    27.1    -4.9    0    0    1    1.04103096    -42.4933618    90    1    1.06667    0.977778;
    4383    1    19    9.3    0    0    1    1.02170619    -14.3436057    63    1    1.06349    0.936508;
    4384    1    3.7    -0.1    0    0    1    1.01927675    -26.5580187    90    1    1.06667    0.977778;
    4385    2    0    0    0    0    1    1.03241147    -16.9844674    63    1    1.06349    0.968254;
    4386    1    34.5    1.9    0    0    1    1.08427571    -15.2415532    225    1    1.09006    1.00444;
    4387    1    86.4    7.9    0    0    1    1.08284194    -16.3637781    225    1    1.08889    1.00444;
    4388    1    0    0    0    0    1    1.00402073    -13.2919791    63    1    1.06349    0.968254;
    4389    1    6.4    1.7    0    0    1    1.02890454    -6.70684288    63    1    1.07937    0.952381;
    4390    1    0    0    0    0    1    1.06182269    -3.56288213    225    1    1.08889    0.986667;
    4391    1    56    2.8    0    0    1    1.07608385    -32.6805568    20    1    1.15    0.8;
    4392    1    6    1.8    0    0    1    1.03379682    -35.8054656    63    1    1.06349    0.952381;
    4393    1    0    0    0    0    1    1.07614681    -32.657503    225    1    1.08444    1.00444;
    4394    1    11.4    -1.1    0    0    1    1.02329344    -49.5231433    63    1    1.06349    0.952381;
    4395    1    9.8    1.6    0    0    1    1.05740975    -23.0646834    90    1    1.07778    0.922222;
    4396    1    0    0    0    0    1    1.07254921    -6.21360595    90    1    1.1    0.944444;
    4397    1    46.7    20    0    0    1    1.0710908    -6.33202113    90    1    1.1    0.944444;
    4398    1    32.7    5.5    0    0    1    1.03464238    -24.8141371    63    1    1.07937    0.920635;
    4399    1    0    0    0    0    1    1.06333774    -21.7800336    225    1    1.08889    1;
    4400    1    91.6    20.6    0    0    1    1.07792725    -15.7512959    225    1    1.08889    1.00444;
    4401    1    3    0    0    0    1    1.03032133    -19.7420107    63    1    1.06349    0.936508;
    4402    1    31    3.8    0    0    1    1.00262337    -41.7164446    63    1    1.06349    0.952381;
    4403    1    32    3.4    0    0    1    1.03894139    -22.8333646    63    1    1.07937    0.920635;
    4404    1    35    -4.9    0    0    1    1.01798347    -45.1686935    63    1    1.06349    0.952381;
    4405    1    3.3    -0.9    0    0    1    1.02362613    -6.80858754    63    1    1.07937    0.952381;
    4406    1    0    0    0    0    1    1.08275275    -17.3670991    225    1    1.08889    1;
    4407    1    21.9    2.8    0    0    1    1.04795594    -12.5619477    90    1    1.07778    0.922222;
    4408    1    46.4    7.1    0    0    1    1.00854261    -15.4714735    63    1    1.06349    0.936508;
    4409    1    13.2    1.5    0    0    1    1.01305613    -19.6497049    63    1    1.06349    0.936508;
    4410    1    21.9    1    0    0    1    1.02194475    -16.8374242    63    1    1.06349    0.968254;
    4411    1    24.4    -0.4    0    0    1    1.02873187    -17.3143503    90    1    1.06667    0.977778;
    4412    1    41.2    4.7    0    0    1    1.03155991    -10.6353481    63    1    1.06349    0.936508;
    4413    1    43.2    6.1    0    0    1    0.995552148    -35.1120403    63    1    1.06349    0.968254;
    4414    1    22.7    -4.6    0    0    1    1.01878892    -44.5517491    63    1    1.06349    0.952381;
    4415    1    49.2    2.9    0    0    1    0.973881625    -44.8097267    63    1    1.06349    0.952381;
    4416    2    -0.5    0    0    0    1    1.02533284    -29.878548    63    1    1.06349    0.968254;
    4417    1    0    0    0    -15    1    1.06736699    -23.3699575    90    1    1.07778    0.977778;
    4418    1    7.2    -1.6    0    0    1    1.0103189    -23.2714892    63    1    1.06349    0.936508;
    4419    1    31.6    8.8    0    0    1    1.06138901    -5.79172927    225    1    1.08889    0.888889;
    4420    1    26.6    1    0    0    1    1.06156817    -5.78817801    225    1    1.08889    0.888889;
    4421    1    0    0    0    0    1    1.05271336    -16.5920182    90    1    1.07778    0.977778;
    4422    1    0    0    0    0    1    1.05259524    -16.5892225    90    1    1.07778    0.977778;
    4423    1    0    0    0    0    1    1.07417109    -12.823732    225    1    1.08889    1.00444;
    4424    1    11.4    7    0    0    1    0.982497774    -12.7282499    63    1    1.06349    0.936508;
    4425    1    9.8    4    0    0    1    0.984016576    -14.074087    63    1    1.06349    0.968254;
    4426    1    -0.2    -0    0    0    1    1.01932286    -21.4479872    63    1    1.06349    0.936508;
    4427    1    15.1    0.2    0    0    1    0.997571397    -25.2924082    63    1    1.06349    0.936508;
    4428    1    0    0.2    0    0    1    1.0187261    -32.0346175    90    1    1.06667    0.977778;
    4429    1    29.8    1    0    0    1    1.05169835    -38.8064682    63    1    1.06349    0.952381;
    4430    1    23.5    3.5    0    0    1    1.00609068    -18.7404197    63    1    1.04762    0.952381;
    4431    2    0    0    0    0    1    0.989    -29.5758863    63    1    1.07937    0.920635;
    4432    1    0    0    0    0    1    1.07467775    -21.3487427    90    1    1.07778    0.922222;
    4433    1    8.7    -0.5    0    0    1    1.0239754    -24.2730595    63    1    1.07937    0.920635;
    4434    1    40.2    4    0    0    1    1.03736643    -17.15637    63    1    1.06349    0.936508;
    4435    1    25.6    -0.5    0    0    1    0.998390851    -17.4715808    63    1    1.06349    0.936508;
    4436    1    7.4    -0.8    0    0    1    1.01763476    -45.1850664    63    1    1.06349    0.952381;
    4437    1    19.1    0.5    0    0    1    1.04964191    -25.1595996    63    1    1.07937    0.920635;
    4438    1    0.9    -0    0    0    1    1.03222989    -19.2600707    63    1    1.07937    0.952381;
    4439    1    0    0    0    0    1    1.01473754    -21.6697575    63    1    1.07937    0.952381;
    4440    1    0    0    0    0    1    1.02664974    -26.1410362    63    1    1.07937    0.920635;
    4441    1    62    6.7    0    0    1    0.998726503    -35.0770071    63    1    1.06349    0.968254;
    4442    1    30.3    10.8    0    0    1    1.01289077    -19.4298011    63    1    1.06349    0.968254;
    4443    1    0    0    0    0    1    1.06939124    -19.6038719    150    1    1.08306    0.966667;
    4444    1    0    0    0    0    1    1.05831536    -16.2209992    225    1    1.08444    1.00889;
    4445    1    0    0    0    0    1    1.06203384    -25.6370071    63    1    1.07937    0.920635;
    4446    1    2    1    0    0    1    1.02135639    -19.7340816    63    1    1.07937    0.952381;
    4447    1    15.9    8.2    0    0    1    1.0282196    -22.7583374    90    1    1.06667    0.977778;
    4448    1    -0.3    11.3    0    0    1    0.981204463    -21.6511303    63    1    1.07937    0.952381;
    4449    1    29.4    3    0    0    1    1.00434902    -13.0910338    63    1    1.06349    0.936508;
    4450    1    31.6    5.8    0    0    1    1.01901292    -16.6016838    63    1    1.06349    0.968254;
    4451    1    0    0    0    0    1    1.04559296    -26.8762882    63    1    1.07937    0.920635;
    4452    1    13.3    2.1    0    0    1    1.02727004    -24.2075536    90    1    1.07778    0.922222;
    4453    1    0    0.4    0    0    1    1.01223964    -19.8113212    63    1    1.06349    0.936508;
    4454    1    1    0.8    0    0    1    1.05016904    -22.883099    63    1    1.07937    0.920635;
    4455    1    8.8    -0.9    0    0    1    1.00372761    -29.0005337    63    1    1.07937    0.920635;
    4456    1    0    0    0    0    1    1.06158119    -19.8024501    225    1    1.08889    1;
    4457    1    37    5.2    0    0    1    1.02359356    -17.9835726    63    1    1.06349    0.968254;
    4458    1    45.5    15    0    20    1    1.00620131    -24.126833    63    1    1.07937    0.920635;
    4459    1    0    0    0    0    1    1.0512663    -20.0536214    225    1    1.08889    1;
    4460    1    40.5    10.3    0    0    1    1.00576645    -19.3561949    63    1    1.07937    0.952381;
    4461    1    13.9    -4.4    0    0    1    1.04874751    -23.109691    63    1    1.07937    0.920635;
    4462    1    6.2    7.5    0    0    1    1.0286936    -13.6411624    63    1    1.06349    0.936508;
    4463    1    0.2    -3.2    0    0    1    1.0378027    -11.8157597    63    1    1.06349    0.936508;
    4464    1    1.3    -4.4    0    0    1    1.05167343    -9.1900785    225    1    1.08889    0.933333;
    4465    1    0    0    0    0    1    1.07688504    -2.33154109    380    1    1.10526    1.03947;
    4466    1    0    0    0    0    1    1.07597459    -2.39264521    380    1    1.10526    1.03947;
    4467    1    16.8    12.2    0    0    1    1.05266919    -14.9210068    90    1    1.07778    0.977778;
    4468    1    29.6    0.6    0    0    1    1.00940897    -20.4144943    63    1    1.06349    0.936508;
    4469    1    0    0    0    0    1    1.02050619    -27.0546306    90    1    1.07778    0.922222;
    4470    1    13.9    1.5    0    0    1    1.04003653    -16.074025    90    1    1.07778    0.977778;
    4471    1    0    0    0    0    1    1.0308217    3.36279804    63    1    1.07937    0.952381;
    4472    1    9    -4.7    0    0    1    1.03087419    3.36683902    63    1    1.07937    0.952381;
    4473    1    17.1    9.2    0    15.4    1    1.04311507    -0.21632833    63    1    1.07937    0.920635;
    4474    1    0    0    0    0    1    1.07504344    3.10687509    225    1    1.08889    0.968889;
    4475    2    -9    -0    0    0    1    0.984149116    -29.0449816    63    1    1.07937    0.920635;
    4476    2    0    0    0    0    1    1.014    -3.2208353    20    1    1.15    0.8;
    4477    2    0    0    0    0    1    1.052    -0.216442824    20    1    1.15    0.8;
    4478    2    0    0    0    0    1    1.052    -0.0960255506    20    1    1.15    0.8;
    4479    2    0    0    0    0    1    1.049    -0.0913816244    20    1    1.15    0.8;
    4480    2    0    0    0    0    1    1.052    -0.0954234623    20    1    1.15    0.8;
    4481    1    0    0    0    0    1    1.00669892    -6.86077273    63    1    1.07937    0.952381;
    4482    1    0    0    0    0    1    1.05080072    -1.21541135    225    1    1.08889    0.986667;
    4483    1    0    0    0    0    1    1.05079999    -1.2141822    225    1    1.08889    0.986667;
    4484    1    0    0    0    0    1    1.05076937    -1.21419138    225    1    1.08889    0.986667;
    4485    1    0    0    0    0    1    1.05079998    -1.21417606    225    1    1.08889    0.986667;
    4486    1    -2    2.7    0    0    1    1.00661475    -6.99009743    63    1    1.07937    0.952381;
    4487    1    0    0    0    0    1    1.0096215    -7.01931278    63    1    1.07937    0.952381;
    4488    1    0    0    0    0    1    1.05079276    -1.22572573    225    1    1.08889    0.986667;
    4489    1    14.3    -8    0    0    1    1.02472299    -9.02229003    63    1    1.06349    0.904762;
    4490    1    9.9    3.1    0    0    1    1.07024339    4.87926173    225    1    1.08889    0.986667;
    4491    1    12    3.8    0    0    1    0.994396754    -21.4092311    63    1    1.04762    0.952381;
    4492    1    3    -1    0    0    1    1.00115113    -31.8030766    63    1    1.06349    0.968254;
    4493    2    0    0    0    0    1    1.02716653    -22.4573042    63    1    1.07937    0.952381;
    4494    1    23.7    1    0    0    1    1.03869242    -30.2127006    90    1    1.06667    0.977778;
    4495    1    27.2    3    0    0    1    0.978803585    -21.5313365    63    1    1.06349    0.968254;
    4496    1    33.3    5.4    0    0    1    0.979420199    -21.3904473    63    1    1.06349    0.968254;
    4497    1    6    3.9    0    0    1    1.02840343    3.92370611    63    1    1.07937    0.952381;
    4498    1    3.9    -2.4    0    0    1    1.03082154    3.36280237    63    1    1.07937    0.952381;
    4499    1    0    0    0    0    1    1.07721367    -14.2423357    63    1    1.09736    0.968254;
    4500    1    0    0    0    0    1    1.07721367    -14.2423357    63    1    1.09736    0.968254;
    4501    1    17.5    0    0    0    1    1.03951162    -14.2423357    150    1    1.08    0.966667;
    4502    1    0    0    0    0    1    1.02133242    -21.6135754    20    1    1.15    0.8;
    4503    1    0    0    0    0    1    1.02133242    -21.6135754    63    1    1.06349    0.936508;
    4504    1    0    -0.2    0    0    1    1.07014033    -18.7063724    90    1    1.07778    0.922222;
    4505    1    0    0    0    0    1    1.07436673    -1.54415367    380    1    1.10526    1.03947;
    4506    2    61.6    10.6    0    0    1    1.00910194    -22.7045568    63    1    1.06349    0.968254;
    4507    1    0    0    0    0    1    1.00416869    -23.381516    90    1    1.06667    0.977778;
    4508    1    1.2    -0.6    0    0    1    0.998216994    -34.0548889    90    1    1.06667    0.977778;
    4509    2    0    0    0    0    1    1.037    -12.3073027    20    1    1.15    0.8;
    4510    1    0    0    0    0    1    1.03778139    -13.3290269    63    1    1.06349    0.936508;
    4511    1    23.6    -2.5    0    0    1    1.01723746    -20.334754    90    1    1.06667    0.977778;
    4512    1    14.3    1    0    0    1    1.0019513    -19.8205783    63    1    1.06349    0.936508;
    4513    2    0    0    0    0    1    1.061    -19.5211452    225    1    1.08889    1;
    4514    1    22.1    -0.1    0    0    1    1.04471459    -13.0449299    63    1    1.07937    0.920635;
    4515    1    0    0    0    0    1    1.05541666    -10.1052781    225    1    1.08889    0.937778;
    4516    1    67.2    6.2    0    0    1    1.01947553    -25.8418639    63    1    1.07937    0.920635;
    4517    1    47.6    10.9    0    0    1    1.01725376    -29.1939722    63    1    1.06349    0.968254;
    4518    1    5.7    -9    0    0    1    1.01645465    -24.1257168    63    1    1.06349    0.968254;
    4519    1    19.3    -4.1    0    0    1    1.02778201    -34.8194266    90    1    1.06667    0.977778;
    4520    1    30.5    -3.4    0    0    1    1.04619565    -18.237108    90    1    1.06667    0.977778;
    4521    1    12.3    4.5    0    0    1    1.01842241    -1.87175066    63    1    1.07937    0.920635;
    4522    1    1.2    -0.6    0    0    1    1.03839302    -30.1634593    90    1    1.06667    0.977778;
    4523    1    15.3    12.5    0    0    1    1.02640298    -16.3246649    63    1    1.06349    0.968254;
    4524    1    0    0    0    0    1    1.0541742    -13.9453131    150    1    1.08    0.966667;
    4525    1    0    0    0    0    1    1.05523554    -12.8584379    225    1    1.08444    1.00889;
    4526    1    12.9    1.9    0    0    1    1.00438458    -9.8872855    63    1    1.04762    0.888889;
    4527    1    0    0    0    0    1    1.03696168    -2.08668044    63    1    1.07937    0.920635;
    4528    1    12.2    -1.5    0    0    1    1.01953368    3.50993087    63    1    1.07937    0.952381;
    4529    1    0    0    0    0    1    1.02992157    -27.2524003    63    1    1.07937    0.920635;
    4530    1    13.3    3.6    0    0    1    1.01398327    -3.40684487    63    1    1.07937    0.952381;
    4531    1    -1.9    -1    0    0    1    1.07672234    -8.93612781    225    1    1.08444    1.00444;
    4532    1    0    0    0    0    1    1.08749538    -5.09794106    380    1    1.10263    1.04211;
    4533    1    0    0    0    0    1    0.992307741    -22.9539993    63    1    1.06349    0.968254;
    4534    1    29.9    2.3    0    0    1    1.02462983    -14.3547549    63    1    1.06349    0.936508;
    4535    1    0    0    0    0    1    0.559024918    0.82184765    20    1    1.15    0.5;
    4536    1    0    0    0    0    1    1.01574224    0.82184765    63    1    1.07937    0.952381;
    4537    1    13.2    -2.1    0    0    1    1.04344592    -40.0734802    63    1    1.06349    0.952381;
    4538    1    27.3    8.7    0    0    1    1.01082918    -22.618485    63    1    1.04762    0.952381;
    4539    1    39.8    3.9    0    0    1    1.00126666    -11.7501715    63    1    1.06349    0.936508;
    4540    1    0    0    0    0    1    1.06608498    -21.9647649    63    1    1.07937    0.920635;
    4541    1    0    0    0    0    1    1.05532805    -20.5321066    90    1    1.07778    0.922222;
    4542    1    0    0    0    0    1    1.07222588    -19.4271196    225    1    1.08889    1;
    4543    1    39.6    1.3    0    0    1    1.03908187    -23.7489018    63    1    1.07937    0.920635;
    4544    1    0.2    -0.1    0    0    1    1.04288834    -19.6915478    63    1    1.06349    0.936508;
    4545    1    23.4    0.7    0    0    1    1.04105765    -36.9433883    90    1    1.06667    0.977778;
    4546    1    -0.2    0.6    0    0    1    1.02327747    -18.0422375    63    1    1.06349    0.968254;
    4547    1    0    0    0    80    1    1.05761189    -15.5554198    225    1    1.08889    1;
    4548    1    0    0    0    0    1    1.05962919    -11.9856738    380    1    1.10526    1.05263;
    4549    1    26.8    1    0    0    1    1.04421226    -13.4574466    63    1    1.06349    0.936508;
    4550    1    16.5    4.5    0    0    1    1.03316811    -37.9340975    63    1    1.06349    0.952381;
    4551    1    27.3    -2.3    0    0    1    1.02485782    -39.0915742    63    1    1.06349    0.952381;
    4552    1    7.4    -6.5    0    0    1    1.03552607    -37.869646    63    1    1.06349    0.952381;
    4553    1    0    0    0    0    1    1.05109718    -17.740317    90    1    1.07778    0.922222;
    4554    1    28.4    -7.3    0    0    1    1.01427479    -12.8204599    63    1    1.06349    0.936508;
    4555    1    13.7    1.5    0    0    1    1.03584862    -25.6112411    63    1    1.07937    0.920635;
    4556    1    0    0    0    0    1    1.05387361    -23.9092644    150    1    1.1    0.9;
    4557    1    0    0    0    0    1    1.06955305    -23.7731082    225    1    1.08889    1;
    4558    1    -0.1    -0.1    0    0    1    1.0200589    -24.4251589    63    1    1.07937    0.920635;
    4559    1    1    0.9    0    0    1    1.01713085    -24.7945316    63    1    1.07937    0.920635;
    4560    1    114.6    17.2    0    0    1    1.0810134    -17.2107    225    1    1.08889    1;
    4561    1    0    0    0    0    1    1.01499409    -24.3409572    63    1    1.06349    0.936508;
    4562    1    3    1    0    0    1    1.05928659    -21.929786    63    1    1.07937    0.920635;
    4563    1    -3.6    -45.6    0    0    1    1.04141649    -21.1615008    63    1    1.04972    0.952381;
    4564    2    0    0    0    0    1    1.042    -20.5729821    63    1    1.07937    0.920635;
    4565    1    3    1.2    0    0    1    1.02149698    -12.2791911    63    1    1.06349    0.936508;
    4566    1    20.9    -5.3    0    0    1    1.02508336    -20.0883174    63    1    1.06349    0.936508;
    4567    1    19.5    1    0    0    1    1.01308397    -22.0223503    63    1    1.06349    0.936508;
    4568    1    3.5    6.3    0    0    1    1.02424111    -26.4478328    63    1    1.07937    0.920635;
    4569    1    0    0    0    0    1    1.07618327    -19.03068    90    1    1.08209    0.977778;
    4570    1    0    0    0    0    1    1.09149652    -13.8147163    380    1    1.10526    1.04211;
    4571    2    115.7    64.4    0    0    1    1.053    -14.063838    225    1    1.08889    0.986667;
    4572    1    0    0    0    0    1    1.04873953    -10.5516828    225    1    1.08444    1.00889;
    4573    1    0    0    0    0    1    1.05140855    -9.50743942    225    1    1.08444    1.00889;
    4574    1    0    0    0    0    1    1.0580879    -4.55427995    380    1    1.10263    1.05526;
    4575    1    0    0    0    0    1    1.06312567    -21.9603404    225    1    1.08444    1.00444;
    4576    1    0    0    0    0    1    1.05290922    -38.0307283    225    1    1.08444    1.00444;
    4577    1    0    0    0    0    1    1.01395247    -21.6257271    63    1    1.04762    0.952381;
    4578    1    0    0    0    0    1    1.12049758    5.61909271    63    1    1.13254    0.952381;
    4579    2    7.8    -1    0    0    1    1.01653798    -29.0700102    63    1    1.07937    0.920635;
    4580    2    0    0    0    0    1    1.02302239    -18.0316726    63    1    1.06349    0.936508;
    4581    1    0    0    0    0    1    1.00068077    -12.5490711    63    1    1.06349    0.968254;
    4582    1    43.9    5.9    0    0    1    1.00067699    -12.5489888    63    1    1.06349    0.968254;
    4583    1    159.5    43.9    0    0    1    1.07597513    -16.132088    225    1    1.08889    1.00444;
    4584    1    3    1    0    0    1    0.949893251    -6.69466037    45    1    1    0.888889;
    4585    2    0    0    0    0    1    1.033    -26.0672713    63    1    1.07937    0.920635;
    4586    1    9.6    -1.5    0    0    1    1.02643681    -14.5511079    63    1    1.06349    0.936508;
    4587    1    23.9    2.2    0    0    1    1.03965641    -1.53000033    63    1    1.07937    0.920635;
    4588    1    5    1    0    0    1    1.04962638    -12.6005305    63    1    1.09524    0.904762;
    4589    1    74.5    13.6    0    0    1    1.06970412    -18.9049162    225    1    1.08889    1.00444;
    4590    1    6    2    0    0    1    1.047916    -12.5646566    90    1    1.11111    0.955556;
    4591    1    9.5    0.2    0    0    1    0.998950787    -30.9128049    63    1    1.07937    0.920635;
    4592    1    0    0    0    0    1    1.07154592    -21.3642082    90    1    1.07778    0.977778;
    4593    1    0    0    0    0    1    1.09058004    -13.8713452    380    1    1.10526    1.04211;
    4594    1    0    0    0    0    1    1.09015483    -13.8677633    380    1    1.10526    1.04211;
    4595    1    43.8    3.4    0    0    1    1.04226548    -15.8073542    63    1    1.06349    0.968254;
    4596    1    0    0    0    0    1    1.04017144    -11.8866884    225    1    1.08444    1.00889;
    4597    1    0.8    -0.1    0    0    1    1.04621231    -14.3884799    63    1    1.06349    0.936508;
    4598    1    0    0    0    0    1    1.06844375    -13.3364303    225    1    1.08889    1.00444;
    4599    1    0    0    0    0    1    1.07670911    -9.28522216    380    1    1.10526    1.04211;
    4600    1    0    0    0    0    1    1.07680178    -9.61903082    380    1    1.10526    1.04211;
    4601    1    11.4    0.9    0    0    1    1.00500559    -24.4041043    90    1    1.06667    0.977778;
    4602    1    1.4    0.5    0    0    1    1.0304074    -24.198711    63    1    1.07937    0.920635;
    4603    1    8.7    -2.9    0    0    1    1.04914369    -22.5750771    90    1    1.06667    0.977778;
    4604    1    31.3    2.1    0    0    1    1.04297072    -8.72877042    63    1    1.07937    0.952381;
    4605    1    14.8    -0.5    0    0    1    0.987923781    -33.7581732    90    1    1.06667    0.976291;
    4606    1    1.6    0.5    0    0    1    1.00397448    -23.3763011    90    1    1.06667    0.977778;
    4607    1    61.9    -5    0    60    1    1.04425419    -47.9850862    63    1    1.06349    0.952381;
    4608    1    0    0    0    0    1    1.05948713    -40.37921    225    1    1.08444    1.00444;
    4609    1    2    0    0    0    1    1.03317129    -6.86634986    63    1    1.07937    0.952381;
    4610    1    48.1    4    0    0    1    1.0123441    -18.2521481    63    1    1.04762    0.952381;
    4611    1    0    1.1    0    0    1    1.02364669    -33.2339478    90    1    1.06667    0.977778;
    4612    1    30.6    6.4    0    0    1    1.01385668    -19.1861359    63    1    1.06349    0.968254;
    4613    1    2    0.1    0    0    1    1.06077573    -39.7273037    90    1    1.06667    0.977778;
    4614    1    36.7    7.6    0    0    1    1.02049346    -24.3548678    63    1    1.06349    0.936508;
    4615    1    0    0    0    0    1    1.0665413    -8.71905109    63    1    1.09524    0.904762;
    4616    1    0    0    0    0    1    1.06055841    -5.3797785    225    1    1.08889    0.888889;
    4617    1    25.5    5.4    0    0    1    0.994820252    -11.2618846    63    1    1.07937    0.952381;
    4618    1    15    -1    0    0    1    1.04763282    -24.8958574    90    1    1.07778    0.977778;
    4619    1    0.8    0.2    0    0    1    1.02441225    -17.9047364    90    1    1.06667    0.977778;
    4620    1    17.9    1.5    0    0    1    1.0230714    -18.4239439    90    1    1.06667    0.977778;
    4621    1    6.8    0.1    0    0    1    1.01905103    3.46381093    63    1    1.07937    0.952381;
    4622    1    15.8    -1.1    0    0    1    1.07182429    -24.7147698    225    1    1.08889    1.00444;
    4623    1    4    2.2    0    0    1    1.02145142    -12.2791565    63    1    1.06349    0.936508;
    4624    1    16.5    -4.2    0    0    1    1.01093025    -37.2684948    63    1    1.07937    0.920635;
    4625    1    16.7    -0.5    0    0    1    1.01210629    -16.0105523    63    1    1.06349    0.936508;
    4626    1    46.9    2.8    0    0    1    1.05599523    -16.4049767    63    1    1.06349    0.936508;
    4627    1    25.3    5.5    0    0    1    1.01128238    -33.6233919    90    1    1.06667    0.977778;
    4628    1    0    0    0    0    1    1.02091916    -16.3692235    63    1    1.06349    0.968254;
    4629    1    39    6.7    0    0    1    1.00826239    -24.8353354    90    1    1.06667    0.977778;
    4630    1    8.5    1.7    0    0    1    1.01606104    -16.5205838    63    1    1.04762    0.952381;
    4631    1    18.1    -4.5    0    0    1    1.02902473    -27.5401407    90    1    1.06667    0.977778;
    4632    2    0    0    0    0    1    1.00366427    -29.9517317    63    1    1.07937    0.920635;
    4633    2    0    0    0    0    1    1.03183971    -26.9360812    63    1    1.07937    0.920635;
    4634    1    23.1    6.4    0    0    1    1.07659384    -4.5922864    225    1    1.08889    0.986667;
    4635    1    51.6    8    0    0    1    1.02577266    -12.9264484    63    1    1.06349    0.936508;
    4636    1    16.3    6.9    0    0    1    1.04879338    -18.0560919    90    1    1.07778    0.977778;
    4637    1    0    0    0    0    1    1.07976893    -11.3895011    380    1    1.10526    1.04211;
    4638    1    0    0    0    0    1    1.08025581    -11.4006715    380    1    1.10526    1.04211;
    4639    1    0    0    0    0    1    1.02704135    -18.7226509    63    1    1.07937    0.952381;
    4640    1    70.3    16.3    0    0    1    1.06261091    -16.4112244    225    1    1.08889    1.00444;
    4641    1    21.1    3.7    0    0    1    1.0215054    -39.2161928    90    1    1.06667    0.977778;
    4642    1    9.6    0.8    0    0    1    1.02449332    -17.57904    90    1    1.06667    0.977778;
    4643    1    7.7    -3.5    0    0    1    1.02642425    -17.8133676    90    1    1.06667    0.977778;
    4644    1    0    -1    0    0    1    0.976242758    -12.9960301    45    1    1    0.888889;
    4645    1    78.6    15    0    0    1    1.08159983    -16.5283683    225    1    1.08889    1.00444;
    4646    1    0    0    0    30.4    1    1.07033346    -18.2475294    90    1    1.07778    0.977778;
    4647    1    0    0    0    0    1    1.09524224    -12.3641799    380    1    1.10526    1.04211;
    4648    1    41.3    6.1    0    0    1    1.06857399    -19.5301046    90    1    1.07778    0.977778;
    4649    1    17    -1.1    0    0    1    1.03492413    -14.5094343    63    1    1.07937    0.952381;
    4650    1    0    0    0    0    1    1.07381089    -12.1838776    225    1    1.08889    0.986667;
    4651    1    0    0    0    0    1    1.07347318    -12.1893993    225    1    1.08889    0.986667;
    4652    1    0    0    0    0    1    1.03696263    -2.08670455    63    1    1.07937    0.920635;
    4653    1    2    0    0    0    1    1.04287734    -24.7003733    63    1    1.07937    0.920635;
    4654    2    0    0    0    0    1    1.04390314    -22.0973485    63    1    1.07937    0.920635;
    4655    1    42.1    3.7    0    0    1    1.04056139    -22.3489042    90    1    1.07778    0.977778;
    4656    1    41.1    4.7    0    0    1    1.03114736    -20.0943601    63    1    1.04762    0.952381;
    4657    1    0    0    0    0    1    0.998905375    -28.4031246    63    1    1.07937    0.920635;
    4658    1    11.3    4.2    0    0    1    1.01867696    -18.9170664    90    1    1.06667    0.977778;
    4659    1    -1.3    -1.1    0    0    1    1.03255758    -16.581785    90    1    1.06667    0.977778;
    4660    1    0    0    0    0    1    1.07620059    -17.1760492    225    1    1.08889    1.00444;
    4661    1    0    0    0    0    1    1.08579268    -13.1228091    380    1    1.10526    1.04211;
    4662    1    0    0    0    0    1    0.946922165    -10.3255019    45    1    1    0.888889;
    4663    1    21.2    4.1    0    0    1    1.06914271    -18.3516298    90    1    1.07778    0.977778;
    4664    1    1    -0.1    0    0    1    1.00027711    -12.2328119    63    1    1.06349    0.936508;
    4665    1    46.4    -8.9    0    0    1    1.01915844    -27.251595    90    1    1.06667    0.977778;
    4666    1    15.1    -4.4    0    0    1    1.02606088    -18.1190522    90    1    1.06667    0.977778;
    4667    1    24.3    -6.1    0    0    1    1.02009281    -21.0805506    63    1    1.04762    0.952381;
    4668    1    14.8    1.7    0    0    1    1.05588165    -28.0952973    90    1    1.06667    0.977778;
    4669    1    58.8    -12.1    0    0    1    1.06710799    -21.081924    225    1    1.08889    1;
    4670    1    31.2    0.1    0    0    1    1.05016833    -9.98317137    90    1    1.08889    0.933333;
    4671    2    0    0    0    0    1    1.008    -22.0800141    20    1    1.15    0.8;
    4672    2    2.4    -1.4    0    0    1    0.987567152    -28.9127603    20    1    1.15    0.8;
    4673    1    0    0    0    0    1    0.987559009    -28.9054187    63    1    1.07937    0.920635;
    4674    1    0    0    0    0    1    1.00788772    -22.0956631    63    1    1.07937    0.920635;
    4675    1    64.5    14.8    0    61    1    1.02278517    -30.2041966    63    1    1.06349    0.968254;
    4676    1    0    0    0    0    1    1.04003288    -26.1107907    225    1    1.08444    1.00889;
    4677    1    0    0    0    0    1    1.04305211    -23.6859792    380    1    1.10263    1.02895;
    4678    1    0    0    0    0    1    1.01089444    -15.6966932    63    1    1.06349    0.968254;
    4679    1    26.7    -1    0    0    1    1.02050619    -27.0546306    90    1    1.07778    0.922222;
    4680    1    18    6.5    0    0    1    0.991696013    -18.6238463    63    1    1.06349    0.936508;
    4681    1    52.9    0.3    0    0    1    1.03180832    -40.1038793    63    1    1.06349    0.952381;
    4682    1    0    0    0    0    1    1.03593211    -44.1734162    63    1    1.06349    0.952381;
    4683    1    0    0    0    0    1    1.06360478    -36.731162    225    1    1.08444    1.00444;
    4684    1    21.4    2.9    0    0    1    1.03191241    -30.543901    90    1    1.06667    0.977778;
    4685    1    31    -9.4    0    0    1    1.05214665    -12.6749516    90    1    1.07778    0.922222;
    4686    1    14.9    0.4    0    0    1    1.01224519    -33.7485056    90    1    1.06667    0.977778;
    4687    1    12.6    -2.7    0    0    1    1.02333781    -19.2287854    63    1    1.06349    0.968254;
    4688    1    0    0    0    0    1    1.04399589    -16.2544522    63    1    1.06349    0.936508;
    4689    1    0    0    0    0    1    1.03412358    -12.4993832    225    1    1.08889    0.933333;
    4690    1    32    4.3    0    0    1    1.02009957    -25.1812013    90    1    1.06667    0.977778;
    4691    1    0    0    0    0    1    1.01799574    -10.8043929    63    1    1.06349    0.968254;
    4692    1    0    0    0    0    1    1.01799559    -10.8044211    63    1    1.06349    0.968254;
    4693    1    0    0    0    0    1    1.01476331    3.99001313    225    1    1.08889    0.977778;
    4694    1    0    0    0    0    1    1.01279285    3.7650234    225    1    1.08889    0.977778;
    4695    1    0    0    0    0    1    1.01351188    3.78391903    225    1    1.08889    0.977778;
    4696    1    0    0    0    0    1    1.01231412    4.17423959    225    1    1.08889    0.977778;
    4697    1    13.1    -2.5    0    0    1    1.02179373    -19.3561343    63    1    1.07937    0.952381;
    4698    1    2    0.5    0    0    1    1.03668876    -35.2581043    63    1    1.06349    0.952381;
    4699    1    30.4    3.7    0    0    1    1.0590268    -10.1215781    90    1    1.1    0.944444;
    4700    2    0    0    0    0    1    1.03239404    -16.983926    63    1    1.06349    0.968254;
    4701    1    15.3    0.2    0    0    1    0.991138649    -23.8418948    63    1    1.06349    0.968254;
    4702    1    15    6    0    0    1    1.06872981    -4.37295405    225    1    1.08889    0.888889;
    4703    1    0.3    3.2    0    0    1    1.06873775    -4.37152211    225    1    1.08889    0.888889;
    4704    1    0    0    0    0    1    1.0575131    -6.03037172    225    1    1.08444    1.00889;
    4705    1    0    0    0    0    1    1.01303208    2.98289444    225    1    1.08444    1.00889;
    4706    1    0    0    0    0    1    1.01080418    2.75700324    225    1    1.08444    1.00889;
    4707    1    0    0    0    0    1    1.012828    3.148931    225    1    1.08444    1.00889;
    4708    1    0    0    0    0    1    1.01112678    2.98446176    225    1    1.08444    1.00889;
    4709    1    0    0    0    0    1    1.01164005    2.79008402    225    1    1.08444    1.00889;
    4710    1    0    0    0    0    1    1.01031654    2.99353816    225    1    1.08444    1.00873;
    4711    1    0    0    0    0    1    1.01199094    3.00516496    225    1    1.08444    1.00889;
    4712    1    0    0    0    0    1    1.01055913    3.23718709    225    1    1.08444    1.00889;
    4713    3    0    0    0    0    1    1.06573292    -0.617890486    380    1    1.10263    1.05526;
    4714    1    26.9    -3.5    0    0    1    1.0130225    -29.5238013    63    1    1.07937    0.920635;
    4715    1    39.5    1.9    0    0    1    1.03410442    -10.0486272    63    1    1.07937    0.952381;
    4716    1    0    0    0    0    1    1.01452109    -6.59421031    63    1    1.07937    0.952381;
    4717    2    -1.4    0    0    0    1    1.05035147    -22.8555499    63    1    1.07937    0.920635;
    4718    2    0    0    0    0    1    1.07318214    -17.8719118    150    1    1.1    0.9;
    4719    1    13.6    0.6    0    0    1    1.01322162    0.630956141    63    1    1.07937    0.952381;
    4720    2    11.1    1.8    0    0    1    1.068    -26.3018124    63    1    1.07937    0.920635;
    4721    1    0    0    0    0    1    1.0483716    -21.9816145    225    1    1.08889    1;
    4722    1    18.6    1.6    0    0    1    1.03229273    -25.3395125    90    1    1.07778    0.922222;
    4723    1    9.3    -2.2    0    0    1    1.07609126    -0.263137587    225    1    1.08889    0.888889;
    4724    1    1.3    -1.2    0    0    1    1.07610374    -0.260831338    225    1    1.08889    0.888889;
    4725    1    34.3    5.1    0    0    1    1.07599274    -0.270139775    225    1    1.08889    0.888889;
    4726    1    10.7    1.4    0    0    1    1.02551284    -26.0390966    90    1    1.07778    0.922222;
    4727    1    50.1    8.5    0    0    1    1.07774858    -15.7818796    225    1    1.08889    1.00444;
    4728    1    3.9    1.3    0    0    1    1.00999166    -6.11249192    63    1    1.07937    0.952381;
    4729    1    45.2    3.7    0    0    1    1.02837012    -16.0766574    63    1    1.04762    0.952381;
    4730    1    48.2    -6.3    0    0    1    1.02812268    -26.9366873    90    1    1.06667    0.977778;
    4731    1    3.2    -3.1    0    0    1    1.06954759    -0.698278447    225    1    1.08889    0.986667;
    4732    1    -0.4    0.3    0    0    1    1.00038292    -6.58408199    63    1    1.06349    0.936508;
    4733    1    0    -9    0    0    1    1.0476434    -24.8959139    90    1    1.07778    0.977778;
    4734    1    29.2    8.8    0    0    1    1.03062741    -10.2744984    63    1    1.07937    0.952381;
    4735    1    39.5    3.2    0    0    1    1.03694837    -29.483697    63    1    1.06349    0.968254;
    4736    1    40.9    11    0    0    1    1.04566877    -26.4785249    225    1    1.08444    1.00889;
    4737    1    2.9    -1.4    0    0    1    1.08646275    -14.274416    225    1    1.0911    1.00444;
    4738    1    6.2    2.1    0    0    1    0.998859076    -7.08744585    45    1    1.06667    0.933333;
    4739    1    44.8    12.2    0    0    1    0.99110506    -17.8010417    63    1    1.06349    0.936508;
    4740    1    0    0    0    0    1    1.02483378    -9.84618657    63    1    1.06349    0.936508;
    4741    1    46.6    6.5    0    0    1    1.01880912    -2.77112564    63    1    1.07937    0.952381;
    4742    1    25.5    -2.9    0    30    1    1.01678519    -29.245352    63    1    1.06349    0.968254;
    4743    1    0    0    0    0    1    1.041692    -25.9501579    225    1    1.08444    1.00889;
    4744    1    68.4    41.4    0    0    1    0.946922165    -10.3255019    45    1    1    0.888889;
    4745    1    0    0    0    0    1    1.04953097    -7.72248148    225    1    1.08889    0.933333;
    4746    1    20.1    5.1    0    0    1    1.01719677    -27.00455    63    1    1.07937    0.920635;
    4747    1    0    0    0    0    1    1.03243497    -16.32454    63    1    1.06349    0.936508;
    4748    1    56    3.8    0    0    1    1.02317821    -25.7128255    63    1    1.07937    0.920635;
    4749    1    0    0    0    0    1    1.04559317    -26.8762925    63    1    1.07937    0.920635;
    4750    1    0    0.1    0    0    1    1.05091946    -19.5590687    63    1    1.07937    0.920635;
    4751    1    1    0.2    0    0    1    1.02526725    -7.22548633    63    1    1.07937    0.952381;
    4752    1    16.2    18.1    0    0    1    1.01251731    3.28998854    225    1    1.04444    0.982222;
    4753    1    16    -1.9    0    0    1    1.07054108    -1.61334988    90    1    1.11111    0.955556;
    4754    1    30.8    -0.5    0    0    1    1.04587136    -22.2722513    90    1    1.07778    0.922222;
    4755    2    0    -8.5    0    0    1    1.024    -28.7090283    63    1    1.07937    0.920635;
    4756    2    0    0    0    0    1    1.013    -19.4131083    63    1    1.06349    0.968254;
    4757    2    0    0    0    0    1    1.013    -19.4131083    63    1    1.06349    0.968254;
    4758    1    7    -1.9    0    0    1    1.01162936    -52.0903233    63    1    1.06349    0.952381;
    4759    1    38.1    6.9    0    0    1    0.984983093    -21.238171    63    1    1.06349    0.968254;
    4760    1    11.3    1.7    0    0    1    1.00699789    -17.7753929    63    1    1.04762    0.952381;
    4761    1    0    0    0    0    1    1.07483653    -14.7276568    225    1    1.08889    1.00444;
    4762    1    0    0    0    0    1    1.07972873    -14.6420569    225    1    1.08889    1.00444;
    4763    1    113.6    19.5    0    0    1    1.0553397    -6.90074707    225    1    1.08889    0.933333;
    4764    1    26.4    -4.8    0    0    1    0.97464332    -22.9702071    63    1    1.06349    0.968254;
    4765    1    0    0    0    0    1    1.01493354    -26.7945454    63    1    1.06349    0.968254;
    4766    2    0    0    0    0    1    1.038    -25.6068718    150    1    1.08    0.966667;
    4767    1    0    0    0    0    1    1.0014563    -13.2014729    63    1    1.06349    0.968254;
    4768    1    39    4.5    0    0    1    1.01282083    -31.7372431    63    1    1.06349    0.968254;
    4769    1    11.1    0.6    0    0    1    1.05454115    -21.1789586    90    1    1.07778    0.977778;
    4770    1    15.5    -1.9    0    0    1    0.999535685    -18.2034795    63    1    1.07937    0.952381;
    4771    1    0    0    0    -64    1    0.94012532    -13.2506168    20    1    1.15    0.8;
    4772    1    0    0    0    0    1    1.03595224    -17.0051732    90    1    1.06667    0.977778;
    4773    1    0    0    0    0    1    1.06564831    -12.750977    225    1    1.08444    1.00444;
    4774    1    -4.4    -5.8    0    0    1    1.08248196    -6.06304511    380    1    1.10263    1.04211;
    4775    1    0    0    0    0    1    1.01371741    -16.7781835    63    1    1.07937    0.952381;
    4776    1    22.7    5.2    0    0    1    1.01475915    -11.6110413    63    1    1.07937    0.952381;
    4777    2    26.8    3.5    0    0    1    0.983390942    -29.1644606    63    1    1.07937    0.920635;
    4778    1    42    2.3    0    0    1    1.00979681    -11.2447054    63    1    1.06349    0.936508;
    4779    1    0    0    0    0    1    1.03062368    -6.98473848    225    1    1.08889    0.933333;
    4780    1    14.4    -2.2    0    0    1    1.02448425    -17.9619098    90    1    1.06667    0.977778;
    4781    1    53    -2.2    0    0    1    1.06182761    -5.20718651    225    1    1.08889    0.888889;
    4782    1    13.8    -6.9    0    0    1    1.01966559    -18.3489736    63    1    1.04762    0.952381;
    4783    1    0    0    0    0    1    1.06283811    -14.6616439    225    1    1.08889    1.00444;
    4784    1    28    2.9    0    0    1    1.00274473    -28.1207601    63    1    1.07937    0.920635;
    4785    1    1.9    0.8    0    0    1    1.01920734    -20.7200096    63    1    1.06349    0.968254;
    4786    1    27.3    -3    0    0    1    1.02374234    -28.8362303    90    1    1.06667    0.977778;
    4787    1    0.1    -0.7    0    0    1    1.0200683    -27.8209687    90    1    1.06667    0.977778;
    4788    1    19    0.1    0    0    1    1.02259202    -38.9040737    90    1    1.06667    0.977778;
    4789    1    0    0    0    0    1    1.01348633    -19.645728    63    1    1.06349    0.936508;
    4790    1    0    0    0    0    1    1.05441173    -28.311244    90    1    1.06667    0.977778;
    4791    1    0    0    0    0    1    1.0567069    -19.6277694    90    1    1.07778    0.977778;
    4792    1    16.7    2.9    0    0    1    1.05439315    -20.5655313    90    1    1.07778    0.977778;
    4793    2    0    0    0    0    1    1.028    -11.4224653    63    1    1.06349    0.936508;
    4794    1    -5    0    0    0    1    1.07131419    -8.32351152    225    1    1.08889    0.933333;
    4795    1    0    0    0    0    1    1.02478476    -17.1737451    63    1    1.04762    0.952381;
    4796    1    12    4.3    0    0    1    1.02435705    -17.1860714    63    1    1.04762    0.952381;
    4797    1    15.2    -0.5    0    0    1    0.974749626    -17.7606432    63    1    1.06349    0.968254;
    4798    1    11.1    0.3    0    0    1    0.975464094    -17.6263037    63    1    1.06349    0.968254;
    4799    1    26    4    0    0    1    1.00031578    -13.28542    63    1    1.06349    0.968254;
    4800    1    13.9    3.3    0    0    1    1.04064577    -18.7403515    90    1    1.07778    0.977778;
    4801    1    44.9    -2.5    0    0    1    1.01557643    -29.9537143    63    1    1.06349    0.968254;
    4802    1    22.3    2.8    0    0    1    1.0209742    2.20462114    63    1    1.07937    0.952381;
    4803    1    0    0    0    0    1    1.07869332    4.21238918    225    1    1.09265    0.986667;
    4804    2    0    0    0    0    1    1.001    -11.7476203    63    1    1.06349    0.936508;
    4805    1    51.2    -0.8    0    0    1    1.04085102    -48.6558206    63    1    1.06349    0.952381;
    4806    1    32.5    3.4    0    0    1    0.995632286    -21.3365061    63    1    1.04762    0.952381;
    4807    1    15.7    4.9    0    0    1    1.00154307    -5.46542622    63    1    1.07937    0.952381;
    4808    1    0    0    0    0    1    1.02534196    -17.7268675    90    1    1.06667    0.977778;
    4809    1    0    0    0    0    1    1.03785292    -28.829903    90    1    1.06667    0.977778;
    4810    1    0    0    0    0    1    1.0678265    -15.6244882    225    1    1.08444    1.00444;
    4811    1    0.3    0.6    0    0    1    1.00514008    -19.9351504    63    1    1.07937    0.952381;
    4812    1    23.9    1.6    0    0    1    1.04304665    -22.1047647    90    1    1.07778    0.977778;
    4813    1    4.9    -0.4    0    0    1    1.01769544    -18.8983487    63    1    1.06349    0.968254;
    4814    1    19    -0    0    0    1    1.05468232    -29.8168827    90    1    1.07778    0.977778;
    4815    1    40.7    19.6    0    0    1    1.06157828    -8.83546081    90    1    1.08889    0.933333;
    4816    1    69.6    13.7    0    0    1    1.04209415    -18.9654501    90    1    1.07778    0.977778;
    4817    2    -2.2    0    0    0    1    1.016    -11.0661356    63    1    1.07937    0.952381;
    4818    2    0    0    0    0    1    1.013    -12.0498095    20    1    1.15    0.8;
    4819    2    0    0    0    0    1    1.012    -12.1809929    20    1    1.15    0.8;
    4820    1    0    0    0    0    1    1.01210216    -12.9437976    63    1    1.06349    0.936508;
    4821    1    0    0    0    0    1    1.012089    -12.9444815    63    1    1.06349    0.936508;
    4822    1    -3    -0.6    0    0    1    1.0294326    -28.2283926    90    1    1.06667    0.977778;
    4823    1    3    0.6    0    0    1    1.01062512    -13.1290697    63    1    1.06349    0.936508;
    4824    2    0    0    0    0    1    1.08    1.55148213    20    1    1.15    0.8;
    4825    2    0    0    0    0    1    1.085    5.49014298    20    1    1.15    0.8;
    4826    1    0    0    0    0    1    1.06609766    -4.42263701    380    1    1.10526    1.03947;
    4827    1    0    0    0    0    1    1.06900684    -13.7560154    90    1    1.07778    0.977778;
    4828    1    0    0    0    0    1    1.08148979    -10.364137    225    1    1.08889    1.00444;
    4829    1    0    0    0    0    1    1.08198046    -10.81973    225    1    1.08889    1.00444;
    4830    1    0    0    0    0    1    1.08900529    -4.57344528    380    1    1.10526    1.04211;
    4831    1    31.8    3.6    0    0    1    0.992775351    -22.973586    63    1    1.06349    0.968254;
    4832    1    37.1    -1    0    0    1    1.04221332    -15.999987    63    1    1.06349    0.904762;
    4833    1    19.4    -3.9    0    0    1    1.03555833    -26.4379451    90    1    1.06667    0.977778;
    4834    1    0    0    0    0    1    0.999187299    -18.5691568    63    1    1.06349    0.968254;
    4835    1    62.5    15.5    0    0    1    1.02801176    -16.6004529    63    1    1.06349    0.936508;
    4836    1    18.3    3.6    0    0    1    1.03370244    -12.5335675    90    1    1.11111    0.955556;
    4837    1    16.1    2    0    0    1    1.01964859    -16.5497276    63    1    1.06349    0.968254;
    4838    1    -0.1    0.3    0    0    1    1.01988116    -16.5687475    63    1    1.07937    0.952381;
    4839    1    18.3    -2.3    0    0    1    1.01438335    -17.6497143    63    1    1.07937    0.952381;
    4840    1    26.8    3.6    0    0    1    1.0308727    -29.90735    63    1    1.06349    0.968254;
    4841    1    21.2    3.5    0    0    1    0.994479707    -22.7338375    63    1    1.07937    0.920635;
    4842    1    27.9    6.6    0    0    1    0.993890232    -23.444118    63    1    1.07937    0.920635;
    4843    2    0    0    0    0    1    1.04402494    -16.2518596    63    1    1.06349    0.936508;
    4844    1    65.7    4.4    0    0    1    1.0521566    -6.77786747    225    1    1.08889    0.888889;
    4845    1    44.4    4.2    0    0    1    1.00950457    -22.9375921    90    1    1.06667    0.977778;
    4846    1    15.8    0.8    0    0    1    1.02895861    -18.5021633    90    1    1.06667    0.977778;
    4847    1    2.7    2.9    0    0    1    1.04178798    -10.6664205    63    1    1.06349    0.936508;
    4848    1    79.2    6.5    0    0    1    1.054932    -8.04020649    225    1    1.08889    0.933333;
    4849    1    0    0.1    0    0    1    1.04110162    -14.3383796    63    1    1.07937    0.920635;
    4850    1    7.7    -5.2    0    0    1    1.02690021    -18.1094048    63    1    1.06349    0.968254;
    4851    2    0    0    0    0    1    0.904    -6.98587369    45    1    1    0.888889;
    4852    1    -0.4    3.5    0    0    1    0.903961013    -6.99091575    45    1    1    0.888889;
    4853    1    0    0    0    0    1    1.053464    -6.60923254    225    1    1.08889    0.933333;
    4854    1    4    0.2    0    0    1    1.02179051    -12.4913498    63    1    1.06349    0.936508;
    4855    1    4.5    -0.2    0    0    1    1.04213456    -19.4558025    90    1    1.06667    0.977778;
    4856    1    22.3    6.6    0    0    1    0.973955371    -4.32209129    63    1    1.07937    0.952381;
    4857    1    20.4    5.8    0    0    1    1.05514533    -23.3731981    63    1    1.07937    0.920635;
    4858    1    0    0    0    0    1    1.06844483    -20.4924766    225    1    1.08889    1;
    4859    1    0    0    0    0    1    1.07681259    -15.4302884    380    1    1.10526    1.05263;
    4860    1    0    0    0    0    1    1.08731206    -10.3775301    380    1    1.10263    1.04211;
    4861    1    49.3    -0.3    0    0    1    1.05918502    -19.4673458    225    1    1.08889    1.00444;
    4862    1    0    0    0    0    1    1.01684622    -23.3182397    63    1    1.07937    0.920635;
    4863    1    0    0    0    0    1    1.06730049    -19.1158844    225    1    1.08889    1;
    4864    2    4.5    0    0    0    1    1.01549451    -12.3969229    63    1    1.06349    0.936508;
    4865    1    23.2    2.7    0    0    1    1.02611727    -22.6393617    63    1    1.06349    0.936508;
    4866    1    23.6    0.5    0    0    1    1.00239679    -14.018056    63    1    1.06349    0.936508;
    4867    1    1.2    -0.1    0    0    1    1.02420884    -9.86738692    63    1    1.06349    0.936508;
    4868    1    24.5    3    0    0    1    1.03522106    -35.6640781    90    1    1.06667    0.977778;
    4869    1    48    6.9    0    0    1    1.03034454    -10.8768335    63    1    1.06349    0.936508;
    4870    1    10    4.1    0    0    1    1.07940089    -12.121433    90    1    1.11111    0.922222;
    4871    2    0    0    0    0    1    1.046    -22.5034078    225    1    1.08889    0.977778;
    4872    1    0    0    0    0    1    1.03088283    -15.0582855    63    1    1.07937    0.952381;
    4873    1    3    0.6    0    0    1    1.02961023    -15.2003272    63    1    1.07937    0.952381;
    4874    1    24    4.6    0    0    1    1.01254104    -22.7339443    63    1    1.04762    0.952381;
    4875    1    7    1.6    0    0    1    1.01227462    -21.8488585    63    1    1.04762    0.952381;
    4876    1    0    0    0    0    1    0.997032294    -21.3282955    63    1    1.04762    0.952381;
    4877    1    109.4    24.1    0    0    1    1.0594117    -20.1497998    225    1    1.08889    1.00444;
    4878    2    0    0    0    0    1    1.027    -18.5021476    63    1    1.06349    0.936508;
    4879    1    0    0    0    0    1    1.06169513    -5.75974294    225    1    1.08889    0.888889;
    4880    1    0    0    0    0    1    1.04058821    -37.1909859    90    1    1.06667    0.977778;
    4881    1    0    0    0    0    1    1.06379505    -33.2222895    225    1    1.08444    1.00444;
    4882    1    17.9    -3.1    0    0    1    1.03780157    -9.65686978    90    1    1.08889    0.933333;
    4883    1    10.7    1.8    0    0    1    1.01342242    -9.9226819    63    1    1.07937    0.952381;
    4884    1    0    0    0    0    1    1.05375136    -6.0847134    225    1    1.08889    0.888889;
    4885    1    0    0    0    0    1    1.06612382    -2.30358384    380    1    1.10526    0.973684;
    4886    1    26.9    1.2    0    0    1    1.01772448    -12.9817696    63    1    1.07937    0.952381;
    4887    1    47.8    5.7    0    0    1    0.99510297    -22.7420461    63    1    1.06349    0.968254;
    4888    1    28.8    0.4    0    0    1    0.988469553    -25.3029485    63    1    1.04762    0.952381;
    4889    1    10.9    -2    0    0    1    1.01914787    -19.8476164    63    1    1.06349    0.968254;
    4890    1    8.9    11.9    0    0    1    1.0656086    -23.0079241    90    1    1.07778    0.922222;
    4891    1    15.4    0.1    0    0    1    1.05087279    -8.45858632    225    1    1.08889    0.888889;
    4892    1    -1.8    -0.3    0    0    1    1.05598368    -26.9719849    90    1    1.07778    0.977778;
    4893    1    25    2.1    0    0    1    1.0053429    -23.970607    63    1    1.07937    0.920635;
    4894    2    0    0    0    0    1    1.03049485    2.15094147    63    1    1.07937    0.952381;
    4895    1    13.9    2.6    0    0    1    1.05249718    -31.0531801    90    1    1.06667    0.977778;
    4896    1    60.8    8.2    0    0    1    1.01841298    -19.0877621    63    1    1.06349    0.936508;
    4897    1    11    -0.4    0    0    1    1.01326505    -9.15354048    63    1    1.06349    0.936508;
    4898    2    0    0    0    0    1    1.01379652    -8.89863076    63    1    1.06349    0.936508;
    4899    1    0    0.1    0    0    1    1.02273934    -30.2027944    63    1    1.06349    0.968254;
    4900    1    9.7    -6.6    0    0    1    1.0341404    -14.6577528    63    1    1.07937    0.952381;
    4901    1    0    0    0    0    1    1.07410419    -10.3297102    225    1    1.08889    0.986667;
    4902    1    0    0    0    0    1    1.07783339    -11.6651862    225    1    1.09094    0.986667;
    4903    1    0    0    0    0    1    1.08731715    -7.67697708    380    1    1.10526    1.03947;
    4904    1    26.3    -5.3    0    0    1    1.03795366    -17.8072498    90    1    1.06667    0.977778;
    4905    1    12.6    -1.3    0    0    1    1.04281361    -21.031504    90    1    1.07778    0.977778;
    4906    1    33.8    1.8    0    0    1    1.01685034    -24.8216879    63    1    1.07937    0.920635;
    4907    1    0    0    0    0    1    1.07938316    5.91874663    225    1    1.09195    0.986667;
    4908    1    0    0    0    0    1    1.08894173    9.20354182    380    1    1.10526    1.03947;
    4909    1    0    0    0    0    1    1.08968901    10.3946275    380    1    1.10526    1.03947;
    4910    1    7    -0.9    0    0    1    1.04581843    -25.8932447    90    1    1.07778    0.977778;
    4911    1    15.1    2.4    0    0    1    0.97769296    -16.1583652    63    1    1.06349    0.936508;
    4912    1    31.3    1.6    0    0    1    1.08303716    -16.36672    225    1    1.08889    1.00444;
    4913    1    65.4    15.3    0    0    1    1.07686998    -15.6338596    225    1    1.08889    1.00444;
    4914    1    7.4    5.5    0    0    1    1.02597103    -5.23736498    63    1    1.07937    0.952381;
    4915    1    4.1    2.9    0    0    1    1.03232292    -4.74790177    63    1    1.07937    0.952381;
    4916    1    0    0    0    0    1    1.0029814    -4.20844847    150    1    1.1    0.9;
    4917    1    -9.7    0    0    0    1    1.07105715    -1.53656115    225    1    1.08889    0.986667;
    4918    1    0    0    0    0    1    1.08500301    1.33359484    380    1    1.10526    1.03947;
    4919    1    26    3.7    0    0    1    1.01675052    -19.6320419    90    1    1.06667    0.977778;
    4920    2    26.1    5.6    0    0    1    1.011    -19.9098909    63    1    1.06349    0.968254;
    4921    1    0    0    0    0    1    1.0211335    -29.0456309    63    1    1.06349    0.968254;
    4922    1    0    0    0    0    1    1.03939953    -24.8787323    225    1    1.08444    1.00889;
    4923    2    0    0    0    0    1    1.017    -24.156899    63    1    1.07937    0.920635;
    4924    1    0    0    0    0    1    1.01986634    -24.7076183    63    1    1.07937    0.920635;
    4925    1    47.9    11.3    0    0    1    1.02320051    -29.0780432    90    1    1.06667    0.977778;
    4926    1    0    0    0    0    1    1.03077628    -16.8547874    63    1    1.06349    0.968254;
    4927    1    0    0    0    0    1    1.04405974    -12.584184    225    1    1.08444    1.00889;
    4928    1    0    0    0    0    1    1.05406153    -1.17465318    63    1    1.07937    0.920635;
    4929    1    4.4    -1.3    0    0    1    1.05414797    -1.14436363    63    1    1.07937    0.920635;
    4930    1    44.6    3.6    0    0    1    1.05384252    -28.0443362    90    1    1.07778    0.977778;
    4931    1    43.2    5    0    0    1    1.01550274    -17.1267254    63    1    1.06349    0.936508;
    4932    1    0.8    1.4    0    0    1    1.03387507    -19.3301972    63    1    1.04762    0.952381;
    4933    1    55.1    11.1    0    0    1    1.0081678    -36.2186031    90    1    1.06667    0.977778;
    4934    1    36.4    0.4    0    0    1    1.01786582    -23.9072213    63    1    1.06349    0.968254;
    4935    1    0.8    0.6    0    0    1    1.03406047    -19.330604    63    1    1.04762    0.952381;
    4936    1    0.8    0.6    0    0    1    1.03406112    -19.3303531    63    1    1.04762    0.952381;
    4937    1    1.8    0.6    0    0    1    1.03401213    -19.3335596    63    1    1.04762    0.952381;
    4938    1    0    0    0    0    1    1.08320598    -16.2532796    225    1    1.08889    1.00444;
    4939    1    0    0    0    0    1    1.08321141    -16.250399    225    1    1.08889    1.00444;
    4940    1    43.6    8.2    0    0    1    1.02400221    -7.07183991    63    1    1.07937    0.952381;
    4941    1    0    0    0    0    1    1.06521428    -2.53821517    225    1    1.08889    0.986667;
    4942    1    120.7    31.6    0    0    1    1.08291529    -16.3296112    225    1    1.08889    1.00444;
    4943    1    0    0    0    0    1    1.01015847    -12.2563525    63    1    1.06349    0.968254;
    4944    1    32    -2.1    0    0    1    1.01333312    -12.3948881    63    1    1.06349    0.936508;
    4945    1    6.5    -1.1    0    0    1    1.01789325    -18.3986567    63    1    1.04762    0.952381;
    4946    2    0    0    0    0    1    0.9    -6.01126461    45    1    1    0.888889;
    4947    1    0    0    0    0    1    1.07687269    -10.7501796    380    1    1.10526    1.03947;
    4948    1    0.4    0.3    0    0    1    0.996513921    -17.2104707    63    1    1.07937    0.952381;
    4949    1    24.6    -0.6    0    0    1    1.08578653    -8.99441768    380    1    1.10526    1.03947;
    4950    1    36.9    7    0    0    1    1.04168795    -27.2199489    90    1    1.07778    0.977778;
    4951    1    14.5    0.1    0    0    1    1.01830577    -19.5741683    63    1    1.06349    0.936508;
    4952    1    -0.1    0.5    0    0    1    1.02269585    -14.6680042    63    1    1.06349    0.936508;
    4953    1    2.1    -0.7    0    0    1    1.00755006    -11.2884763    63    1    1.07937    0.952381;
    4954    1    0    0    0    -58    1    1.03560781    -19.2087853    20    1    1.15    0.8;
    4955    1    0    0    0    -58    1    1.03010723    -18.7653957    20    1    1.15    0.8;
    4956    1    0    0    0    0    1    1.05882904    -20.6078784    90    1    1.07778    0.977778;
    4957    1    0    0    0    0    1    1.07851267    -17.5524914    225    1    1.08889    1.00444;
    4958    1    0    0    0    0    1    1.0700543    -17.279148    225    1    1.08889    1.00444;
    4959    1    0    0    0    0    1    1.07495084    -13.1599811    380    1    1.10526    1.04211;
    4960    1    25    3.1    0    0    1    1.06449622    -12.584467    20    1    1.15    0.8;
    4961    1    20.4    4    0    0    1    1.06141089    -14.9490692    90    1    1.06959    0.977778;
    4962    1    0    0    0    0    1    1.06453913    -12.5740236    225    1    1.08444    1.00444;
    4963    1    18.7    -11    0    0    1    1.05589799    -19.3876493    90    1    1.06667    0.977778;
    4964    1    29.2    -10.5    0    0    1    1.04195541    -26.4377069    63    1    1.07937    0.920635;
    4965    1    10.9    6.9    0    0    1    1.01255351    -18.9036094    63    1    1.04762    0.952381;
    4966    1    1.3    -2.6    0    0    1    1.07043055    -17.3418932    225    1    1.08889    1.00444;
    4967    1    0    0    0    0    1    1.01913499    -19.1703781    90    1    1.06667    0.977778;
    4968    1    0    0    0    0    1    1.08275799    -12.8558932    380    1    1.10263    1.04211;
    4969    1    0    0    0    0    1    1.0863056    -11.9108032    380    1    1.10263    1.04211;
    4970    2    0    0    0    0    1    1.031    -15.5473683    63    1    1.06349    0.936508;
    4971    1    0.2    6.2    0    0    1    1.02395269    -19.3545795    63    1    1.04762    0.952381;
    4972    1    0    0    0    0    1    1.03702593    -2.08943978    63    1    1.09524    0.904762;
    4973    1    11.2    2.5    0    0    1    1.03535734    -18.107096    63    1    1.04762    0.952381;
    4974    1    19.3    0.3    0    0    1    1.03872182    -18.0988954    63    1    1.04762    0.952381;
    4975    1    29.1    4.6    0    0    1    1.07482663    -14.7276139    225    1    1.08889    1.00444;
    4976    1    0    0    0    0    1    1.07969968    -14.6418097    225    1    1.08889    1.00444;
    4977    1    0    0    0    0    1    1.07647621    -10.9494067    380    1    1.10526    1.04211;
    4978    1    49.9    0.6    0    0    1    1.04105674    -15.0209649    63    1    1.06349    0.936508;
    4979    1    0    0    0    0    1    1.04528444    -19.6515478    90    1    1.07778    0.922222;
    4980    1    0    0    0    0    1    1.04343965    -19.895811    90    1    1.07778    0.922222;
    4981    1    0    0    0    0    1    1.04415481    -13.6975395    63    1    1.07937    0.952381;
    4982    1    0    0    0    0    1    1.07586363    -11.3738468    225    1    1.08889    0.986667;
    4983    2    14.2    5.4    0    0    1    1.008    -10.3767306    63    1    1.06349    0.936508;
    4984    2    0    0    0    0    1    1.093    3.16823651    20    1    1.15    0.8;
    4985    2    0    0    0    0    1    1.107    1.85295135    20    1    1.15    0.8;
    4986    2    0    0    0    0    1    1.107    1.85636945    20    1    1.15    0.8;
    4987    1    0    0    0    0    1    1.06340732    -1.43954072    225    1    1.08889    0.986667;
    4988    1    0    0    0    0    1    1.08230977    -2.81913963    225    1    1.08889    0.986667;
    4989    1    0    0    0    0    1    1.08230975    -2.8191281    225    1    1.08889    0.986667;
    4990    1    17.5    6.5    0    0    1    1.01642771    -5.99297594    63    1    1.07937    0.952381;
    4991    1    0    0    0    0    1    1.08224936    -2.8351497    225    1    1.08889    0.986667;
    4992    1    0    0    0    0    1    1.06332984    -1.45544037    225    1    1.08889    0.986667;
    4993    1    10.8    1.6    0    0    1    1.00839119    -4.09254108    63    1    1.07937    0.952381;
    4994    1    15.4    5.3    0    0    1    1.00470883    0.166254004    63    1    1.07937    0.952381;
    4995    1    0    0    0    0    1    1.06738122    2.36121568    225    1    1.08889    0.986667;
    4996    1    5    -0.8    0    0    1    0.994593565    -26.0459327    63    1    1.06349    0.936508;
    4997    1    31    -0.1    0    0    1    1.01770613    -15.0275967    63    1    1.06349    0.936508;
    4998    1    27    4.4    0    0    1    1.04619908    -20.0978719    63    1    1.06349    0.936508;
    4999    1    0    0    0    0    1    1.03440972    -16.2264041    225    1    1.08889    0.933333;
    5000    1    0    0    0    0    1    1.029466    -16.4595582    63    1    1.06349    0.936508;
    5001    1    0    0    0    0    1    1.03602944    -10.4506487    225    1    1.08889    0.933333;
    5002    1    -0.6    -0.3    0    0    1    0.976599854    -20.6314493    63    1    1.06349    0.936508;
    5003    1    37.5    6.5    0    0    1    1.01906974    -14.4136609    63    1    1.06349    0.936508;
    5004    1    0.4    0.2    0    0    1    1.0010095    -19.4616564    63    1    1.07937    0.952381;
    5005    1    2.7    -4.9    0    0    1    1.02079022    -16.0738096    63    1    1.06349    0.936508;
    5006    1    0.8    0    0    0    1    1.05014065    -12.7641305    225    1    1.08889    0.933333;
    5007    1    41.2    1    0    0    1    1.04204537    -14.7181404    63    1    1.06349    0.936508;
    5008    1    18    7.5    0    0    1    1.00896962    -12.7769786    63    1    1.07937    0.952381;
    5009    1    13.2    -1.1    0    0    1    0.996122439    -12.997313    63    1    1.06349    0.968254;
    5010    1    1.2    -4.8    0    0    1    1.0732115    -12.9303173    225    1    1.08889    1.00444;
    5011    1    1.2    4.4    0    0    1    1.07271493    -12.9259359    225    1    1.08889    1.00444;
    5012    1    17.5    -0.8    0    0    1    1.03643788    -9.35027722    63    1    1.07937    0.920635;
    5013    1    0.7    0.1    0    0    1    1.04286306    -19.7405172    90    1    1.06667    0.977778;
    5014    1    10.3    -3.3    0    0    1    1.02227679    -20.4220129    90    1    1.06667    0.977778;
    5015    1    9    4.1    0    0    1    1.0573593    -16.7653235    63    1    1.06395    0.936508;
    5016    1    24.1    -5.5    0    0    1    1.02639438    -22.546132    63    1    1.07937    0.920635;
    5017    1    8.6    4.5    0    0    1    1.02888032    -18.0558727    63    1    1.06349    0.936508;
    5018    1    -19.8    -2.8    0    0    1    1.03689541    -5.23128324    90    1    1.06667    0.988889;
    5019    1    33.5    1.6    0    0    1    1.0175023    -27.0082647    90    1    1.07778    0.977778;
    5020    1    9    0.9    0    0    1    1.01941123    -10.8334677    63    1    1.07937    0.952381;
    5021    1    3.6    -0.2    0    0    1    1.02793504    -19.7884533    63    1    1.04762    0.952381;
    5022    1    68.4    9.5    0    0    1    1.06448769    -16.0175859    225    1    1.08889    1.00444;
    5023    1    51.3    3    0    0    1    1.06562606    -15.4224867    225    1    1.08889    1.00444;
    5024    2    0    0    0    0    1    1.062    -19.4061104    90    1    1.07778    0.922222;
    5025    1    25.1    4.4    0    0    1    1.02614344    -21.3279151    63    1    1.07937    0.920635;
    5026    1    3.9    1.1    0    0    1    1.00685175    -28.0440593    90    1    1.06667    0.977778;
    5027    1    1    -0.3    0    0    1    1.03096993    -26.3885291    90    1    1.06667    0.977778;
    5028    1    13.1    0.4    0    0    1    1.00654067    -29.5135198    63    1    1.07937    0.920635;
    5029    1    20.2    2    0    0    1    1.05618315    -9.97990338    63    1    1.07937    0.920635;
    5030    2    0    0    0    0    1    0.991    -25.9506688    63    1    1.07937    0.920635;
    5031    1    15.2    -3.6    0    0    1    1.02651243    -17.4513502    63    1    1.04762    0.888889;
    5032    1    15    6.9    0    0    1    1.01040974    0.435758088    63    1    1.07937    0.952381;
    5033    1    14.6    3    0    0    1    1.00712979    -28.7528846    63    1    1.07937    0.920635;
    5034    1    0    0    0    0    1    1.02825969    -17.7851509    63    1    1.04762    0.952381;
    5035    1    128.3    20.9    0    0    1    1.0818801    -16.4540051    225    1    1.08889    1.00444;
    5036    1    0    0    0    0    1    1.05236753    -21.906387    90    1    1.07778    0.922222;
    5037    1    10.7    1.4    0    0    1    1.04575805    -22.8047122    90    1    1.07778    0.922222;
    5038    2    14    0    0    0    1    1.00133158    -9.3726258    63    1    1.06349    0.936508;
    5039    1    11.4    0    0    0    1    1.03138447    -36.3965626    90    1    1.06667    0.977778;
    5040    1    22.7    0.3    0    0    1    0.986624855    -13.979722    63    1    1.06349    0.936508;
    5041    2    31.9    0    0    0    1    1.03899337    -25.8542764    63    1    1.07937    0.920635;
    5042    1    0    0    0    0    1    1.02046999    -13.4868576    63    1    1.07937    0.952381;
    5043    1    22.7    2.1    0    0    1    1.04586833    -11.6818552    90    1    1.1    0.944444;
    5044    1    5    2.7    0    0    1    1.02677891    2.76193259    63    1    1.07937    0.952381;
    5045    1    1.9    -0.7    0    0    1    1.01739059    -28.1458163    90    1    1.06667    0.977778;
    5046    1    171.8    62.1    0    0    1    1.04151376    -7.04304195    225    1    1.08889    0.933333;
    5047    1    -12    -2.6    0    0    1    1.03106616    -6.00719904    90    1    1.06667    0.988889;
    5048    1    4.3    0.8    0    0    1    1.00364824    -17.9979294    63    1    1.04762    0.952381;
    5049    2    0    0    0    0    1    1.02679235    -6.52135694    63    1    1.07937    0.952381;
    5050    1    13.5    -2.4    0    0    1    1.01755876    -6.36679311    63    1    1.07937    0.952381;
    5051    1    25.3    0    0    0    1    1.02087325    -25.7038199    63    1    1.07937    0.920635;
    5052    1    0    0    0    0    1    1.05463504    -33.4572934    90    1    1.06667    0.977778;
    5053    1    0    0    0    0    1    1.04984353    -28.1961774    225    1    1.08444    1.00444;
    5054    1    8.1    -3.5    0    0    1    1.009997    -12.1261994    63    1    1.06349    0.936508;
    5055    1    35.7    13.9    0    0    1    1.06809928    -7.02919317    90    1    1.11111    0.955556;
    5056    1    4    1    0    0    1    1.04735167    -18.276702    63    1    1.07937    0.952381;
    5057    1    6    0.1    0    0    1    0.986369647    -3.36245349    63    1    1.07937    0.952381;
    5058    1    7.6    2.2    0    0    1    1.01198269    -18.2733177    63    1    1.04762    0.952381;
    5059    1    24.4    4.3    0    0    1    1.02733844    -8.1393118    63    1    1.07937    0.952381;
    5060    1    0    0    0    0    1    1.01084519    -6.40039006    63    1    1.07937    0.952381;
    5061    1    0    0    0    0    1    1.07719822    2.18140404    225    1    1.08889    0.888889;
    5062    1    -0.8    -11.2    0    0    1    1.07005148    0.780608808    225    1    1.08889    0.888889;
    5063    1    0    0    0    0    1    1.08613863    4.40162156    380    1    1.10526    1;
    5064    1    0    0    0    0    1    1.08785767    4.57329917    380    1    1.10526    1;
    5065    1    43.9    5.6    0    0    1    1.04869021    -5.77266755    90    1    1.11111    0.955556;
    5066    1    0    0    0    0    1    1.01981949    -6.47901635    63    1    1.07937    0.952381;
    5067    1    36.7    6.6    0    0    1    1.0570761    -9.59688488    90    1    1.1    0.944444;
    5068    1    18.5    6.7    0    0    1    1.06163927    -6.01316276    225    1    1.08889    0.888889;
    5069    1    26.5    4.9    0    0    1    1.06176132    -6.06039968    225    1    1.08889    0.888889;
    5070    1    0    0    0    0    1    1.06396431    -4.54452765    225    1    1.08889    0.888889;
    5071    1    0    0    0    0    1    1.06960874    -0.84652799    380    1    1.10526    1;
    5072    1    17.3    8.7    0    0    1    1.06991572    1.15330958    225    1    1.08889    0.888889;
    5073    1    29.3    11.5    0    0    1    1.06961058    1.1210771    225    1    1.08889    0.888889;
    5074    1    0.6    1.7    0    0    1    1.05851167    -3.03439505    225    1    1.08889    0.888889;
    5075    1    0    0    0    0    1    1.02995228    2.16376148    63    1    1.07937    0.952381;
    5076    1    10.2    10.9    0    0    1    0.991551994    -4.20023503    63    1    1.07937    0.952381;
    5077    1    4.2    0.6    0    0    1    1.05681861    -14.1846299    90    1    1.07778    0.977778;
    5078    1    9.5    -1.4    0    0    1    1.0614714    -16.7991781    90    1    1.07778    0.977778;
    5079    1    0    0    0    0    1    1.07914417    -12.1257073    225    1    1.08889    1.00444;
    5080    1    4.6    0.8    0    0    1    1.06317319    -19.2762723    90    1    1.07778    0.922222;
    5081    1    11.6    0.9    0    0    1    1.03425596    -13.5429281    63    1    1.06349    0.936508;
    5082    1    49.8    0.6    0    0    1    1.03430512    -29.2733472    90    1    1.07778    0.977778;
    5083    1    20.4    2.2    0    0    1    1.01671397    -19.8886701    63    1    1.06349    0.936508;
    5084    1    36.2    3.4    0    0    1    1.04526338    -18.277551    90    1    1.07778    0.977778;
    5085    1    0    0    0    0    1    1.06517538    -18.6999556    225    1    1.08889    1.00444;
    5086    1    0    0    0    0    1    1.07200825    -13.6690223    380    1    1.10526    1.04211;
    5087    1    30.8    5.6    0    0    1    1.02625065    -20.2978409    63    1    1.06349    0.936508;
    5088    1    1.7    -0.4    0    0    1    1.01980784    -32.3005681    90    1    1.06667    0.977778;
    5089    1    0    0    0    0    1    1.05069821    -21.3591238    90    1    1.07778    0.966667;
    5090    1    0    0    0    0    1    0.9438276    -6.22433065    45    1    1    0.888889;
    5091    1    28.1    0    0    0    1    1.01841171    -21.4787957    63    1    1.06349    0.936508;
    5092    1    0    0    0    0    1    1.04195532    -17.0379395    90    1    1.06667    0.977778;
    5093    1    0    0    0    0    1    1.01573364    -17.7781845    63    1    1.04762    0.952381;
    5094    1    0    0    0    0    1    1.00837572    -29.0280933    90    1    1.06667    0.977778;
    5095    1    0    0    0    0    1    1.05094209    -23.8120707    63    1    1.07937    0.920635;
    5096    1    0    0    0    0    1    1.01493331    2.12885491    63    1    1.07937    0.952381;
    5097    1    0    0    0    0    1    1.02871328    -19.596173    63    1    1.04762    0.952381;
    5098    1    0    0    0    0    1    1.0689979    -25.5078966    225    1    1.08444    1.00444;
    5099    1    0    0    0    0    1    1.02390775    -14.4899595    63    1    1.06349    0.936508;
    5100    1    0    0    0    0    1    1.03182759    -18.4205037    63    1    1.06349    0.936508;
    5101    1    0    0    0    0    1    0.942233786    -7.00694018    45    1    1    0.888889;
    5102    1    0.2    2.1    0    0    1    0.966296828    -9.9432164    45    1    1    0.888889;
    5103    1    0    0    0    0    1    1.02543296    -7.15060043    63    1    1.07937    0.952381;
    5104    1    0    0    0    0    1    1.03746175    -24.9885989    90    1    1.06667    0.977778;
    5105    1    0    0    0    0    1    1.07422353    -6.71884325    225    1    1.13333    0.853333;
    5106    1    0    0    0    0    1    0.973059153    -24.3963974    63    1    1.07937    0.920635;
    5107    1    0    0    0    0    1    1.02759325    -27.2438334    90    1    1.06667    0.977778;
    5108    1    0    0    0    0    1    1.01506924    -16.3169201    63    1    1.04762    0.952381;
    5109    1    0    0    0    0    1    1.07137713    -6.59712154    90    1    1.15556    0.855556;
    5110    1    0    0    0    0    1    1.07048566    -6.68117774    90    1    1.15556    0.855556;
    5111    1    0    0    0    0    1    1.04812999    -25.8172013    63    1    1.07937    0.920635;
    5112    1    0    0    0    0    1    1.01637944    -15.2460117    63    1    1.07937    0.952381;
    5113    1    0    0    0    0    1    1.02549251    -17.5571341    90    1    1.06667    0.977778;
    5114    1    6.9    0    0    0    1    0.948167592    -8.50646106    45    1    1    0.888889;
    5115    1    0    0    0    0    1    1.03278839    -35.4545182    90    1    1.06667    0.977778;
    5116    1    0    0    0    0    1    1.02104795    1.90794436    63    1    1.07937    0.952381;
    5117    1    0    0    0    0    1    1.01881576    -21.8156586    63    1    1.06349    0.968254;
    5118    1    0    0    0    0    1    1.03668664    -26.2068017    90    1    1.06667    0.977778;
    5119    1    0    0    0    0    1    1.07309551    -17.8703617    150    1    1.1    0.966667;
    5120    1    0    0    0    0    1    1.04704787    -11.670633    90    1    1.15556    0.855556;
    5121    1    0    0    0    0    1    1.03209405    -24.4582355    63    1    1.07937    0.920635;
    5122    1    0    0    0    0    1    0.999114099    -30.3782486    63    1    1.07937    0.920635;
    5123    1    0    0    0    0    1    1.0776006    -15.3266893    225    1    1.08889    1.00444;
    5124    1    0    0    0    0    1    1.07765348    -15.3184121    225    1    1.08889    1.00444;
    5125    1    0    0    0    0    1    1.06238586    -6.94391351    225    1    1.13333    0.853333;
    5126    1    0    0    0    0    1    1.00081525    -13.1547864    63    1    1.06349    0.968254;
    5127    1    0    0    0    0    1    1.0433913    -19.2221957    63    1    1.06349    0.936508;
    5128    1    0    0    0    0    1    1.06612662    -18.7661455    90    1    1.07778    0.977778;
    5129    1    0    0    0    0    1    1.04199385    -27.8137099    63    1    1.07937    0.920635;
    5130    1    0    0    0    0    1    0.990127682    -27.0332877    63    1    1.07937    0.920635;
    5131    1    0    0    0    0    1    1.04858408    -7.17002379    225    1    1.08889    0.888889;
    5132    1    0    0    0    0    1    1.07004858    -17.1608285    225    1    1.09333    1;
    5133    1    0    0    0    0    1    1.0163747    -19.1892979    63    1    1.07937    0.920635;
    5134    1    0    0    0    0    1    1.01634623    -25.4202389    63    1    1.06349    0.968254;
    5135    1    0    0    0    0    1    1.03883945    -6.98071359    63    1    1.14286    0.857143;
    5136    1    0    0    0    0    1    1.02620912    -21.1694786    63    1    1.07937    0.920635;
    5137    1    0    0    0    0    1    1.01591406    -12.0522047    63    1    1.06349    0.936508;
    5138    1    0    0    0    0    1    1.02871127    -12.0120709    63    1    1.07937    0.952381;
    5139    1    0    0    0    0    1    1.0176173    -12.939584    63    1    1.06349    0.936508;
    5140    1    0    0    0    0    1    1.0348814    -30.0689776    90    1    1.06667    0.977778;
    5141    1    0    0    0    0    1    0.983998012    -19.5376039    63    1    1.06349    0.936508;
    5142    1    0    0    0    0    1    1.05584852    -27.5665958    63    1    1.07937    0.920635;
    5143    1    6.8    0    0    0    1    1.02820792    -17.7965681    63    1    1.04762    0.952381;
    5144    1    0    0    0    0    1    1.05725879    -27.4783164    63    1    1.07937    0.920635;
    5145    1    0    0    0    0    1    1.02671354    -14.3384086    63    1    1.06349    0.936508;
    5146    1    0    0    0    0    1    1.01342481    -18.8572379    63    1    1.04762    0.952381;
    5147    1    0    0    0    0    1    1.02061389    -26.9584525    63    1    1.07937    0.920635;
    5148    1    0    0    0    0    1    1.01453131    -16.0344769    63    1    1.06349    0.936508;
    5149    1    0    0    0    0    1    1.04807799    -7.069884    225    1    1.13333    0.853333;
    5150    1    0    0    0    0    1    1.01402514    -20.3116101    63    1    1.07937    0.920635;
    5151    1    0    0    0    0    1    1.01296388    -20.3356583    63    1    1.07937    0.920635;
    5152    1    0    0    0    0    1    0.989042593    -25.8566547    63    1    1.07937    0.920635;
    5153    1    0    0    0    0    1    0.988775396    -25.884242    63    1    1.07937    0.920635;
    5154    1    0    0    0    0    1    1.020105    -24.7207681    63    1    1.07937    0.920635;
    5155    1    0    0    0    0    1    1.02642035    -18.9554186    90    1    1.06667    0.977778;
    5156    1    0    0    0    0    1    1.0508473    -13.2693836    225    1    1.08889    0.933333;
    5157    1    0    0    0    0    1    1.04173739    -35.0771847    63    1    1.06349    0.952381;
    5158    1    0    0    0    0    1    1.04034033    -21.8391802    63    1    1.07937    0.920635;
    5159    1    0    0    0    0    1    1.04181859    -21.7527329    63    1    1.07937    0.920635;
    5160    1    0    0    0    0    1    1.05656128    -13.1132774    225    1    1.08444    1.00889;
    5161    1    0    0    0    0    1    1.01706126    -19.4376859    90    1    1.06667    0.977778;
    5162    1    0    0    0    0    1    1.01705822    -19.4371907    90    1    1.06667    0.977778;
    5163    1    0    0    0    0    1    1.04721065    -20.2750705    90    1    1.07778    0.966667;
    5164    1    0    0    0    0    1    1.05037459    -29.6985858    90    1    1.06667    0.977778;
    5165    1    0    0    0    0    1    1.00364715    -22.8759405    63    1    1.07937    0.920635;
    5166    1    0    0    0    0    1    1.01271568    -20.758816    63    1    1.07937    0.920635;
    5167    1    0    0    0    0    1    0.996675876    -31.6838352    63    1    1.07937    0.920635;
    5168    1    0    0    0    0    1    0.998682191    -30.5617333    63    1    1.07937    0.920635;
    5169    1    0    0    0    0    1    1.06692528    -23.8661034    63    1    1.07937    0.920635;
    5170    1    0    0    0    0    1    0.996382969    -30.5656403    63    1    1.07937    0.920635;
    5171    1    0    0    0    0    1    1.01703486    -24.82594    63    1    1.07937    0.920635;
    5172    1    0    0    0    0    1    1.03268254    -12.1697046    63    1    1.06349    0.936508;
    5173    1    0    0    0    0    1    1.01959697    -40.1008287    63    1    1.06349    0.952381;
    5174    1    0    0    0    0    1    1.00279106    -28.109414    63    1    1.07937    0.920635;
    5175    1    0    0    0    0    1    1.06093274    -39.6079444    90    1    1.06667    0.977778;
    5176    1    0    0    0    0    1    0.996857438    -23.7169369    63    1    1.04762    0.952381;
    5177    1    0    0    0    0    1    1.02956418    -17.8017686    63    1    1.07937    0.952381;
    5178    1    0    0    0    0    1    1.01465288    -34.4188826    90    1    1.06667    0.977778;
    5179    1    0    0    0    0    1    1.01996391    -26.4694178    90    1    1.06667    0.977778;
    5180    1    0    0    0    0    1    0.998755122    -23.6758555    63    1    1.04762    0.952381;
    5181    1    0    0    0    0    1    1.07799574    -15.5226005    225    1    1.08889    1.00444;
    5182    1    0    0    0    0    1    1.03341809    -48.0174642    63    1    1.06349    0.952381;
    5183    1    0    0    0    0    1    1.03854487    -14.6018605    150    1    1.08    0.966667;
    5184    1    0    0    0    0    1    1.07780139    -15.5843284    225    1    1.08889    1.00444;
    5185    1    0    0    0    0    1    1.03514904    -35.5487272    63    1    1.06349    0.952381;
    5186    1    0    0    0    0    1    1.01972563    -39.9066248    63    1    1.06349    0.952381;
    5187    1    0    0    0    0    1    1.01374519    -17.2487684    63    1    1.06349    0.936508;
    5188    1    32.6    0    0    0    1    1.01956802    -35.6113641    90    1    1.06667    0.977778;
    5189    1    16    0    0    0    1    1.06320614    -22.3447858    63    1    1.07937    0.920635;
    5190    1    39.8    0    0    0    1    1.06743307    -14.4423765    90    1    1.07453    0.977778;
    5191    1    0    0    0    0    1    1.03038417    -30.1534501    90    1    1.06667    0.977778;
    5192    1    0    0    0    0    1    1.06473982    -28.8362949    225    1    1.08444    1.00444;
    5193    1    0    0    0    0    1    1.03513196    -21.4269653    63    1    1.07937    0.920635;
    5194    1    0    0    0    0    1    1.03118994    -30.6597807    90    1    1.06667    0.977778;
    5195    1    0    0    0    0    1    1.03694921    -21.9974558    90    1    1.06667    0.977778;
    5196    1    0    0    0    0    1    1.03400239    -24.9841038    90    1    1.07778    0.966667;
    5197    1    0    0    0    0    1    0.976945575    -13.8845488    63    1    1.06349    0.936508;
    5198    1    0    0    0    0    1    1.00428415    -5.28376287    63    1    1.07937    0.952381;
    5199    1    0    0    0    0    1    1.03780683    -28.812261    90    1    1.06667    0.977778;
    5200    1    0    0    0    0    1    1.013524    -33.116673    90    1    1.06667    0.977778;
    5201    1    0    0    0    0    1    1.03496942    -14.487496    63    1    1.06349    0.936508;
    5202    1    0    0    0    0    1    1.07660165    5.0938801    225    1    1.08927    0.888889;
    5203    1    0    0    0    0    1    1.02576249    -24.1130898    63    1    1.07937    0.920635;
    5204    1    0    0    0    0    1    0.995897696    -15.7979392    63    1    1.07937    0.952381;
    5205    1    0    0    0    0    1    1.03610835    -13.9178406    63    1    1.06349    0.936508;
    5206    1    0    0    0    0    1    1.01888453    -8.79980572    63    1    1.06349    0.936508;
    5207    1    0    0    0    0    1    1.03061638    -5.73524584    225    1    1.08889    0.933333;
    5208    1    0    0    0    0    1    1.02781432    -17.84432    63    1    1.06349    0.968254;
    5209    1    0    0    0    0    1    1.02499993    -21.5836951    63    1    1.06349    0.968254;
    5210    1    0    0    0    0    1    1.03102754    -40.1303664    63    1    1.06349    0.952381;
    5211    1    0    0    0    0    1    1.04634917    -19.2855329    225    1    1.08444    1.00889;
    5212    1    0    0    0    0    1    0.996072905    -21.9368839    63    1    1.06349    0.968254;
    5213    1    0    0    0    0    1    1.04980537    -27.7843915    63    1    1.07937    0.920635;
    5214    1    -3    0    0    0    1    1.04381345    -22.0946867    63    1    1.07937    0.920635;
    5215    1    0    0    0    0    1    1.06902914    -13.7564653    90    1    1.07778    0.977778;
    5216    1    0    0    0    0    1    0.996404836    -26.4779916    63    1    1.07937    0.920635;
    5217    1    0    0    0    0    1    0.996862802    -26.4521441    63    1    1.07937    0.920635;
    5218    1    0    0    0    0    1    1.00512627    -24.8623615    63    1    1.07937    0.920635;
    5219    1    0    0    0    0    1    1.07834098    -17.5534366    225    1    1.08889    1.00444;
    5220    1    0    0    0    0    1    1.02808253    3.87563131    63    1    1.07937    0.952381;
    5221    1    0    0    0    0    1    1.00594885    -24.9350481    63    1    1.07937    0.920635;
    5222    1    0    0    0    0    1    1.07854357    -17.5559569    225    1    1.08889    1.00444;
    5223    1    0    0    0    0    1    0.998633017    -25.1340308    63    1    1.07937    0.920635;
    5224    1    0    0    0    0    1    1.04214044    -48.4776913    63    1    1.06349    0.952381;
    5225    1    -6.8    0    0    0    1    1.0026998    -30.1269442    63    1    1.07937    0.920635;
    5226    1    0    0    0    0    1    1.0521588    -23.6092616    63    1    1.07937    0.920635;
    5227    1    0    0    0    0    1    1.05339432    -23.4209836    63    1    1.07937    0.920635;
    5228    1    0    0    0    0    1    1.00947421    -27.0198748    63    1    1.07937    0.920635;
    5229    1    0    0    0    0    1    1.05710577    -24.2374588    90    1    1.07778    0.977778;
    5230    1    0    0    0    0    1    1.0097549    -27.0704567    63    1    1.07937    0.920635;
    5231    1    0    0    0    0    1    1.02134169    -18.9177894    63    1    1.06349    0.968254;
    5232    1    7    0    0    0    1    0.995064127    -28.090934    63    1    1.07937    0.920635;
    5233    1    0    0    0    0    1    1.03068053    -24.1951018    63    1    1.07937    0.920635;
    5234    1    0    0    0    0    1    1.03187076    -6.38921612    225    1    1.08889    0.933333;
    5235    1    0    0    0    0    1    1.01865872    -24.8592996    63    1    1.07937    0.920635;
    5236    1    0    0    0    0    1    1.0186225    -24.9410179    63    1    1.07937    0.920635;
    5237    1    0    0    0    0    1    1.03350476    -20.2570475    63    1    1.07937    0.952381;
    5238    1    0    0    0    0    1    1.02311675    -12.0212804    63    1    1.06349    0.936508;
    5239    1    0    0    0    0    1    1.02740028    -26.1789319    90    1    1.06667    0.977778;
    5240    1    0    0    0    0    1    1.03788904    -17.7866551    90    1    1.06667    0.977778;
    5241    1    0    0    0    0    1    1.01369236    -11.0632089    63    1    1.06349    0.936508;
    5242    1    0    0    0    0    1    1.0639307    -22.1914343    90    1    1.07778    0.966667;
    5243    1    0    0    0    0    1    0.975872366    -12.9848643    45    1    1    0.888889;
    5244    1    0    0    0    0    1    1.07883203    -10.3982541    380    1    1.10526    1.04211;
    5245    1    0    0    0    0    1    1.00257657    -9.1616146    63    1    1.06349    0.936508;
    5246    1    0    0    0    0    1    1.0258926    -18.4420831    90    1    1.06667    0.977778;
    5247    1    0    0    0    0    1    1.01201783    0.394422551    63    1    1.07937    0.952381;
    5248    1    0    0    0    0    1    1.04425464    -13.5955583    63    1    1.14286    0.857143;
    5249    1    0    0    0    0    1    1.01408102    -27.6188735    90    1    1.06667    0.977778;
    5250    1    0    0    0    0    1    1.02443815    -16.5139187    63    1    1.04762    0.952381;
    5251    1    0    0    0    0    1    1.01734846    -16.5059344    63    1    1.04762    0.952381;
    5252    1    0    0    0    0    1    1.01560486    -10.4472067    63    1    1.06349    0.936508;
    5253    1    0    0    0    0    1    1.01306726    -22.741    63    1    1.04762    0.952381;
    5254    1    0    0    0    0    1    1.02215465    -15.6588385    63    1    1.06349    0.968254;
    5255    1    0    0    0    0    1    1.02375092    -7.27979967    63    1    1.07937    0.952381;
    5256    1    0    0    0    0    1    1.0445055    -12.7536522    150    1    1.10667    0.9;
    5257    1    0    0    0    0    1    1.02017073    -18.6295375    63    1    1.06349    0.936508;
    5258    1    0    0    0    0    1    0.996756975    -0.993861026    63    1    1.07937    0.952381;
    5259    1    0    0    0    0    1    1.02339533    -16.3502947    63    1    1.06349    0.968254;
    5260    1    23.8    0    0    0    1    1.01009351    -21.458568    90    1    1.06667    0.977778;
    5261    1    0    0    0    0    1    0.988797422    -31.7981842    63    1    1.07937    0.920635;
    5262    1    0    0    0    0    1    1.07091981    -16.8056086    225    1    1.08889    1.00444;
    5263    1    0    0    0    0    1    1.0709405    -16.8284101    225    1    1.08889    1.00444;
    5264    1    0    0    0    0    1    1.06323586    -26.4125104    225    1    1.08444    1.00444;
    5265    1    0    0    0    0    1    1.06658963    -37.9366942    225    1    1.08444    1.00444;
    5266    1    0    0    0    0    1    1.04865813    -46.7303856    63    1    1.06349    0.952381;
    5267    1    0    0    0    0    1    1.06360248    -22.7956363    63    1    1.07937    0.920635;
    5268    1    0    0    0    0    1    1.06960592    -22.7821628    90    1    1.07778    0.977778;
    5269    1    5    0    0    0    1    1.07017049    -1.67084842    90    1    1.15556    0.855556;
    5270    1    0    0    0    0    1    1.06501234    -2.55093642    90    1    1.15556    0.855556;
    5271    1    0    0    0    0    1    1.07120685    -15.8217178    225    1    1.09333    1;
    5272    1    0    0    0    0    1    1.06118268    -23.2128908    63    1    1.07937    0.920635;
    5273    1    0    0    0    0    1    1.02158273    -25.2179349    90    1    1.07778    0.922222;
    5274    1    0    0    0    0    1    1.03311966    -7.21684809    225    1    1.08889    0.933333;
    5275    1    0    0    0    0    1    1.00581912    -13.0260141    63    1    1.06349    0.936508;
    5276    1    0    0    0    0    1    1.01496203    -17.4023551    63    1    1.06349    0.968254;
    5277    1    0    0    0    0    1    1.01186496    -10.2629591    63    1    1.06349    0.936508;
    5278    1    0    0    0    0    1    1.02369745    -9.33519731    63    1    1.06349    0.936508;
    5279    1    0    0    0    0    1    1.04103924    -23.4130756    90    1    1.07778    0.977778;
    5280    1    0    0    0    0    1    1.00825598    -12.6937564    63    1    1.06349    0.968254;
    5281    1    0    0    0    0    1    1.01869112    -13.017778    63    1    1.06349    0.936508;
    5282    1    0    0    0    0    1    1.01357247    -22.3884223    63    1    1.04762    0.952381;
    5283    1    0    0    0    0    1    1.03112459    -18.206258    63    1    1.07937    0.952381;
    5284    1    0    0    0    0    1    1.05650525    -19.6446316    90    1    1.07778    0.977778;
    5285    1    0    0    0    0    1    1.05222644    -19.4395715    90    1    1.06667    0.977778;
    5286    1    0    0    0    0    1    1.0651886    -9.86225816    225    1    1.08889    0.933333;
    5287    1    0    0    0    0    1    1.01159704    -27.2581943    63    1    1.07937    0.920635;
    5288    1    0    0    0    0    1    1.00101972    -25.2801314    63    1    1.07937    0.920635;
    5289    1    0    0    0    0    1    1.01144171    -27.2459558    63    1    1.07937    0.920635;
    5290    1    0    0    0    0    1    1.00257153    -25.1129289    63    1    1.07937    0.920635;
    5291    1    0    0    0    0    1    1.05373344    -5.95670036    225    1    1.13333    0.853333;
    5292    1    0    0    0    0    1    1.06013031    -10.8805562    225    1    1.08889    0.888889;
    5293    1    0    0    0    0    1    1.00825544    -12.6931634    63    1    1.06349    0.968254;
    5294    1    0    0    0    0    1    1.0229623    -12.2430627    63    1    1.06349    0.968254;
    5295    1    0    0    0    0    1    1.02375884    -10.0391144    63    1    1.06349    0.968254;
    5296    1    0    0    0    0    1    1.05375794    -10.0352797    90    1    1.15556    0.855556;
    5297    1    0    0    0    0    1    1.01978643    -13.3519797    63    1    1.06349    0.936508;
    5298    1    0    0    0    0    1    1.05915255    -22.5616375    90    1    1.07778    0.966667;
    5299    1    0    0    0    0    1    1.01682264    -19.0337073    63    1    1.06349    0.968254;
    5300    1    0    0    0    0    1    1.00688731    -13.6647835    63    1    1.07937    0.952381;
    5301    1    0    0    0    0    1    1.02065633    -24.5141352    63    1    1.06349    0.968254;
    5302    1    0    0    0    0    1    1.04278942    -23.8958409    63    1    1.07937    0.920635;
    5303    1    0    0    0    0    1    1.04623115    -22.9427933    63    1    1.07937    0.920635;
    5304    1    0    0    0    0    1    0.977976271    -23.0725217    63    1    1.07937    0.952381;
    5305    1    0    0    0    0    1    0.977968825    -23.0741653    63    1    1.07937    0.952381;
    5306    1    0    0    0    0    1    1.03660198    -24.1665441    90    1    1.07778    0.966667;
    5307    1    0    0    0    0    1    1.04277269    -21.185899    90    1    1.07778    0.977778;
    5308    1    0    0    0    0    1    1.06676225    -29.063468    90    1    1.07778    0.977778;
    5309    1    17.8    0    0    0    1    1.0214598    -24.4002798    63    1    1.06349    0.968254;
    5310    1    0    0    0    0    1    1.04707333    -18.6819996    90    1    1.06667    0.977778;
    5311    1    0    0    0    0    1    1.0692293    -9.40939601    225    1    1.08889    0.888889;
    5312    1    0    0    0    0    1    1.01875409    -32.0352386    90    1    1.06667    0.977778;
    5313    1    0    0    0    0    1    1.02837423    -19.4401407    63    1    1.04762    0.952381;
    5314    1    0    0    0    0    1    1.05279701    -27.541793    63    1    1.07937    0.920635;
    5315    1    0    0    0    0    1    1.06222369    -13.7399523    90    1    1.07778    0.977778;
    5316    1    0    0    0    0    1    1.01414812    -3.49290602    63    1    1.07937    0.952381;
    5317    1    0    0    0    0    1    1.02339377    -13.2695076    63    1    1.06349    0.936508;
    5318    1    0    0    0    0    1    1.07435754    -18.8403086    225    1    1.09333    1;
    5319    1    0    0    0    0    1    1.02939643    -12.7445839    63    1    1.07937    0.952381;
    5320    1    0    0    0    0    1    1.06421245    -33.335207    225    1    1.08444    1.00444;
    5321    1    0    0    0    0    1    1.06889823    1.12826237    225    1    1.13333    0.853333;
    5322    1    0    0    0    0    1    1.03152909    -17.0234055    90    1    1.06667    0.977778;
    5323    1    0    0    0    0    1    1.02183451    -24.2365492    63    1    1.06349    0.936508;
    5324    1    8    0    0    0    1    1.01324231    -19.6403978    63    1    1.06349    0.936508;
    5325    1    0    0    0    0    1    1.01506837    -13.6271179    63    1    1.06349    0.936508;
    5326    1    0    0    0    0    1    1.05585414    -16.6114695    90    1    1.07778    0.977778;
    5327    1    5.9    1.6    0    0    1    1.03978737    -16.0982476    90    1    1.07778    0.977778;
    5328    1    0    0    0    0    1    1.00217197    -23.8007145    63    1    1.04762    0.952381;
    5329    1    0    0    0    0    1    1.03864913    -21.369328    63    1    1.04762    0.952381;
    5330    1    0    0    0    0    1    1.07508748    -17.5272098    225    1    1.08889    1.00444;
    5331    1    0    0    0    0    1    1.07967263    -18.2311412    225    1    1.09333    1;
    5332    1    0    0    0    0    1    1.03119712    -11.2721485    63    1    1.14286    0.857143;
    5333    1    0    0    0    0    1    1.05900146    -4.07582209    225    1    1.08889    0.888889;
    5334    1    0    0    0    0    1    1.0352355    -21.5054978    63    1    1.07937    0.920635;
    5335    1    0    0    0    0    1    1.08099086    -15.1150666    225    1    1.08446    1.00444;
    5336    1    -3.9    0    0    0    1    1.03913347    -25.2555158    63    1    1.07937    0.920635;
    5337    1    0    0    0    0    1    1.05783505    -38.5304189    90    1    1.06667    0.977778;
    5338    1    0    0    0    0    1    1.06917139    -9.92598512    90    1    1.15556    0.855556;
    5339    1    0    0    0    0    1    1.01182895    -24.7215208    63    1    1.06349    0.968254;
    5340    1    0    0    0    0    1    1.03545141    -24.9150633    90    1    1.07778    0.966667;
    5341    1    0    0    0    0    1    1.0261968    -21.4595925    63    1    1.06349    0.968254;
    5342    1    0    0    0    0    1    1.05257722    -19.0030881    90    1    1.07778    0.977778;
    5343    1    0    0    0    0    1    1.0191729    -25.3822683    63    1    1.07937    0.920635;
    5344    1    0    0    0    0    1    1.042003    -23.7753875    90    1    1.07778    0.966667;
    5345    1    0    0    0    0    1    1.03414367    -47.0677274    63    1    1.06349    0.952381;
    5346    1    0    0    0    0    1    1.01578436    1.13957371    63    1    1.07937    0.952381;
    5347    1    0    0    0    0    1    1.0108829    0.565104617    63    1    1.07937    0.952381;
    5348    1    0    0    0    0    1    0.981969826    -26.5858333    63    1    1.07937    0.920635;
    5349    1    0    0    0    0    1    1.04317879    -23.367591    63    1    1.07937    0.920635;
    5350    1    0    0    0    0    1    1.06448902    -16.0229569    225    1    1.08889    1.00444;
    5351    1    0    0    0    0    1    1.06426169    -16.0309287    225    1    1.08889    1.00444;
    5352    1    0    0    0    0    1    1.02623234    -25.9690127    90    1    1.07778    0.966667;
    5353    1    0    0    0    0    1    1.03477851    -13.0261667    63    1    1.06349    0.936508;
    5354    1    0    0    0    0    1    1.01805016    -27.5773136    90    1    1.06667    0.977778;
    5355    1    0    0    0    0    1    1.01811687    -10.0880169    63    1    1.06349    0.936508;
    5356    1    0    0    0    0    1    1.04828072    -12.6263557    63    1    1.14286    0.857143;
    5357    1    0    0    0    0    1    1.0230296    -12.0309053    63    1    1.06349    0.936508;
    5358    1    0    0    0    0    1    1.00341668    -23.9366605    63    1    1.04762    0.952381;
    5359    1    0    0    0    0    1    1.0308692    -20.0718509    90    1    1.06667    0.977778;
    5360    1    0    0    0    0    1    0.973066453    -24.3966179    63    1    1.07937    0.920635;
    5361    1    0    0    0    0    1    1.01137716    -27.4820473    90    1    1.06667    0.977778;
    5362    1    0    0    0    0    1    1.04288162    -12.0921074    90    1    1.15556    0.855556;
    5363    1    0    0    0    0    1    1.02174878    -20.1120954    63    1    1.07937    0.920635;
    5364    1    0    0    0    0    1    1.06908857    -18.3816541    225    1    1.08889    1.00444;
    5365    1    0    0    0    0    1    1.06862841    -18.4249865    225    1    1.08889    1.00444;
    5366    1    0    0    0    0    1    1.05677004    -0.362179044    63    1    1.14286    0.857143;
    5367    1    0    0    0    0    1    1.01244915    -21.4386385    63    1    1.06349    0.936508;
    5368    1    0    0    0    0    1    1.06722801    -10.8881954    90    1    1.15556    0.855556;
    5369    1    1.7    0    0    0    1    1.07444568    -21.3450992    90    1    1.07778    0.966667;
    5370    1    0    0    0    0    1    1.05081428    -17.2529406    90    1    1.06667    0.977778;
    5371    1    0    0    0    0    1    1.04370913    -20.488797    90    1    1.07778    0.977778;
    5372    1    0    0    0    0    1    1.07829812    -14.9910777    225    1    1.08889    1.00444;
    5373    1    0    0    0    0    1    1.07460012    -15.0241191    225    1    1.08889    1.00444;
    5374    1    0    0    0    0    1    1.07642087    5.38690493    225    1    1.08912    0.888889;
    5375    1    0    0    0    0    1    1.0135047    -19.0710028    63    1    1.04762    0.952381;
    5376    1    0    0    0    0    1    1.01285837    -21.4855898    63    1    1.07937    0.920635;
    5377    1    0    0    0    0    1    1.02286207    -12.9318979    63    1    1.07937    0.952381;
    5378    1    0    0    0    0    1    1.00626589    -23.5128034    63    1    1.04762    0.952381;
    5379    1    0    0    0    0    1    1.03529364    -32.0764686    90    1    1.06667    0.977778;
    5380    1    0    0    0    0    1    1.0304005    -35.4290792    90    1    1.06667    0.977778;
    5381    1    0    0    0    0    1    1.02776628    -17.3794239    63    1    1.07937    0.952381;
    5382    1    0    0    0    0    1    1.0011497    -12.040508    63    1    1.06349    0.936508;
    5383    1    0    0    0    0    1    1.01306248    -16.9222926    63    1    1.07937    0.952381;
    5384    1    0    0    0    0    1    1.07422618    -9.64601361    225    1    1.08444    1.00444;
    5385    1    0    0    0    0    1    1.03917542    -13.7447848    63    1    1.06349    0.936508;
    5386    1    0    0    0    0    1    1.04210154    -24.2478545    63    1    1.07937    0.920635;
    5387    1    0    0    0    0    1    1.00578961    -12.548948    63    1    1.07937    0.952381;
    5388    1    0    0    0    0    1    1.04425427    -24.1370487    63    1    1.07937    0.920635;
    5389    1    0    0    0    0    1    1.07417011    -9.65289439    225    1    1.08444    1.00444;
    5390    1    0    0    0    0    1    0.939248777    -8.48981224    45    1    1    0.888889;
    5391    1    0    0    0    0    1    1.03354673    -21.0780541    90    1    1.06667    0.977778;
    5392    1    0    0    0    0    1    1.02982637    -23.7816905    90    1    1.06667    0.977778;
    5393    1    0    0    0    0    1    1.06227234    -2.65482057    225    1    1.08889    0.888889;
    5394    1    0    0    0    0    1    1.07808017    -14.9808173    225    1    1.08889    1.00444;
    5395    1    22.4    0    0    0    1    1.05109718    -17.740317    90    1    1.07778    0.966667;
    5396    1    0    0    0    0    1    1.05715135    -18.2358899    90    1    1.07778    0.966667;
    5397    1    0    0    0    0    1    1.0216668    -14.2046299    63    1    1.06349    0.936508;
    5398    1    0    0    0    0    1    1.03121969    -33.8854303    90    1    1.06667    0.977778;
    5399    1    0    0    0    0    1    1.04316141    -19.2190731    63    1    1.06349    0.936508;
    5400    1    0    0    0    0    1    1.06925241    -21.5665005    225    1    1.08444    1.00444;
    5401    1    0    0    0    0    1    1.05260682    -19.4272787    90    1    1.06667    0.977778;
    5402    1    0    0    0    0    1    1.02579138    -17.2967216    63    1    1.06349    0.936508;
    5403    1    0    0    0    0    1    1.04058443    -17.8446484    90    1    1.06667    0.977778;
    5404    1    0    0    0    0    1    1.05171239    -8.02491941    225    1    1.08889    0.933333;
    5405    1    0    0    0    0    1    1.0252585    -24.3141723    63    1    1.07937    0.920635;
    5406    1    0    0    0    0    1    1.0186488    -45.8367195    63    1    1.06349    0.952381;
    5407    1    0    0    0    0    1    1.02261526    -9.85460315    63    1    1.07937    0.952381;
    5408    1    0    0    0    0    1    1.00412074    -19.3655942    63    1    1.07937    0.952381;
    5409    1    0    0    0    0    1    1.0447228    -29.9530521    90    1    1.06667    0.977778;
    5410    1    0    0    0    0    1    1.00361468    -23.4190071    63    1    1.07937    0.920635;
    5411    1    0    0    0    0    1    1.04267276    -36.7383988    90    1    1.06667    0.977778;
    5412    1    0    0    0    0    1    1.04245526    -31.0034131    90    1    1.06667    0.977778;
    5413    1    0    0    0    0    1    1.06038939    -13.8534858    90    1    1.07778    0.977778;
    5414    1    0    0    0    0    1    1.00566903    -22.3884162    63    1    1.04762    0.952381;
    5415    1    0    0    0    0    1    0.894899843    -5.42812892    45    1    1    0.888889;
    5416    1    0    0    0    0    1    1.06582557    -5.31909367    225    1    1.13333    0.853333;
    5417    1    0    0    0    0    1    1.0195271    -3.57793013    63    1    1.07937    0.952381;
    5418    1    0    0    0    0    1    1.0241288    -27.017548    63    1    1.07937    0.920635;
    5419    1    0    0    0    0    1    1.01300543    -10.6602454    63    1    1.06349    0.952381;
    5420    1    0    0    0    0    1    1.01483338    -11.3729725    63    1    1.06349    0.936508;
    5421    1    0    0    0    0    1    1.06881039    -17.8853405    225    1    1.08889    1.00444;
    5422    1    0    0    0    0    1    1.01961404    -39.9402635    63    1    1.06349    0.952381;
    5423    1    0    0    0    0    1    1.06827069    -17.9248133    225    1    1.08889    1.00444;
    5424    1    0    0    0    0    1    1.0193471    -5.50825187    63    1    1.07937    0.952381;
    5425    1    0    0    0    0    1    1.05689255    -12.3555864    90    1    1.15556    0.855556;
    5426    1    0    0    0    0    1    1.01049583    -7.13678674    63    1    1.07937    0.952381;
    5427    1    0    0    0    0    1    1.07447798    -5.21305409    225    1    1.08889    0.888889;
    5428    1    0    0    0    0    1    1.02095356    3.50602978    63    1    1.07937    0.952381;
    5429    1    0    0    0    0    1    1.07571807    5.16405628    225    1    1.08889    0.888889;
    5430    1    0    0    0    0    1    1.00900666    -10.5150074    63    1    1.06349    0.968254;
    5431    1    -31.3    0    0    0    1    1.06384942    -8.61932037    90    1    1.15556    0.855556;
    5432    1    0    0    0    0    1    1.04401058    -22.2027488    63    1    1.07937    0.920635;
    5433    1    10.4    0    0    0    1    1.01284471    -22.714137    63    1    1.04762    0.952381;
    5434    1    0    0    0    0    1    1.03417982    -20.8736246    90    1    1.06667    0.977778;
    5435    1    0    0    0    0    1    1.02790044    -27.997533    90    1    1.06667    0.977778;
    5436    1    0    0    0    0    1    1.06146122    -39.5540254    90    1    1.06667    0.977778;
    5437    1    0    0    0    0    1    1.03054075    -19.1164896    90    1    1.06667    0.977778;
    5438    1    0    0    0    0    1    1.03793143    -19.1959991    63    1    1.04762    0.952381;
    5439    1    0    0    0    0    1    1.03674298    -19.3962956    63    1    1.04762    0.952381;
    5440    1    0    0    0    0    1    1.04246023    -14.160258    225    1    1.08444    1.00889;
    5441    1    0    0    0    0    1    1.05295918    -10.250606    225    1    1.08889    0.933333;
    5442    1    0    0    0    0    1    1.03124338    -25.6054947    63    1    1.07937    0.920635;
    5443    1    0    0    0    0    1    1.03003529    -26.7223333    90    1    1.06667    0.977778;
    5444    1    0    0    0    0    1    1.01206765    -6.24870777    63    1    1.07937    0.952381;
    5445    1    0    0    0    0    1    1.03446033    -47.3258347    63    1    1.06349    0.952381;
    5446    1    0    0    0    0    1    1.01162605    -54.4321917    63    1    1.06349    0.952381;
    5447    1    0    0    0    0    1    1.07480837    -31.1498576    225    1    1.08444    1.00444;
    5448    1    0    0    0    0    1    1.04670285    -47.9385287    63    1    1.06349    0.952381;
    5449    1    0    0    0    0    1    1.0393189    -24.5398292    63    1    1.07937    0.920635;
    5450    1    0    0    0    0    1    1.00047739    -25.1948102    63    1    1.07937    0.920635;
    5451    1    0    0    0    0    1    1.03822086    -27.1573078    63    1    1.07937    0.920635;
    5452    1    0    0    0    0    1    1.04459463    -23.6298388    63    1    1.07937    0.920635;
    5453    1    0    0    0    0    1    1.04351601    -24.4804761    63    1    1.07937    0.920635;
    5454    1    0    0    0    0    1    1.0595047    -19.4014634    90    1    1.06667    0.977778;
    5455    1    0    0    0    0    1    1.03131208    -25.8282847    63    1    1.07937    0.920635;
    5456    1    0    0    0    0    1    1.06075505    -9.1788566    225    1    1.08444    1.00889;
    5457    1    0    0    0    0    1    0.997881184    -29.5392792    63    1    1.07937    0.920635;
    5458    1    0    0    0    0    1    1.04104622    -30.2151896    90    1    1.06667    0.977778;
    5459    1    0    0    0    0    1    1.06369417    -27.2110262    63    1    1.07937    0.920635;
    5460    1    0    0    0    0    1    1.04140537    -23.5143444    63    1    1.07937    0.920635;
    5461    1    0    0    0    0    1    1.08287006    -15.1922015    225    1    1.08889    1.00444;
    5462    1    0    0    0    0    1    1.0117442    -2.99403109    63    1    1.07937    0.952381;
    5463    1    0    0    0    0    1    1.0678518    -15.1173323    225    1    1.09333    1;
    5464    1    4.5    5.7    0    0    1    1.0455739    -10.1468297    225    1    1.08889    0.933333;
    5465    1    0    0    0    0    1    1.01618919    -47.2655378    63    1    1.06349    0.952381;
    5466    1    0    0    0    0    1    1.07125011    -15.8031126    225    1    1.09333    1;
    5467    1    0    0    0    0    1    1.00632763    -19.7068538    63    1    1.06349    0.968254;
    5468    1    0    0    0    0    1    1.03042292    -15.7889111    63    1    1.06349    0.936508;
    5469    1    0    0    0    0    1    1.00355712    -20.5176804    63    1    1.04762    0.952381;
    5470    1    0    0    0    0    1    1.03844267    -25.3501972    63    1    1.07937    0.920635;
    5471    1    0    0    0    0    1    1.05157074    -23.5624277    63    1    1.07937    0.920635;
    5472    1    0    0    0    0    1    1.05948896    -17.5904872    225    1    1.08889    1.00444;
    5473    1    0    0    0    0    1    1.0113653    -11.5602147    63    1    1.07937    0.952381;
    5474    1    0    0    0    0    1    1.05952757    -17.7188654    225    1    1.08889    1.00444;
    5475    1    0    0    0    0    1    1.01395331    -13.1396679    63    1    1.06349    0.936508;
    5476    1    0    0    0    0    1    1.02240192    -24.5796443    63    1    1.06349    0.936508;
    5477    1    0    0    0    0    1    1.01182748    -22.7435357    63    1    1.04762    0.952381;
    5478    1    0    0    0    0    1    1.04686784    -9.99456682    63    1    1.14286    0.857143;
    5479    1    0    0    0    0    1    1.07138105    -16.9025191    225    1    1.08889    1.00444;
    5480    1    0    0    0    0    1    1.02730498    -29.4099991    90    1    1.06667    0.977778;
    5481    1    0    0    0    0    1    1.01855468    -49.4301215    63    1    1.06349    0.952381;
    5482    1    0    0    0    0    1    1.02367078    -49.4831061    63    1    1.06349    0.952381;
    5483    1    0    0    0    0    1    1.02559374    -14.1334732    63    1    1.06349    0.936508;
    5484    1    0    0    0    0    1    1.02600626    -14.120931    63    1    1.06349    0.936508;
    5485    1    0    0    0    0    1    1.00765184    -18.0414749    63    1    1.04762    0.952381;
    5486    1    0    0    0    0    1    1.05799662    -15.5236461    90    1    1.06667    0.977778;
    5487    1    0    0    0    0    1    1.0370125    -18.531629    63    1    1.06349    0.936508;
    5488    1    0    0    0    0    1    1.03095012    -32.0080543    90    1    1.06667    0.977778;
    5489    1    0    0    0    0    1    1.01981984    -23.9422388    63    1    1.07937    0.920635;
    5490    1    0    0    0    0    1    1.00864724    -3.93906508    63    1    1.07937    0.952381;
    5491    1    0    0    0    0    1    1.00828776    -3.95298779    63    1    1.07937    0.952381;
    5492    1    0    0    0    0    1    1.02752933    -25.9353232    63    1    1.07937    0.920635;
    5493    1    0    0    0    0    1    1.07165878    -3.05399991    225    1    1.08889    0.888889;
    5494    1    0    0    0    0    1    1.01341039    -15.5526873    63    1    1.07937    0.952381;
    5495    1    0    0    0    0    1    1.05963595    1.16894026    225    1    1.08889    0.888889;
    5496    1    0    0    0    0    1    1.06226801    -13.4966974    225    1    1.08889    0.888889;
    5497    1    0    0    0    0    1    1.02867105    -25.4945809    90    1    1.07778    0.966667;
    5498    1    0    0    0    0    1    1.01637373    -23.4125282    90    1    1.06667    0.977778;
    5499    1    0    0    0    0    1    1.06902785    -13.7564398    90    1    1.07778    0.977778;
    5500    1    0    0    0    0    1    1.04025752    -24.9483015    90    1    1.07778    0.977778;
    5501    1    0    0    0    0    1    1.0161799    -24.3977295    63    1    1.06349    0.968254;
    5502    1    0    0    0    0    1    1.03261225    -23.1350162    90    1    1.07778    0.977778;
    5503    1    0    0    0    0    1    1.04422223    -30.712719    90    1    1.06667    0.977778;
    5504    1    0    0    0    0    1    1.04209854    -29.7742743    90    1    1.06667    0.977778;
    5505    1    51.8    0    0    0    1    1.02308771    -15.6846638    63    1    1.04762    0.952381;
    5506    1    31.3    0    0    0    1    1.01177495    -22.8893545    63    1    1.04762    0.952381;
    5507    1    0    0    0    0    1    1.04898743    -12.4867149    63    1    1.14286    0.857143;
    5508    1    0    0    0    0    1    1.02249415    -10.22023    225    1    1.08889    0.933333;
    5509    1    0    0    0    0    1    1.01456419    -22.7610113    63    1    1.04762    0.952381;
    5510    1    0    0    0    0    1    1.0369625    -2.08670383    63    1    1.14286    0.857143;
    5511    1    0    0    0    0    1    1.06466857    -4.09040431    225    1    1.08889    0.888889;
    5512    1    0    0    0    0    1    1.07883051    -17.8708073    225    1    1.08889    1.00444;
    5513    1    0    0    0    0    1    1.03129578    -15.7946971    63    1    1.06349    0.936508;
    5514    1    0    0    0    0    1    1.01174928    -24.5498272    63    1    1.07937    0.920635;
    5515    1    0    0    0    0    1    1.01932593    -7.0744379    63    1    1.14286    0.857143;
    5516    1    0    0    0    0    1    1.03927984    -23.7186224    63    1    1.07937    0.920635;
    5517    1    0    0    0    0    1    1.03884863    -23.7544507    63    1    1.07937    0.920635;
    5518    1    0    0    0    0    1    1.05978875    -15.081957    225    1    1.08444    1.00889;
    5519    1    0    0    0    0    1    1.00865234    -18.8286428    63    1    1.04762    0.952381;
    5520    1    0    0    0    0    1    1.01558544    -18.3378574    63    1    1.04762    0.952381;
    5521    1    0    0    0    0    1    1.02385781    -22.9599965    225    1    1.08444    1.00889;
    5522    1    0    0    0    0    1    1.00972794    -11.8833924    63    1    1.06349    0.936508;
    5523    1    0    0    0    0    1    1.01254173    -29.5729896    63    1    1.07937    0.920635;
    5524    1    0    0    0    0    1    1.03339468    -26.3409045    63    1    1.07937    0.920635;
    5525    1    0    0    0    0    1    1.04691024    -9.68954527    225    1    1.08889    0.933333;
    5526    1    0    0    0    0    1    1.03790812    -26.500426    63    1    1.07937    0.920635;
    5527    1    0    0    0    0    1    1.07453213    -23.8910488    225    1    1.09333    1;
    5528    1    0    0    0    0    1    1.0185524    -24.8887536    90    1    1.06667    0.977778;
    5529    1    0    0    0    0    1    0.988501866    -24.6190455    63    1    1.04762    0.952381;
    5530    1    0    0    0    0    1    1.01440404    -18.7819195    63    1    1.07937    0.952381;
    5531    1    0    0    0    0    1    1.00347482    -0.463362745    63    1    1.07937    0.952381;
    5532    1    0    0    0    0    1    1.02220232    -20.6490485    63    1    1.06349    0.968254;
    5533    1    0    0    0    0    1    1.02330581    -13.3717184    63    1    1.06349    0.936508;
    5534    1    0    0    0    0    1    1.03998564    -28.9961969    63    1    1.07937    0.920635;
    5535    1    0    0    0    0    1    1.00493424    -4.74686764    63    1    1.07937    0.952381;
    5536    1    0    0    0    0    1    1.00176967    -18.2920749    63    1    1.07937    0.952381;
    5537    1    0    0    0    0    1    1.00179352    -18.2889577    63    1    1.07937    0.952381;
    5538    1    0    0    0    0    1    1.04896526    -20.1440023    90    1    1.06667    0.977778;
    5539    1    -1    0    0    0    1    1.00555554    -12.0601549    63    1    1.06349    0.936508;
    5540    1    0    0    0    0    1    1.0639502    -12.8908187    63    1    1.14286    0.857143;
    5541    1    0    0    0    0    1    1.06764822    -12.6729396    63    1    1.14286    0.857143;
    5542    1    0    0    0    0    1    1.03977029    -10.5754771    63    1    1.06349    0.936508;
    5543    1    0    0    0    0    1    1.04337371    -25.0304921    63    1    1.07937    0.920635;
    5544    1    0    0    0    0    1    1.02515112    -24.3114506    63    1    1.07937    0.920635;
    5545    1    0    0    0    0    1    1.07274264    -18.9200018    150    1    1.1    0.966667;
    5546    1    0    0    0    0    1    1.07009778    -21.3184601    63    1    1.07937    0.920635;
    5547    1    0    0    0    0    1    1.06942218    -21.2875161    63    1    1.07937    0.920635;
    5548    1    0    0    0    0    1    1.02657994    -10.3334575    63    1    1.07937    0.952381;
    5549    1    0    0    0    0    1    1.00978722    -11.2444966    63    1    1.06349    0.936508;
    5550    1    0    0    0    0    1    1.0120987    -10.0440459    63    1    1.06349    0.936508;
    5551    1    0    0    0    0    1    1.01200305    -14.0880823    63    1    1.07937    0.952381;
    5552    1    0    0    0    0    1    1.01796727    -16.4369896    63    1    1.06349    0.936508;
    5553    1    0    0    0    0    1    0.973000176    -24.3947077    63    1    1.07937    0.920635;
    5554    1    0    0    0    0    1    1.04829709    -23.5287113    90    1    1.07778    0.966667;
    5555    1    0    0    0    0    1    1.01596915    -11.2027611    63    1    1.06349    0.968254;
    5556    1    0    0    0    0    1    1.04716145    -23.6557784    90    1    1.07778    0.966667;
    5557    1    0    0    0    0    1    1.01312581    -22.6657864    63    1    1.04762    0.952381;
    5558    1    -4    0    0    0    1    1.01593683    -21.6945615    63    1    1.06349    0.936508;
    5559    1    0    0    0    0    1    1.06983928    -17.3770349    225    1    1.08889    1.00444;
    5560    1    0    0    0    0    1    1.07000182    -17.3639976    225    1    1.08889    1.00444;
    5561    1    0    0    0    0    1    1.02660809    -13.1649255    63    1    1.06349    0.936508;
    5562    1    0    0    0    0    1    1.0153572    -11.7202003    63    1    1.14286    0.857143;
    5563    1    0    0    0    0    1    0.983573909    -27.4974689    63    1    1.07937    0.920635;
    5564    1    0    0    0    0    1    0.983599279    -27.5423277    63    1    1.07937    0.920635;
    5565    1    0    0    0    0    1    1.0615251    -18.3971293    225    1    1.08889    1.00444;
    5566    1    0    0    0    0    1    1.0422721    -42.0553722    90    1    1.06667    0.977778;
    5567    1    7    0    0    0    1    1.02071589    -21.6020775    63    1    1.06349    0.936508;
    5568    1    0    0    0    0    1    1.0636379    -24.8798579    63    1    1.07937    0.920635;
    5569    1    0    0    0    0    1    1.06370628    -24.8517395    63    1    1.07937    0.920635;
    5570    1    0    0    0    0    1    1.07172383    -21.5934716    90    1    1.07778    0.966667;
    5571    1    0    0    0    0    1    1.02132053    -18.2253893    63    1    1.06349    0.968254;
    5572    1    0    0    0    0    1    0.975113604    -24.9744962    63    1    1.07937    0.920635;
    5573    1    0    0    0    0    1    0.976748214    -24.4034149    63    1    1.07937    0.920635;
    5574    1    0    0    0    0    1    1.02647795    -16.5224708    63    1    1.06349    0.936508;
    5575    1    18.8    0    0    0    1    1.01913833    -28.5067558    63    1    1.07937    0.920635;
    5576    1    0    0    0    0    1    1.01796237    -26.713362    63    1    1.07937    0.920635;
    5577    1    0    0    0    0    1    1.01818242    -26.7270993    63    1    1.07937    0.920635;
    5578    1    0    0    0    0    1    1.05746478    -24.833909    63    1    1.07937    0.920635;
    5579    1    0    0    0    0    1    1.05030735    -12.7341643    63    1    1.14286    0.857143;
    5580    1    0    0    0    0    1    1.05255614    -12.0436824    90    1    1.15556    0.855556;
    5581    1    0    0    0    0    1    1.01269379    -17.8947998    63    1    1.06349    0.936508;
    5582    1    0    0    0    0    1    1.01798584    -8.15337079    63    1    1.06349    0.952381;
    5583    1    -54.4    0    0    0    1    1.07302206    -17.8689877    150    1    1.1    0.966667;
    5584    1    0    0    0    0    1    1.04558598    -10.1032332    63    1    1.14286    0.857143;
    5585    1    0    0    0    0    1    1.03556214    -16.5011765    63    1    1.07937    0.952381;
    5586    1    0    0    0    0    1    1.04133236    -16.1960356    90    1    1.07778    0.977778;
    5587    1    0    0    0    0    1    1.04127786    -48.4152359    63    1    1.06349    0.952381;
    5588    1    0    0    0    0    1    1.01584417    -17.655813    63    1    1.06349    0.968254;
    5589    1    0    0    0    0    1    1.05318704    -21.0595988    90    1    1.07778    0.977778;
    5590    1    0    0    0    0    1    1.01623886    -29.1102094    63    1    1.07937    0.920635;
    5591    1    0    0    0    0    1    1.07870467    -14.4258856    225    1    1.08889    1.00444;
    5592    1    0    0    0    0    1    1.06829647    -6.92386434    90    1    1.15556    0.855556;
    5593    1    0    0    0    0    1    1.0130767    -12.3261747    63    1    1.06349    0.936508;
    5594    1    0    0    0    0    1    1.03260397    -16.9477792    63    1    1.07937    0.952381;
    5595    1    15.6    0    0    0    1    1.01833778    -13.6481334    63    1    1.07937    0.952381;
    5596    1    0    0    0    0    1    1.00984285    -20.46506    63    1    1.06349    0.968254;
    5597    1    0    0    0    0    1    1.02175895    -20.1123155    63    1    1.07937    0.920635;
    5598    1    0    0    0    0    1    1.02971048    -25.7497114    63    1    1.07937    0.920635;
    5599    1    0    0    0    0    1    1.03424262    -25.3815311    63    1    1.07937    0.920635;
    5600    1    0    0    0    0    1    1.05100082    -21.1397946    63    1    1.07937    0.920635;
    5601    1    0    0    0    0    1    1.04963617    -21.2594059    63    1    1.07937    0.920635;
    5602    1    0    0    0    0    1    1.05241513    -21.0038427    63    1    1.07937    0.920635;
    5603    1    0    0    0    0    1    1.03000564    -25.6912194    63    1    1.07937    0.920635;
    5604    1    0    0    0    0    1    1.07984875    5.59910999    225    1    1.09281    0.888889;
    5605    1    0    0    0    0    1    1.01697466    -25.3303855    63    1    1.06349    0.968254;
    5606    1    0    0    0    0    1    1.02178924    -46.8458253    63    1    1.06349    0.952381;
    5607    1    0    0    0    0    1    1.01376487    -25.7351974    63    1    1.06349    0.968254;
    5608    1    0    0    0    0    1    1.00465444    -29.1450268    63    1    1.07937    0.920635;
    5609    1    0    0    0    0    1    1.02280432    -14.2443753    63    1    1.06349    0.936508;
    5610    1    0    0    0    0    1    1.07554696    -19.2211866    90    1    1.08158    0.977778;
    5611    1    0    0    0    0    1    1.02465504    -13.9686374    63    1    1.06349    0.936508;
    5612    1    0    0    0    0    1    1.07554008    -19.2258638    90    1    1.08157    0.977778;
    5613    1    0    0    0    0    1    1.00528265    -29.1036829    63    1    1.07937    0.920635;
    5614    1    0    0    0    0    1    1.02074572    -6.18058275    63    1    1.07937    0.952381;
    5615    1    0    0    0    0    1    1.02091789    -6.11658467    63    1    1.07937    0.952381;
    5616    1    0    0    0    0    1    1.03402701    -19.534791    63    1    1.06349    0.936508;
    5617    1    0    0    0    0    1    1.02558952    -21.3187637    63    1    1.07937    0.920635;
    5618    1    0    0    0    0    1    1.01764398    -37.6004955    90    1    1.06667    0.977778;
    5619    1    0    0    0    0    1    1.01510884    -32.6971029    63    1    1.06349    0.968254;
    5620    1    0    0    0    0    1    1.01506841    -32.7032303    63    1    1.06349    0.968254;
    5621    1    0    0    0    0    1    1.03156638    -30.5766887    90    1    1.06667    0.977778;
    5622    1    0    0    0    0    1    1.01859346    -28.6416572    90    1    1.06667    0.977778;
    5623    1    0    0    0    0    1    1.02164217    -38.5203442    90    1    1.06667    0.977778;
    5624    1    0    0    0    0    1    1.01252912    -46.5116769    63    1    1.06349    0.952381;
    5625    1    0    0    0    0    1    1.0601176    -9.68642976    63    1    1.14286    0.857143;
    5626    1    0    0    0    0    1    1.03041253    -44.3132512    63    1    1.06349    0.952381;
    5627    1    11.8    0    0    0    1    1.01371277    -16.7780402    63    1    1.07937    0.952381;
    5628    1    0    0    0    0    1    0.992634468    -18.8020065    63    1    1.06349    0.936508;
    5629    1    0    0    0    0    1    1.01408747    -9.65766053    63    1    1.06349    0.936508;
    5630    1    0    0    0    0    1    1.02834792    -34.881512    90    1    1.06667    0.977778;
    5631    1    0    0    0    0    1    1.0224327    -49.0854816    63    1    1.06349    0.952381;
    5632    1    0    0    0    0    1    1.00091232    -12.0512874    63    1    1.06349    0.968254;
    5633    1    0    0    0    0    1    1.03351211    -25.0095638    90    1    1.07778    0.966667;
    5634    1    0    0    0    0    1    1.03154846    -17.8985253    63    1    1.06349    0.936508;
    5635    1    0    0    0    0    1    1.0427686    -48.2143849    63    1    1.06349    0.952381;
    5636    1    -14.1    0    0    0    1    1.02301817    -18.0315839    63    1    1.06349    0.936508;
    5637    1    0    0    0    0    1    1.07447606    -32.1127745    225    1    1.08444    1.00444;
    5638    1    0    0    0    0    1    1.01247085    -18.2238048    63    1    1.04762    0.952381;
    5639    1    0    0    0    0    1    1.058853    -20.6081819    90    1    1.07778    0.977778;
    5640    1    0    0    0    0    1    1.03079155    -18.1391664    63    1    1.07937    0.920635;
    5641    1    0    0    0    0    1    1.02035875    -38.4175914    90    1    1.06667    0.977778;
    5642    1    0    0    0    0    1    1.03079155    -18.1391664    63    1    1.07937    0.920635;
    5643    1    0    0    0    0    1    1.04726184    -10.0433039    63    1    1.14286    0.857143;
    5644    1    9    0    0    0    1    1.0326881    -33.0117379    90    1    1.06667    0.977778;
    5645    1    0    0    0    0    1    1.07474245    -11.4119395    380    1    1.10526    1.03947;
    5646    1    0    0    0    0    1    1.03448902    -10.7070697    63    1    1.06349    0.936508;
    5647    1    0    0    0    0    1    1.02247626    -13.9454124    150    1    1.05333    0.986667;
    5648    1    0    0    0    0    1    1.0311908    -10.7625466    63    1    1.06349    0.936508;
    5649    1    0    0    0    0    1    1.01739525    -28.1433507    90    1    1.06667    0.977778;
    5650    1    0    0    0    0    1    1.01334947    -11.0760565    63    1    1.06349    0.936508;
    5651    1    0    0    0    0    1    1.0390743    -29.7079542    63    1    1.07937    0.920635;
    5652    1    0    0    0    0    1    1.03428425    -16.691487    63    1    1.06349    0.968254;
    5653    1    0    0    0    0    1    1.02240385    -24.5796877    63    1    1.06349    0.936508;
    5654    1    2    0    0    0    1    1.01895592    -14.433553    63    1    1.06349    0.936508;
    5655    1    0    0    0    0    1    1.04643438    -21.0816184    90    1    1.06667    0.977778;
    5656    1    0    0    0    0    1    1.00219335    -17.2914092    63    1    1.06349    0.936508;
    5657    1    0    0    0    0    1    1.02465856    -13.6882765    63    1    1.06349    0.936508;
    5658    1    0    0    0    0    1    1.04759339    -16.7718636    225    1    1.09333    1;
    5659    1    0    0    0    0    1    1.05605598    -8.61934544    225    1    1.08889    0.888889;
    5660    1    0    0    0    0    1    1.01581473    -12.3071369    63    1    1.06349    0.936508;
    5661    1    0    0    0    0    1    1.01743366    -11.9093324    63    1    1.06349    0.936508;
    5662    1    0    0    0    0    1    1.06402342    -9.09793225    63    1    1.14286    0.857143;
    5663    1    0    0    0    0    1    1.06060858    -5.36364905    225    1    1.13333    0.853333;
    5664    1    0    0    0    0    1    1.0379602    -12.0700529    90    1    1.15556    0.855556;
    5665    1    0    0    0    0    1    1.07098468    -24.9712346    225    1    1.08444    1.00444;
    5666    1    0    0    0    0    1    1.05729137    -18.0445685    225    1    1.08444    1.00889;
    5667    1    0    0    0    0    1    1.01205727    -10.0536803    63    1    1.06349    0.936508;
    5668    1    0    0    0    0    1    1.01469038    -22.7630357    63    1    1.04762    0.952381;
    5669    1    0    0    0    0    1    1.01312915    -19.0096043    63    1    1.04762    0.952381;
    5670    1    0    0    0    0    1    1.0520509    -7.26414    225    1    1.08889    0.933333;
    5671    1    0    0    0    0    1    0.99923254    -25.2406571    63    1    1.07937    0.920635;
    5672    1    3    0    0    0    1    1.01015847    -12.2563525    63    1    1.06349    0.968254;
    5673    1    0    0    0    0    1    1.0347434    -19.3629962    63    1    1.04762    0.952381;
    5674    1    0    0    0    0    1    1.04034324    -34.7501867    90    1    1.06667    0.977778;
    5675    1    0    0    0    0    1    1.04925922    -6.90677399    90    1    1.07778    0.977778;
    5676    1    0    0    0    0    1    1.01006324    -13.8380001    63    1    1.06349    0.936508;
    5677    1    0    0    0    0    1    1.067004    -19.5848483    225    1    1.08889    1.00444;
    5678    1    0    0    0    0    1    1.0639867    -19.2519935    225    1    1.08889    1.00444;
    5679    1    0    0    0    0    1    1.03097612    -26.3868171    90    1    1.06667    0.977778;
    5680    1    0    0    0    0    1    1.01644636    -11.7415012    63    1    1.06349    0.936508;
    5681    1    0    0    0    0    1    1.0454605    -20.4660214    90    1    1.06667    0.977778;
    5682    1    44.7    0    0    0    1    1.04719433    -20.1231473    90    1    1.06667    0.977778;
    5683    1    0    0    0    0    1    1.07975454    -17.8903503    225    1    1.08889    1.00444;
    5684    1    0    0    0    0    1    1.06989115    -17.7958654    225    1    1.08889    1.00444;
    5685    1    0    0    0    0    1    1.02455746    -14.0635408    63    1    1.06349    0.936508;
    5686    1    0    0    0    0    1    1.01913182    -26.6587764    63    1    1.07937    0.920635;
    5687    1    0    0    0    0    1    1.01920012    -26.6213022    63    1    1.07937    0.920635;
    5688    1    6.8    0    0    0    1    1.0187339    3.44840011    63    1    1.07937    0.952381;
    5689    1    0    0    0    0    1    1.02617353    -38.2462843    63    1    1.06349    0.952381;
    5690    1    0    0    0    0    1    1.02804131    -38.1398498    63    1    1.06349    0.952381;
    5691    1    0    0    0    0    1    1.01788281    -24.7304245    63    1    1.06349    0.968254;
    5692    1    0    0    0    0    1    1.02768024    -25.7734041    90    1    1.07778    0.966667;
    5693    1    0    0    0    0    1    1.04755532    -25.2561082    63    1    1.07937    0.920635;
    5694    1    0    0    0    0    1    1.02819299    -26.2182772    150    1    1.08    0.966667;
    5695    1    0    0    0    0    1    1.06475369    -1.07424506    225    1    1.13333    0.853333;
    5696    1    0    0    0    0    1    1.05758875    -9.82358288    225    1    1.13333    0.853333;
    5697    1    0    0    0    0    1    1.01110164    -19.6593531    63    1    1.04762    0.952381;
    5698    1    0    0    0    0    1    1.05286857    -9.56847593    225    1    1.08889    0.933333;
    5699    1    0    0    0    0    1    1.00404857    -13.2590137    63    1    1.06349    0.968254;
    5700    1    0    0    0    0    1    1.0357583    -25.6341422    63    1    1.07937    0.920635;
    5701    1    0    0    0    0    1    1.05855231    -14.6143205    225    1    1.08444    1.00889;
    5702    1    0    0    0    0    1    1.04052599    -19.693818    90    1    1.06667    0.977778;
    5703    1    0    0    0    0    1    1.02727955    -16.8716356    63    1    1.06349    0.968254;
    5704    1    0    0    0    0    1    1.03308866    -30.269019    90    1    1.06667    0.977778;
    5705    1    0    0    0    0    1    1.01951345    -21.7425271    63    1    1.06349    0.936508;
    5706    1    0    0    0    0    1    0.990824474    -24.4980099    63    1    1.04762    0.952381;
    5707    1    0    0    0    0    1    1.06721213    4.25828395    225    1    1.08889    0.888889;
    5708    1    0    0    0    0    1    1.07445822    -16.1002456    225    1    1.08889    1;
    5709    1    0    0    0    0    1    1.01406082    -3.40857152    63    1    1.07937    0.952381;
    5710    1    0    0    0    0    1    1.05150712    -21.0749321    90    1    1.07778    0.977778;
    5711    1    0    0    0    0    1    1.06566512    3.60735019    225    1    1.08889    0.888889;
    5712    1    0    0    0    0    1    1.05189861    -21.095385    90    1    1.07778    0.977778;
    5713    1    0    0    0    0    1    1.02508615    -25.0254426    90    1    1.06667    0.977778;
    5714    1    0    0    0    0    1    1.07757649    -15.400279    225    1    1.08889    1.00444;
    5715    1    0    0    0    0    1    1.04216996    -48.5026892    63    1    1.06349    0.952381;
    5716    1    0    0    0    0    1    1.00213595    -30.0909384    63    1    1.06349    0.968254;
    5717    1    0    0    0    0    1    1.01480573    -26.6684374    90    1    1.06667    0.977778;
    5718    1    0    0    0    0    1    1.03316004    -19.1984037    63    1    1.07937    0.952381;
    5719    1    0    0    0    0    1    1.01102997    -17.3342051    63    1    1.06349    0.936508;
    5720    1    0    0    0    0    1    1.00609397    -20.5911325    90    1    1.06667    0.977778;
    5721    1    0    0    0    0    1    1.03015225    -30.7378071    90    1    1.06667    0.977778;
    5722    1    0    0    0    0    1    1.03641323    -31.9643141    90    1    1.06667    0.977778;
    5723    1    0    0    0    0    1    1.06965887    1.1953527    380    1    1.10526    1;
    5724    1    0    0    0    0    1    1.01395385    -11.8260957    63    1    1.07937    0.952381;
    5725    1    0    0    0    0    1    1.02761178    -13.7959088    63    1    1.06349    0.936508;
    5726    1    0    0    0    0    1    1.03402008    -27.0236389    63    1    1.06349    0.968254;
    5727    1    0    0    0    0    1    1.04679398    -11.343954    63    1    1.14286    0.857143;
    5728    1    0    0    0    0    1    1.01374096    -19.9475745    63    1    1.06349    0.968254;
    5729    1    0    0    0    0    1    1.01983679    -16.6580343    63    1    1.06349    0.968254;
    5730    1    0    0    0    0    1    1.00724007    -27.8991823    63    1    1.06349    0.968254;
    5731    1    0    0    0    0    1    1.05283937    -22.1658826    63    1    1.07937    0.920635;
    5732    1    0    0    0    0    1    1.02896455    -18.8849893    63    1    1.07937    0.920635;
    5733    1    0    0    0    0    1    1.01965758    3.55497305    63    1    1.07937    0.952381;
    5734    1    0    0    0    0    1    1.02530784    -10.2351284    63    1    1.06349    0.936508;
    5735    1    0    0    0    0    1    1.02232239    3.49381266    63    1    1.07937    0.952381;
    5736    1    0    0    0    0    1    1.01584092    -29.2570273    63    1    1.07937    0.920635;
    5737    1    0    0    0    0    1    1.02849193    -18.8724807    63    1    1.06349    0.936508;
    5738    1    0    0    0    0    1    1.03785841    -49.0564678    63    1    1.06349    0.952381;
    5739    1    0    0    0    0    1    1.03748235    -40.3769876    90    1    1.06667    0.977778;
    5740    1    0    0    0    0    1    1.02854731    -48.3657693    63    1    1.06349    0.952381;
    5741    1    0    0    0    0    1    1.02398362    -13.0025277    63    1    1.06349    0.968254;
    5742    1    0    0    0    0    1    1.0659506    -21.9778946    63    1    1.07937    0.920635;
    5743    1    0    0    0    0    1    0.935031322    -8.32721549    45    1    1    0.888889;
    5744    1    0    0    0    0    1    1.05705097    -18.5240072    225    1    1.08444    1.00889;
    5745    1    0    0    0    0    1    1.03226446    -21.0265526    63    1    1.07937    0.920635;
    5746    1    0    0    0    0    1    1.00895149    -29.2297645    63    1    1.07937    0.920635;
    5747    1    0    0    0    0    1    1.01471928    -11.3464372    63    1    1.06349    0.936508;
    5748    1    0    0    0    0    1    1.02839909    -24.1938343    90    1    1.07778    0.977778;
    5749    1    0    0    0    0    1    1.03265559    -14.7972847    63    1    1.06349    0.936508;
    5750    1    0    0    0    0    1    1.02990777    -17.1777285    63    1    1.07937    0.952381;
    5751    1    0    0    0    0    1    1.06104112    -19.3887167    90    1    1.07778    0.966667;
    5752    1    0    0    0    0    1    1.0088695    -30.2179182    63    1    1.07937    0.920635;
    5753    1    0    0    0    0    1    0.950018191    -8.15534766    45    1    1    0.888889;
    5754    1    0    0    0    0    1    1.02785263    -24.9820934    63    1    1.07937    0.920635;
    5755    1    0    0    0    0    1    1.03825784    -24.8767248    63    1    1.07937    0.920635;
    5756    1    0    0    0    0    1    1.0098739    -30.0722259    63    1    1.07937    0.920635;
    5757    1    0    0    0    0    1    1.00908645    -21.6247562    63    1    1.07937    0.920635;
    5758    1    0    0    0    0    1    1.00927728    -21.5826884    63    1    1.07937    0.920635;
    5759    1    0    0    0    0    1    1.06812241    -30.4688375    225    1    1.08444    1.00444;
    5760    1    0    0    0    0    1    1.01231724    -19.0257657    63    1    1.04762    0.952381;
    5761    1    0    0    0    0    1    1.01109479    -26.3621711    63    1    1.07937    0.920635;
    5762    1    0    0    0    0    1    1.05468265    -19.171953    90    1    1.06667    0.977778;
    5763    1    0    0    0    0    1    1.02198514    -7.04530854    63    1    1.07937    0.952381;
    5764    1    0    0    0    0    1    1.0334996    -35.9105397    63    1    1.06349    0.952381;
    5765    1    32.6    0    0    0    1    1.0427331    -20.890149    90    1    1.06667    0.977778;
    5766    1    0    0    0    0    1    1.06838779    -2.22425964    225    1    1.08889    0.888889;
    5767    1    0    0    0    0    1    1.02362278    -6.80612054    63    1    1.07937    0.952381;
    5768    1    0    0    0    0    1    1.02021113    -40.0528962    63    1    1.06349    0.952381;
    5769    1    0    0    0    0    1    1.02057612    -32.5107217    63    1    1.06349    0.968254;
    5770    1    0    0    0    0    1    1.02532915    -29.8789601    63    1    1.06349    0.968254;
    5771    1    0    0    0    0    1    1.01032288    -23.2696239    63    1    1.06349    0.936508;
    5772    1    0    0    0    0    1    1.00729943    -18.2027725    63    1    1.04762    0.952381;
    5773    1    0    0    0    0    1    1.0101094    -18.439996    63    1    1.04762    0.952381;
    5774    1    0    0    0    0    1    1.02834378    -46.060653    63    1    1.06349    0.952381;
    5775    1    39.1    0    0    0    1    1.04559296    -26.8762882    63    1    1.07937    0.920635;
    5776    1    0    0    0    0    1    1.03643333    -22.2677966    90    1    1.07778    0.977778;
    5777    1    0    0    0    0    1    1.02416398    -11.339791    63    1    1.07937    0.952381;
    5778    1    0    0    0    0    1    1.02190987    -1.67038608    63    1    1.14286    0.857143;
    5779    1    0    0    0    0    1    1.02716572    -22.4572872    63    1    1.06349    0.968254;
    5780    1    0    0    0    0    1    1.03357085    -29.1001509    90    1    1.06667    0.977778;
    5781    1    0    0    0    0    1    1.00197883    -19.8181215    63    1    1.06349    0.936508;
    5782    1    0    0    0    0    1    1.06101619    -19.5219046    225    1    1.09333    1;
    5783    1    0    0    0    0    1    1.01938978    -16.2701726    63    1    1.06349    0.936508;
    5784    1    0    0    0    0    1    1.01985353    -1.80034414    63    1    1.14286    0.857143;
    5785    1    3.4    0    0    0    1    1.03696126    -2.08666773    63    1    1.14286    0.857143;
    5786    1    0    0    0    0    1    1.04556284    -41.5188707    90    1    1.06667    0.977778;
    5787    1    0    0    0    0    1    1.0723091    -19.4069339    225    1    1.09333    1;
    5788    1    0    0    0    0    1    1.04209837    -19.7379643    63    1    1.06349    0.936508;
    5789    1    0    0    0    0    1    1.02340664    -18.0468723    63    1    1.06349    0.968254;
    5790    1    0    0    0    0    1    1.05188247    -13.6774451    63    1    1.06349    0.936508;
    5791    1    0    0    0    0    1    1.01503392    -34.395412    90    1    1.06667    0.977778;
    5792    1    0    0    0    0    1    1.00983524    -22.1055988    63    1    1.04762    0.952381;
    5793    1    0    0    0    0    1    1.00402429    -12.1725737    63    1    1.06349    0.968254;
    5794    1    0    0    0    0    1    0.950538407    -8.11897089    45    1    1    0.888889;
    5795    1    0    0    0    0    1    0.950746341    -6.64687579    45    1    1    0.888889;
    5796    1    0    0    0    0    1    1.04621809    -14.3875829    63    1    1.06349    0.936508;
    5797    1    0    0    0    0    1    1.03364475    -14.5322068    63    1    1.06349    0.936508;
    5798    1    0    0    0    0    1    1.00739772    -24.1013092    90    1    1.06667    0.977778;
    5799    1    0    0    0    0    1    1.04915981    -22.5349851    90    1    1.06667    0.977778;
    5800    1    0    0    0    0    1    1.06077854    -39.707846    90    1    1.06667    0.977778;
    5801    1    0    0    0    0    1    1.04547834    -24.3772119    90    1    1.07778    0.977778;
    5802    1    0    0    0    0    1    1.02090874    -16.368942    63    1    1.06349    0.968254;
    5803    1    0    0    0    0    1    1.02163988    -17.1128311    63    1    1.06349    0.968254;
    5804    1    0    0    0    0    1    1.03183971    -26.9360812    63    1    1.07937    0.920635;
    5805    1    0    0    0    0    1    1.07423029    -12.0662455    225    1    1.08889    0.888889;
    5806    1    0    0    0    0    1    1.00903856    -25.7173827    63    1    1.07937    0.920635;
    5807    1    0    0    0    0    1    1.00945732    -25.6906522    63    1    1.07937    0.920635;
    5808    1    0    0    0    0    1    1.00027913    -12.2325089    63    1    1.06349    0.936508;
    5809    1    0    0    0    0    1    1.03130859    -34.5313894    90    1    1.06667    0.977778;
    5810    1    0    0    0    0    1    0.899560981    -8.45562275    45    1    1    0.888889;
    5811    1    0    0    0    0    1    1.00371681    -22.8624417    63    1    1.07937    0.920635;
    5812    1    -10.2    0    0    0    1    1.04402103    -16.2517643    63    1    1.06349    0.936508;
    5813    1    0    0    0    0    1    1.05722062    -24.6950024    63    1    1.07937    0.920635;
    5814    1    0    0    0    0    1    1.07144188    -40.2184599    225    1    1.08444    1.00444;
    5815    1    0    0    0    0    1    1.0311268    -30.6839253    90    1    1.06667    0.977778;
    5816    1    0    0    0    0    1    1.04107331    -35.9923231    90    1    1.06667    0.977778;
    5817    1    4.6    0    0    0    1    1.03239141    -16.9838697    63    1    1.06349    0.968254;
    5818    1    0    0    0    0    1    1.06874373    -4.37152442    225    1    1.13333    0.853333;
    5819    1    0    0    0    0    1    1.01313642    -29.4844809    63    1    1.07937    0.920635;
    5820    1    0    0    0    0    1    1.03238916    -17.0189436    90    1    1.06667    0.977778;
    5821    1    0    0    0    0    1    1.05033804    -22.8573822    63    1    1.07937    0.920635;
    5822    1    0    0    0    0    1    1.01002616    -6.06577741    63    1    1.07937    0.952381;
    5823    1    0    0    0    0    1    1.05173939    -11.023663    380    1    1.10263    1.04485;
    5824    1    0    0    0    0    1    1.03667567    -25.8631479    63    1    1.07937    0.920635;
    5825    1    0    0    0    0    1    1.03438588    -25.9475354    63    1    1.07937    0.920635;
    5826    1    0    0    0    0    1    1.0168839    -9.31563905    63    1    1.06349    0.952381;
    5827    1    0    0    0    0    1    1.01921297    -20.7197565    63    1    1.06349    0.968254;
    5828    1    0    0    0    0    1    0.975445219    -17.666878    63    1    1.06349    0.968254;
    5829    1    0    0    0    0    1    1.06323979    -14.517405    225    1    1.08889    1.00444;
    5830    1    0    0    0    0    1    1.00581751    -11.296719    63    1    1.06349    0.936508;
    5831    1    0    0    0    0    1    1.01252031    -23.1529011    63    1    1.07937    0.920635;
    5832    1    0    0    0    0    1    1.02857353    -16.6095321    63    1    1.06349    0.936508;
    5833    1    0    0    0    0    1    1.02421444    -9.86661691    63    1    1.06349    0.936508;
    5834    1    0    0    0    0    1    1.04879657    -23.0927836    63    1    1.07937    0.920635;
    5835    1    0    0    0    0    1    1.04936576    -28.8025385    90    1    1.06667    0.977778;
    5836    1    0    0    0    0    1    1.02878728    -15.6843497    63    1    1.04762    0.952381;
    5837    1    0    0    0    0    1    1.01328988    -9.1503753    63    1    1.06349    0.936508;
    5838    1    0    0    0    0    1    1.04311255    -20.9668147    90    1    1.07778    0.977778;
    5839    1    0    0    0    0    1    1.0155189    -17.1232319    63    1    1.06349    0.936508;
    5840    1    0    0    0    0    1    0.899977789    -6.02315922    45    1    1    0.888889;
    5841    1    0    0    0    0    1    1.03821507    -24.8758587    63    1    1.07937    0.920635;
    5842    1    0    0    0    0    1    1.01398348    -18.8538582    63    1    1.04762    0.952381;
    5843    1    0    0    0    0    1    1.03704167    -2.07793103    63    1    1.14286    0.857143;
    5844    1    0    0    0    0    1    0.97658979    -20.6319489    63    1    1.06349    0.936508;
    5845    1    0    0    0    0    1    1.0429333    -19.734157    90    1    1.06667    0.977778;
    5846    1    0    0    0    0    1    1.02551511    -22.5368504    63    1    1.07937    0.920635;
    5847    1    0    0    0    0    1    1.02774366    -22.4154382    63    1    1.07937    0.920635;
    5848    1    0    0    0    0    1    0.991006402    -25.9561257    63    1    1.07937    0.920635;
    5849    1    0    0    0    0    1    1.04411296    -6.67392392    225    1    1.08889    0.933333;
    5850    1    0    0    0    0    1    1.01704887    -18.931339    63    1    1.04762    0.952381;
    5851    1    0    0    0    0    1    1.05852772    -3.03426812    225    1    1.13333    0.853333;
    5852    1    0    0    0    0    1    1.0577059    -17.28415    90    1    1.07778    0.977778;
    5853    1    0    0    0    0    1    1.05454547    -16.688007    90    1    1.07778    0.977778;
    5854    1    0    0    0    0    1    1.03424601    -19.5484266    63    1    1.06349    0.936508;
    5855    1    0    0    0    0    1    1.01980341    -32.2994059    90    1    1.06667    0.977778;
    5856    1    0    0    0    0    1    1.05361979    1.70167159    380    1    1.15    0.8;
    5857    1    0    0    0    0    1    1.06231661    0.834664756    380    1    1.15    0.8;
    5858    1    0    0    0    0    1    1.03975396    11.5104625    225    1    1.15    0.8;
    5859    1    0    0    0    0    1    1.03973478    11.5086095    225    1    1.15    0.8;
    5860    1    0    0    0    0    1    1.07998106    15.4911648    380    1    1.15    0.8;
    5861    1    0    0    0    0    1    1.07504625    1.73395788    225    1    1.15    0.8;
    5862    1    0    0    0    0    1    1.05655155    5.30168052    380    1    1.15    0.8;
    5863    1    0    0    0    0    1    1.09695587    10.8030939    380    1    1.15    0.8;
    5864    1    0    0    0    0    1    1.04120754    -15.0225911    225    1    1.15    0.8;
    5865    1    0    0    0    0    1    1.09781207    4.03531014    380    1    1.15    0.8;
    5866    1    0    0    0    0    1    1.10596339    -5.87049369    380    1    1.15    0.8;
    5867    1    0    0    0    0    1    1.05528108    1.07591557    380    1    1.15    0.8;
    5868    1    0    0    0    0    1    1.05511884    2.31369412    380    1    1.15    0.8;
    5869    1    0    0    0    0    1    1.05131562    2.36577067    380    1    1.15    0.8;
    5870    1    0    0    0    0    1    1.05095406    2.33731342    380    1    1.15    0.8;
    5871    1    0    0    0    0    1    1.10075405    0.48811288    380    1    1.15    0.8;
    5872    1    0    0    0    0    1    1.07376899    -7.1932573    380    1    1.15    0.8;
    5873    1    0    0    0    0    1    1.05628064    -27.3339524    380    1    1.15    0.8;
    5874    1    0    0    0    0    1    1.04489531    -26.2050927    380    1    1.15    0.8;
    5875    1    0    0    0    0    1    1.05887215    -18.5061733    380    1    1.15    0.8;
    5876    1    0    0    0    0    1    1.06687345    -17.9014907    380    1    1.15    0.8;
    5877    1    0    0    0    0    1    1.06900245    -7.07911393    380    1    1.15    0.8;
    5878    1    0    0    0    0    1    1.09040845    -15.0365219    380    1    1.15    0.8;
    5879    1    0    0    0    0    1    1.08500397    -16.1531725    380    1    1.15    0.8;
    5880    1    0    0    0    0    1    1.05915199    -11.3994109    380    1    1.15    0.8;
    5881    1    0    0    0    0    1    1.0693979    -21.4868898    225    1    1.15    0.8;
    5882    1    0    0    0    0    1    1.07828639    -14.2741507    380    1    1.15    0.8;
    5883    1    0    0    0    0    1    1.07267194    -41.957267    380    1    1.15    0.8;
    5884    1    0    0    0    0    1    1.0730748    3.24922965    380    1    1.15    0.8;
    5885    1    0    0    0    0    1    1.06367788    -19.618687    380    1    1.15    0.8;
    5886    1    0    0    0    0    1    1.06821081    -18.9757509    225    1    1.15    0.8;
    5887    1    0    0    0    0    1    1.05372902    -8.59342483    380    1    1.15    0.8;
    5888    1    0    0    0    0    1    1.07638754    -17.8386701    380    1    1.15    0.8;
    5889    1    0    0    0    0    1    1.04789944    -23.0011646    380    1    1.15    0.8;
    5890    1    0    0    0    0    1    1.0652268    -16.6698342    380    1    1.15    0.8;
    5891    1    0    0    0    0    1    1.0709932    -25.6147627    380    1    1.15    0.8;
    5892    1    0    0    0    0    1    1.070805    -16.594129    380    1    1.15    0.8;
    5893    1    0    0    0    0    1    1.07968333    -15.8733118    380    1    1.15    0.8;
    5894    1    0    0    0    0    1    1.07758529    -15.7025713    225    1    1.15    0.8;
    5895    1    0    0    0    0    1    1.07680575    -12.2313667    380    1    1.15    0.8;
    5896    1    0    0    0    0    1    1.02874385    -26.1616669    150    1    1.15    0.8;
    5897    1    0    0    0    0    1    1.05705584    -16.4126412    380    1    1.15    0.8;
    5898    1    0    0    0    0    1    1.0745894    -13.3859019    380    1    1.15    0.8;
    5899    1    0    0    0    0    1    1.07835867    -18.399444    380    1    1.15    0.8;
    5900    1    0    0    0    0    1    1.05136627    -7.84810144    380    1    1.15    0.8;
    5901    1    0    0    0    0    1    1.03070734    -19.5416367    225    1    1.15    0.8;
    5902    1    0    0    0    0    1    1.0568815    -27.5088994    380    1    1.15    0.8;
    5903    1    0    0    0    0    1    1.08027802    -18.5592384    380    1    1.15    0.8;
    5904    1    0    0    0    0    1    1.04477537    -26.2800152    380    1    1.15    0.8;
    5905    1    0    0    0    0    1    1.05870481    -18.1176287    380    1    1.15    0.8;
    5906    1    0    0    0    0    1    1.06304284    -6.77364729    380    1    1.15    0.8;
    5907    1    0    0    0    0    1    1.0867707    -15.1817711    380    1    1.15    0.8;
    5908    1    0    0    0    0    1    1.05869069    -19.0076055    380    1    1.15    0.8;
    5909    1    0    0    0    0    1    1.0603595    -9.30520491    380    1    1.15    0.8;
    5910    1    0    0    0    0    1    1.07215758    -40.9003191    380    1    1.15    0.8;
    5911    1    0    0    0    0    1    1.07263951    3.0890788    380    1    1.15    0.8;
    5912    1    0    0    0    0    1    1.06978323    -18.9409844    380    1    1.15    0.8;
    5913    1    0    0    0    0    1    1.04920713    -8.66196402    380    1    1.15    0.8;
    5914    1    0    0    0    0    1    1.08791332    -15.5197017    380    1    1.15    0.8;
    5915    1    0    0    0    0    1    1.07641053    -17.7103152    380    1    1.15    0.8;
    5916    1    0    0    0    0    1    1.04833291    -23.2224725    380    1    1.15    0.8;
    5917    1    0    0    0    0    1    1.08034945    -15.759821    380    1    1.15    0.8;
    5918    1    0    0    0    0    1    1.07088637    -16.5561553    380    1    1.15    0.8;
    5919    1    0    0    0    0    1    1.0773212    -15.7042708    225    1    1.15    0.8;
    5920    1    0    0    0    0    1    1.05720363    -16.2147923    380    1    1.15    0.8;
    5921    1    0    0    0    0    1    1.06768594    -21.3922955    380    1    1.15    0.8;
    5922    1    0    0    0    0    1    1.07832589    -18.4218797    380    1    1.15    0.8;
    5923    1    0    0    0    0    1    1.07998393    -16.1535777    380    1    1.15    0.8;
    5924    1    0    0    0    0    1    1.05019932    -6.73293048    380    1    1.15    0.8;
    5925    1    0    0    0    0    1    1.07363088    -7.2368418    380    1    1.15    0.8;
    5926    1    0    0    0    0    1    1.04646485    -19.4868523    225    1    1.15    0.8;
    5927    1    0    0    0    0    1    1.0577719    -13.8927618    380    1    1.15    0.8;
    5928    1    0    0    0    0    1    1.07163433    -18.7564834    380    1    1.15    0.8;
    5929    1    0    0    0    0    1    1.06931564    -13.6621163    380    1    1.15    0.8;
    5930    1    0    0    0    0    1    1.07096607    -17.3132278    380    1    1.15    0.8;
    5931    1    0    0    0    0    1    1.06359895    -21.3470892    225    1    1.15    0.8;
    5932    1    0    0    0    0    1    1.06719813    -10.4247703    380    1    1.15    0.8;
    5933    1    0    0    0    0    1    1.06762067    -22.0084995    150    1    1.15    0.8;
    5934    1    0    0    0    0    1    1.07124506    -7.8483518    380    1    1.15    0.8;
    5935    1    0    0    0    0    1    1.06929377    -18.6588278    380    1    1.15    0.8;
    5936    1    0    0    0    0    1    1.08681548    -16.2188308    380    1    1.15    0.8;
    5937    1    0    0    0    0    1    1.06553601    -16.776963    380    1    1.15    0.8;
    5938    1    0    0    0    0    1    1.06953789    -16.984731    225    1    1.15    0.8;
    5939    1    0    0    0    0    1    1.08143118    -4.30126457    380    1    1.15    0.8;
    5940    1    0    0    0    0    1    1.07526546    -18.3256029    380    1    1.15    0.8;
    5941    1    0    0    0    0    1    1.07029583    -18.4501963    380    1    1.15    0.8;
    5942    1    0    0    0    0    1    1.06907025    -18.2582864    380    1    1.15    0.8;
    5943    1    0    0    0    0    1    1.07179654    -30.8255969    380    1    1.15    0.8;
    5944    1    0    0    0    0    1    1.07629841    -20.9299139    225    1    1.15    0.8;
    5945    1    0    0    0    0    1    1.06365004    -19.6722239    380    1    1.15    0.8;
    5946    1    0    0    0    0    1    1.08690437    -16.2760101    380    1    1.15    0.8;
    5947    1    0    0    0    0    1    1.06482627    -17.3810069    380    1    1.15    0.8;
    5948    1    0    0    0    0    1    1.0799399    -4.69376659    380    1    1.15    0.8;
    5949    1    0    0    0    0    1    1.07510182    -18.3235124    380    1    1.15    0.8;
    5950    1    0    0    0    0    1    1.08488905    -18.8211192    380    1    1.15    0.8;
    5951    1    0    0    0    0    1    1.07919827    -15.384389    380    1    1.15    0.8;
    5952    1    0    0    0    0    1    1.07180272    -18.0817115    380    1    1.15    0.8;
    5953    1    0    0    0    0    1    1.11548811    -6.72637955    380    1    1.15    0.8;
    5954    1    0    0    0    0    1    1.07218484    -30.5358878    380    1    1.15    0.8;
    5955    1    0    0    0    0    1    1.07792809    -9.44364651    380    1    1.15    0.8;
    5956    1    0    0    0    0    1    1.08860213    -19.2663541    380    1    1.15    0.8;
    5957    1    0    0    0    0    1    1.07335343    -15.1425145    380    1    1.15    0.8;
    5958    1    116.9    -4.1    0    0    1    1.07241763    5.33695273    380    1    1.15    0.8;
    5959    2    0    0    0    0    1    1.09789819    -9.11436161    380    1    1.15    0.8;
    5960    2    -496.6    205.6    0    0    1    1.10049362    -2.08992033    380    1    1.15    0.8;
    5961    1    81.1    -14.3    0    0    1    1.06665732    -23.497348    90    1    1.15    0.8;
    5962    1    56.2    12.6    0    0    1    1.05208889    -12.7500854    225    1    1.15    0.8;
    5963    2    18.7    213.3    0    0    1    1.098    -2.41037233    380    1    1.15    0.8;
    5964    1    0    0    0    0    1    1.10070066    -0.897268209    380    1    1.15    0.8;
    5965    2    105.6    50    0    0    1    1.07307492    5.54589178    225    1    1.15    0.8;
    5966    2    -20    -15    0    0    1    1.13391273    6.28929843    225    1    1.15    0.8;
    5967    1    -82.4    0    0    0    1    1.08825383    5.80162217    380    1    1.15    0.8;
    5968    2    807.8    167.7    0    0    1    1.05936951    -1.01140208    380    1    1.15    0.8;
    5969    2    0    0    0    0    1    1.0659828    -9.53043494    225    1    1.15    0.8;
    5970    1    101.5    11.3    0    0    1    1.09570946    -10.5959839    380    1    1.15    0.8;
    5971    1    0    0    0    0    1    1.09787781    -13.990338    380    1    1.15    0.8;
    5972    1    0    0    0    0    1    1.08085122    -6.83691093    225    1    1.15    0.8;
    5973    2    0    0    0    0    1    1.104    -5.99572047    380    1    1.15    0.8;
    5974    1    263.2    0    0    0    1    1.08093829    -8.20672013    225    1    1.15    0.8;
    5975    1    9.4    0    0    0    1    1.08913697    -3.01450214    380    1    1.15    0.8;
    5976    2    0    0    0    0    1    1.075    -8.77023617    225    1    1.15    0.8;
    5977    1    109.2    0    0    0    1    1.06694042    -11.6380381    225    1    1.15    0.8;
    5978    1    568.2    -11.5    0    0    1    1.08993467    -8.2450756    380    1    1.15    0.8;
    5979    1    222.6    8.1    0    0    1    1.10271132    -5.0802689    380    1    1.15    0.8;
    5980    1    -1.6    0.3    0    0    1    1.07840848    -18.3099363    150    1    1.15    0.8;
    5981    1    1.8    0    0    0    1    1.0204444    -13.1377365    225    1    1.15    0.8;
    5982    1    107.7    -5.3    0    0    1    1.08514339    -11.8037337    380    1    1.15    0.8;
    5983    1    0    0    0    0    1    1.09852624    0.414057782    380    1    1.15    0.8;
    5984    2    256.2    100.6    0    0    1    1.06502674    -7.40870764    225    1    1.15    0.8;
    5985    1    462.7    151    0    0    1    1.06056597    -9.32534593    225    1    1.15    0.8;
    5986    1    -362.3    0    0    0    1    1.07985695    -3.176635    380    1    1.15    0.8;
    5987    1    2    0    0    0    1    1.04276429    -9.04050852    225    1    1.15    0.8;
    5988    1    -8.7    0    0    0    1    1.1092619    -5.50357918    380    1    1.15    0.8;
    5989    2    -201.5    -60.4    0    0    1    1.061    10.4469232    380    1    1.15    0.8;
    5990    1    91.4    14.2    0    0    1    1.07241261    -10.3597398    225    1    1.15    0.8;
    5991    1    3064.9    -295.5    0    0    1    1.10006512    -15.3895702    380    1    1.15    0.8;
    5992    1    98    26.1    0    0    1    1.05576637    11.0246499    380    1    1.15    0.8;
    5993    1    563.4    88.9    0    0    1    1.10219309    -3.03069683    380    1    1.15    0.8;
    5994    1    406.9    -23.2    0    0    1    1.0523769    1.88391488    380    1    1.15    0.8;
    5995    1    106.5    -18.6    0    0    1    1.07137536    4.89876764    380    1    1.15    0.8;
    5996    1    144    69.1    0    0    1    1.06309879    -0.677395985    225    1    1.15    0.8;
    5997    1    367.3    -10.4    0    0    1    1.09963456    -14.9643548    380    1    1.15    0.8;
    5998    2    -561.9    255    0    0    1    1.0949975    10.1415274    380    1    1.15    0.8;
    5999    1    88.2    -76.5    0    0    1    1.10506987    -13.9203097    380    1    1.15    0.8;
    6000    1    66.8    11.6    0    0    1    1.00772144    -21.751991    225    1    1.15    0.8;
    6001    1    76.9    16.7    0    0    1    1.01044845    -34.2507665    225    1    1.15    0.8;
    6002    1    266.7    22    0    0    1    1.07700628    -9.07812968    380    1    1.15    0.8;
    6003    1    0.9    236.1    0    0    1    1.0852467    -9.15529361    225    1    1.15    0.8;
    6004    2    0    0    0    0    1    0.993    -1.54725668    380    1    1.15    0.8;
    6005    1    40.3    12    0    0    1    1.06087    -9.74710622    225    1    1.15    0.8;
    6006    1    -4.5    0    0    0    1    1.07587698    -10.2096217    225    1    1.15    0.8;
    6007    2    0    0    0    0    1    1.072    -8.3696403    380    1    1.15    0.8;
    6008    1    -207.6    -39.8    0    0    1    1.10334533    -14.5456291    380    1    1.15    0.8;
    6009    1    0.9    10.9    0    0    1    1.0629548    -9.65596617    225    1    1.15    0.8;
    6010    2    8.5    0    0    0    1    1.07137491    4.8968454    380    1    1.15    0.8;
    6011    2    147.5    0    0    0    1    1.07132283    4.86562135    380    1    1.15    0.8;
    6012    1    94.8    5.2    0    0    1    1.04771327    -6.95339348    225    1    1.15    0.8;
    6013    1    151.7    16.4    0    0    1    1.06009202    3.6202459    380    1    1.15    0.8;
    6014    1    84.4    0    0    0    1    1.06415636    -11.1750867    225    1    1.15    0.8;
    6015    2    0    0    0    0    1    1.109    -3.55243475    380    1    1.15    0.8;
    6016    1    0    0    0    0    1    0.985199941    -13.8631297    63    1    1.15    0.8;
    6017    1    0    0    0    0    1    1.05510797    1.98703474    380    1    1.15    0.8;
    6018    1    183.6    0    0    0    1    1.08008963    -9.70305239    225    1    1.15    0.8;
    6019    1    214.5    25.3    0    0    1    1.08603341    -11.1554107    380    1    1.15    0.8;
    6020    1    67.2    -1    0    0    1    1.08822798    12.9246186    380    1    1.15    0.8;
    6021    1    61.3    -4.5    0    0    1    1.08843258    12.938376    380    1    1.15    0.8;
    6022    2    77    -14    0    0    1    1.079    3.40850712    225    1    1.15    0.8;
    6023    1    81.1    73.6    0    0    1    1.07474136    2.51719836    225    1    1.15    0.8;
    6024    2    0    0    0    0    1    1.105    6.02537603    380    1    1.15    0.8;
    6025    1    -117    0    0    0    1    1.1006149    5.46762527    380    1    1.15    0.8;
    6026    1    132.7    21.5    0    0    1    1.0389189    11.3919858    225    1    1.15    0.8;
    6027    2    0    0    0    0    1    1.013    19.150475    380    1    1.15    0.8;
    6028    2    349.9    11.8    0    0    1    1.05368736    13.0659855    380    1    1.15    0.8;
    6029    1    512    27.2    0    0    1    1.05863045    10.9069735    380    1    1.15    0.8;
    6030    2    -33.6    0    0    0    1    1.054    5.31949841    380    1    1.15    0.8;
    6031    1    369.9    46.5    0    0    1    1.06113304    11.8693311    380    1    1.15    0.8;
    6032    1    179.4    -16.6    0    0    1    1.0536931    1.44618346    380    1    1.15    0.8;
    6033    1    144    -96    0    0    1    1.06450483    0.623286118    380    1    1.15    0.8;
    6034    1    71    -25.4    0    0    1    1.07883911    -2.8240923    225    1    1.15    0.8;
    6035    1    118.9    10.5    0    0    1    1.08973297    -1.4136352    225    1    1.15    0.8;
    6036    1    95.4    -34.9    0    0    1    1.10288194    1.49452482    380    1    1.15    0.8;
    6037    1    617.6    217.3    0    0    1    1.04655686    10.7092458    380    1    1.15    0.8;
    6038    1    0    0    0    0    1    1.05150812    -10.299784    225    1    1.15    0.8;
    6039    1    311.7    96.2    0    0    1    1.09601983    2.30299638    380    1    1.15    0.8;
    6040    1    0    0    0    0    1    1.04902695    9.53876138    225    1    1.15    0.8;
    6041    2    13.4    -1.2    0    0    1    1.04    11.6597687    225    1    1.15    0.8;
    6042    1    0    0    0    0    1    1.09189906    10.5328457    380    1    1.15    0.8;
    6043    1    0    0    0    0    1    1.09257505    10.180054    380    1    1.15    0.8;
    6044    1    302.8    43.7    0    0    1    1.06050904    13.7625777    380    1    1.15    0.8;
    6045    1    28    -15    0    0    1    1.04271111    -14.9484058    225    1    1.15    0.8;
    6046    2    0    0    0    0    1    1.10132785    -2.4728798    380    1    1.15    0.8;
    6047    1    0    0    0    0    1    1.04488835    -7.80914482    225    1    1.15    0.8;
    6048    1    -65.5    89.9    0    0    1    1.09050946    -4.68725887    380    1    1.15    0.8;
    6049    1    0    0    0    0    1    1.06044573    -2.7026384    150    1    1.15    0.8;
    6050    2    0    0    0    0    1    1.10917378    -6.79977428    380    1    1.15    0.8;
    6051    1    0    0    0    0    1    1.10442783    -11.7916812    380    1    1.15    0.8;
    6052    1    150.1    0    0    0    1    1.06428034    -10.6302467    225    1    1.15    0.8;
    6053    1    77.9    -0.2    0    0    1    1.02427198    -13.2836409    225    1    1.15    0.8;
    6054    1    150.7    25.1    0    0    1    1.0911568    -7.06566495    380    1    1.15    0.8;
    6055    1    155.7    -6.4    0    0    1    1.09846731    -9.04508051    380    1    1.15    0.8;
    6056    2    164    212.7    0    0    1    1.048    11.2428136    380    1    1.15    0.8;
    6057    1    0    0    0    0    1    1.10602381    -11.97849    380    1    1.15    0.8;
    6058    1    857.5    0    0    0    1    1.08974334    -4.93652257    225    1    1.15    0.8;
    6059    2    0    0    0    0    1    1.095    -0.922876859    380    1    1.15    0.8;
    6060    1    0    0    0    0    1    1.06168324    -3.11142472    150    1    1.15    0.8;
    6061    1    0    0    0    0    1    1.06168324    -3.11142472    150    1    1.15    0.8;
    6062    1    431.2    12.4    0    0    1    1.06154767    -3.64085787    150    1    1.15    0.8;
    6063    1    197.7    -91.2    0    0    1    1.06097443    -2.37932665    150    1    1.15    0.8;
    6064    1    1.2    0    0    0    1    1.05515889    1.9764045    380    1    1.15    0.8;
    6065    1    1.6    0    0    0    1    1.05501451    1.97479004    380    1    1.15    0.8;
    6066    1    0    0    0    0    1    1.0844116    5.5663532    380    1    1.15    0.8;
    6067    2    579    186.3    0    0    1    1.065    5.35670709    380    1    1.15    0.8;
    6068    1    0    0    0    0    1    1.10612858    -4.66271541    225    1    1.15    0.8;
    6069    1    0    0    0    0    1    1.10624374    -4.67124074    225    1    1.15    0.8;
    6070    2    0    0    0    0    1    1.10185474    -3.77732035    380    1    1.15    0.8;
    6071    2    0    0    0    0    1    1.05437838    14.3113971    380    1    1.15    0.8;
    6072    1    -966.8    -152.4    0    0    1    1.06841917    15.1824918    380    1    1.15    0.8;
    6073    1    26.4    0    0    0    1    1.08175414    -9.55437648    225    1    1.15    0.8;
    6074    1    0    0    0    0    1    1.07282746    -7.49751138    225    1    1.15    0.8;
    6075    1    277.4    0    0    0    1    1.10009695    -7.18051036    380    1    1.15    0.8;
    6076    1    0    0    0    0    1    1.04631021    -4.52833421    225    1    1.15    0.8;
    6077    1    141.8    30.1    0    0    1    1.07382777    -4.9622162    225    1    1.15    0.8;
    6078    1    19.7    44.6    0    0    1    1.07261962    -3.15476699    225    1    1.15    0.8;
    6079    1    120.9    0    0    0    1    1.07325905    -10.387014    225    1    1.15    0.8;
    6080    1    329.9    33.3    0    0    1    1.06588063    14.1580718    380    1    1.15    0.8;
    6081    1    -225.6    -4.6    0    0    1    1.10533062    4.1868705    380    1    1.15    0.8;
    6082    1    28.5    123.2    0    0    1    1.04948971    -12.1297381    225    1    1.15    0.8;
    6083    1    153.4    -115.6    0    0    1    1.0943305    -11.0426704    380    1    1.15    0.8;
    6084    2    0    0    0    0    1    1.10308876    -3.86823781    380    1    1.15    0.8;
    6085    2    0    0    0    0    1    1.10131896    7.11644168    380    1    1.15    0.8;
    6086    1    238.8    289.3    0    0    1    1.04350634    -10.412097    225    1    1.15    0.8;
    6087    1    672.9    0    0    0    1    1.09424261    -9.28232454    380    1    1.15    0.8;
    6088    1    182    -19.5    0    0    1    1.0228005    -14.545083    225    1    1.15    0.8;
    6089    2    0    0    0    0    1    1.10508535    7.38190994    380    1    1.15    0.8;
    6090    2    0    0    0    0    1    1.10508532    7.3819112    380    1    1.15    0.8;
    6091    2    178    64    0    0    1    1.08    15.4904516    380    1    1.15    0.8;
    6092    1    -536    197.9    0    0    1    1.04767638    12.5505662    380    1    1.15    0.8;
    6093    2    -147.6    27.4    0    0    1    1.066    -3.54806373    225    1    1.15    0.8;
    6094    2    65    -18.9    0    0    1    1.072    -2.46763781    225    1    1.15    0.8;
    6095    2    0    0    0    0    1    1.099    0.574719608    380    1    1.15    0.8;
    6096    2    0    0    0    0    1    1.10375139    -0.80861316    380    1    1.15    0.8;
    6097    1    80.8    -0.3    0    0    1    1.07503465    1.72850735    225    1    1.15    0.8;
    6098    1    -0.8    0    0    0    1    1.06627768    -4.08805102    225    1    1.15    0.8;
    6099    1    413.6    0    0    0    1    1.07577443    -5.09869991    225    1    1.15    0.8;
    6100    1    -16.7    0    0    0    1    1.07526839    -3.15983306    225    1    1.15    0.8;
    6101    1    -384    0    0    0    1    1.0976744    0.379499118    380    1    1.15    0.8;
    6102    1    -5.2    0    0    0    1    1.10202796    -0.987979968    380    1    1.15    0.8;
    6103    1    -135.7    -18.8    0    0    1    1.10181842    -8.89019869    380    1    1.15    0.8;
    6104    2    0    0    0    0    1    1.098    1.13099458    380    1    1.15    0.8;
    6105    2    244.2    -6.9    0    0    1    1.059    13.5291498    380    1    1.15    0.8;
    6106    1    -140.9    47.8    0    0    1    1.04579037    -9.1674378    225    1    1.15    0.8;
    6107    2    -166    -8    0    0    1    1.0769691    -8.40342581    380    1    1.15    0.8;
    6108    1    41.8    0    0    0    1    1.07055235    -7.4562834    225    1    1.15    0.8;
    6109    1    203.4    12    0    0    1    1.04878554    2.65174873    380    1    1.15    0.8;
    6110    1    232.1    19.6    0    0    1    1.04649574    2.44571643    380    1    1.15    0.8;
    6111    1    358.5    71.4    0    0    1    1.05427037    4.88159838    380    1    1.15    0.8;
    6112    1    0    0    0    0    1    1.10473992    -4.72994972    380    1    1.15    0.8;
    6113    2    195.4    155.8    0    0    1    1.052    11.7636113    380    1    1.15    0.8;
    6114    2    83.4    86.3    0    0    1    1.054    11.4208259    380    1    1.15    0.8;
    6115    1    -801.2    305.9    0    -150    1    1.09168532    -1.37030093    380    1    1.15    0.8;
    6116    2    252.9    19.8    0    0    1    1.08    -8.67139658    380    1    1.15    0.8;
    6117    1    -190.2    16.4    0    0    1    1.10348354    -3.53619334    380    1    1.15    0.8;
    6118    2    0    0    0    0    1    1.10909168    -5.12268246    380    1    1.15    0.8;
    6119    1    252.5    39.2    0    0    1    1.04523318    2.36060206    380    1    1.15    0.8;
    6120    1    -279.8    253.3    0    0    1    1.05901601    17.5773942    380    1    1.15    0.8;
    6121    1    497.5    98.6    0    0    1    1.04073604    2.38634861    380    1    1.15    0.8;
    6122    1    0    0    0    0    1    1.02862297    -3.60549862    225    1    1.15    0.8;
    6123    1    11.4    0    0    0    1    1.10357992    -3.19318344    380    1    1.15    0.8;
    6124    1    247.1    3.1    0    0    1    1.10141537    -13.288242    380    1    1.15    0.8;
    6125    1    421.6    174.7    0    0    1    1.04997943    3.15724089    380    1    1.15    0.8;
    6126    1    206.4    0    0    0    1    1.09727115    -3.20697481    380    1    1.15    0.8;
    6127    2    103.4    28.7    0    0    1    1.097    10.8085681    380    1    1.15    0.8;
    6128    1    41.1    -2.3    0    0    1    1.06277816    -3.26634969    150    1    1.15    0.8;
    6129    1    0    0    0    0    1    1.0558044    -0.850598849    225    1    1.15    0.8;
    6130    1    132    1.7    0    0    1    1.05956273    -3.44143719    150    1    1.15    0.8;
    6131    2    0    0    0    0    1    1.103    -1.7620556    380    1    1.15    0.8;
    6132    1    1.9    -1    0    0    1    1.04120558    -15.0711121    225    1    1.15    0.8;
    6133    2    0    0    0    0    1    1.05940118    -9.68113976    225    1    1.15    0.8;
    6134    2    433    -17.1    0    0    1    1.075    -9.55325316    225    1    1.15    0.8;
    6135    2    0    0    0    0    1    1.10321104    -12.6135612    380    1    1.15    0.8;
    6136    1    -69.9    1.6    0    0    1    1.04934199    -5.90230734    225    1    1.15    0.8;
    6137    1    8.8    0    0    0    1    1.11170293    -4.13788837    380    1    1.15    0.8;
    6138    1    301.3    67.5    0    0    1    1.09055461    11.5809635    380    1    1.15    0.8;
    6139    1    383.5    -15.8    0    0    1    1.09776252    4.02267022    380    1    1.15    0.8;
    6140    2    200    18    0    0    1    1.083    14.7053331    380    1    1.15    0.8;
    6141    1    221.9    0    0    0    1    1.06755827    -7.58669845    225    1    1.15    0.8;
    6142    1    -208.6    0    0    0    1    1.06687645    -3.67782573    225    1    1.15    0.8;
    6143    1    -376.7    101.6    0    0    1    1.05163817    13.4606051    380    1    1.15    0.8;
    6144    1    138.7    12.2    0    0    1    1.04904431    -7.21572546    225    1    1.15    0.8;
    6145    1    65.9    2.6    0    0    1    1.09330965    11.0333898    380    1    1.15    0.8;
    6146    1    297.5    204.7    0    0    1    1.09711591    -14.4476733    380    1    1.15    0.8;
    6147    2    0    0    0    0    1    1.09322403    -1.87612908    380    1    1.15    0.8;
    6148    1    23    -1    0    0    1    1.08474492    16.330249    380    1    1.15    0.8;
    6149    1    28.3    12.4    0    0    1    1.02341664    -12.5304338    225    1    1.15    0.8;
    6150    1    0    0    0    0    1    1.04491045    -3.14335486    225    1    1.15    0.8;
    6151    1    -78    0    0    0    1    1.10088278    -1.94403362    380    1    1.15    0.8;
    6152    1    -1243.2    -10.7    0    0    1    1.10508517    7.38191427    380    1    1.15    0.8;
    6153    1    0    0    0    0    1    1.10773275    -11.4607181    380    1    1.15    0.8;
    6154    1    0    0    0    0    1    1.0614808    -8.53069911    225    1    1.15    0.8;
    6155    1    284    -42.9    0    -150    1    1.08616918    -8.5880597    380    1    1.15    0.8;
    6156    1    77.5    0    0    0    1    1.078142    -9.0485751    225    1    1.15    0.8;
    6157    1    -247.6    0    0    0    1    1.07879511    -8.3931803    380    1    1.15    0.8;
    6158    2    74    7    0    0    1    1.07907075    -8.97544792    380    1    1.15    0.8;
    6159    2    0    0    0    0    1    1.10192138    -2.08259167    380    1    1.15    0.8;
    6160    1    0    0    0    0    1    1.06025511    -2.83221673    150    1    1.15    0.8;
    6161    2    0    0    0    0    1    1.09872808    -3.55000318    380    1    1.15    0.8;
    6162    1    -1430.2    124.2    0    0    1    1.10099839    7.11807054    380    1    1.15    0.8;
    6163    2    0    0    0    0    1    1.092    -11.1641934    380    1    1.15    0.8;
    6164    1    0    0    0    0    1    0.860487437    -23.9433812    150    1    1.15    0.8;
    6165    1    27.1    0    0    0    1    1.0618513    -9.74285387    225    1    1.15    0.8;
    6166    2    84    -2    0    0    1    1.08    -9.15587141    225    1    1.15    0.8;
    6167    1    0    0    0    0    1    1.10682978    -7.22503618    380    1    1.15    0.8;
    6168    1    107    18    0    0    1    1.10810838    -9.23591269    380    1    1.15    0.8;
    6169    1    49.3    -4.5    0    0    1    1.02675852    -13.6103161    225    1    1.15    0.8;
    6170    1    0    0    0    0    1    1.09913762    -13.5712188    380    1    1.15    0.8;
    6171    1    178.3    -41.7    0    0    1    1.0554786    1.03005637    380    1    1.15    0.8;
    6172    1    210.8    28.5    0    0    1    1.06781914    -11.5400223    225    1    1.15    0.8;
    6173    2    0    0    0    0    1    1.086    17.3969774    380    1    1.15    0.8;
    6174    2    321    22    0    0    1    1.0415172    -10.0910141    225    1    1.15    0.8;
    6175    2    249    51    0    0    1    1.072    -8.62885973    380    1    1.15    0.8;
    6176    1    778.2    -39    0    0    1    1.09419677    -8.40609198    380    1    1.15    0.8;
    6177    2    0    0    0    0    1    1.09779188    -2.36298111    380    1    1.15    0.8;
    6178    1    8.9    49.8    0    0    1    1.04176612    -7.97976994    225    1    1.15    0.8;
    6179    1    -72.7    31.5    0    0    1    1.04611057    -6.59088729    225    1    1.15    0.8;
    6180    2    190    21.4    0    0    1    1.04920994    -9.66299429    225    1    1.15    0.8;
    6181    1    -448.2    12.8    0    0    1    1.09969129    -6.80757342    380    1    1.15    0.8;
    6182    1    219.3    15.3    0    0    1    1.03311134    -14.4406939    225    1    1.15    0.8;
    6183    1    1076.8    259.9    0    0    1    1.07651168    14.3351935    380    1    1.15    0.8;
    6184    1    269.1    -24.8    0    0    1    1.0243887    -11.6184307    225    1    1.15    0.8;
    6185    2    339.8    -48.1    0    -150    1    1.08505792    -9.30567124    380    1    1.15    0.8;
    6186    1    0    0    0    0    1    1.07661303    -3.63213425    225    1    1.15    0.8;
    6187    1    -96.1    0    0    0    1    1.10831361    -3.47352555    380    1    1.15    0.8;
    6188    1    98.5    9.2    0    0    1    1.07146972    13.349262    380    1    1.15    0.8;
    6189    2    0    0    0    0    1    1.109    -5.94039957    380    1    1.15    0.8;
    6190    2    133    55    0    0    1    1.10000283    -9.87743258    380    1    1.15    0.8;
    6191    1    40.4    0    0    0    1    1.07787179    -9.78501511    225    1    1.15    0.8;
    6192    1    209.3    17.1    0    0    1    1.0198383    -14.365905    225    1    1.15    0.8;
    6193    1    213.4    27.9    0    0    1    1.0329334    -16.6078481    225    1    1.15    0.8;
    6194    2    15.2    0    0    0    1    1.11053152    -4.53937861    380    1    1.15    0.8;
    6195    2    0    0    0    0    1    1.10818715    -10.9359446    380    1    1.15    0.8;
    6196    2    38.3    7.8    0    0    1    1.062    -4.2841522    225    1    1.15    0.8;
    6197    2    0    0    0    0    1    1.10942076    -4.98904985    380    1    1.15    0.8;
    6198    1    0    0    0    0    1    1.01467809    -20.8286069    225    1    1.15    0.8;
    6199    1    0    0    0    0    1    1.00657138    -1.88243762    225    1    1.15    0.8;
    6200    1    0    0    0    0    1    1.04570082    9.25778025    225    1    1.15    0.8;
    6201    1    0    0    0    0    1    1.06827742    14.1788948    380    1    1.15    0.8;
    6202    1    0    0    0    0    1    1.01002243    18.569341    380    1    1.15    0.8;
    6203    1    0    0    0    0    1    1.01002243    18.569341    380    1    1.15    0.8;
    6204    1    0    0    0    0    1    1.05277428    -1.98339149    225    1    1.15    0.8;
    6205    1    0    0    0    0    1    1.18272211    -20.8525514    380    1    1.19131    0.8;
    6206    1    0    0    0    0    1    1.07208529    -8.61750067    380    1    1.15    0.8;
    6207    1    0    0    0    0    1    1.06713439    10.8097778    225    1    1.15    0.8;
    6208    1    0    0    0    0    1    1.05208057    10.7851893    380    1    1.15    0.8;
    6209    1    0    0    0    0    1    1.05229765    11.3227835    380    1    1.15    0.8;
    6210    1    0    0    0    0    1    1.04896988    3.18894899    380    1    1.15    0.8;
    6211    1    0    0    0    0    1    1.06071274    -2.47396235    150    1    1.15    0.8;
    6212    1    39    107    0    0    1    1.0536513    2.10207378    380    1    1.15    0.8;
    6213    2    0    0    0    0    1    1.09819027    -2.36590312    380    1    1.15    0.8;
    6214    1    0    0    0    0    1    1.04486143    -7.81226552    225    1    1.15    0.8;
    6215    1    101.3    37.8    0    0    1    1.09846727    0.558794192    380    1    1.15    0.8;
    6216    1    325.5    -170.3    0    0    1    1.06576236    5.25458148    380    1    1.15    0.8;
    6217    2    18.9    0    0    0    1    1.07615526    -9.30082344    380    1    1.15    0.8;
    6218    1    232.4    63.2    0    0    1    1.09602535    0.732238664    380    1    1.15    0.8;
    6219    2    0    0    0    0    1    1.1    -13.1235413    380    1    1.15    0.8;
    6220    2    425.4    2.2    0    0    1    1.041    11.440118    225    1    1.15    0.8;
    6221    1    101.7    41.5    0    0    1    1.09430048    10.7394843    380    1    1.15    0.8;
    6222    2    4    4    0    0    1    1.06568297    -9.52283802    225    1    1.15    0.8;
    6223    2    62.9    -39.2    0    0    1    1.097    -2.92776918    380    1    1.15    0.8;
    6224    1    0    0    0    0    1    1.05546175    6.99813939    380    1    1.15    0.8;
    6225    1    0    0    0    0    1    1.0495018    5.79399138    380    1    1.15    0.8;
    6226    1    83.6    0    0    0    1    1.06734141    -11.5345049    225    1    1.15    0.8;
    6227    2    93    1    0    0    1    1.077    -9.83789016    380    1    1.15    0.8;
    6228    1    172.6    -7.5    0    0    1    1.05117674    1.92114825    380    1    1.15    0.8;
    6229    1    204.6    5.6    0    0    1    1.05006438    1.82823497    380    1    1.15    0.8;
    6230    2    0    0    0    0    1    1.0650077    -10.099622    225    1    1.15    0.8;
    6231    1    8.6    0    0    0    1    1.06538669    -7.83510447    380    1    1.15    0.8;
    6232    2    0    0    0    0    1    1.083    -9.72798168    225    1    1.15    0.8;
    6233    1    100.9    26.6    0    0    1    1.0320104    -13.381095    225    1    1.15    0.8;
    6234    1    9    0    0    0    1    1.07907926    -12.1304289    380    1    1.15    0.8;
    6235    1    -61.7    6    0    0    1    1.04427104    -14.2907618    225    1    1.15    0.8;
    6236    1    595.2    -5.7    0    0    1    1.08006146    -12.0956519    380    1    1.15    0.8;
    6237    1    -188.1    75.8    0    0    1    1.1001415    -4.72061565    380    1    1.15    0.8;
    6238    1    147.7    20.8    0    0    1    1.09999361    0.305312713    380    1    1.15    0.8;
    6239    1    -12.5    14.3    0    0    1    1.06502076    -9.54773853    225    1    1.15    0.8;
    6240    2    0    0    0    0    1    1.089    -11.007502    380    1    1.15    0.8;
    6241    1    0    0    0    0    1    1.0986734    3.12042909    380    1    1.15    0.8;
    6242    1    0    0    0    0    1    1.1021693    -6.6438334    225    1    1.15    0.8;
    6243    1    0    0    0    0    1    1.10546287    -6.30139966    225    1    1.15    0.8;
    6244    1    0    0    0    0    1    1.08421997    -7.88181634    225    1    1.15    0.8;
    6245    1    0    0    0    0    1    1.10274636    -6.31280427    225    1    1.15    0.8;
    6246    2    0    0    0    0    1    1.09433694    -6.14669229    380    1    1.15    0.8;
    6247    1    8.8    0    0    0    1    1.03326949    -13.9413673    225    1    1.15    0.8;
    6248    2    0    0    0    0    1    1.074    -8.7090291    380    1    1.15    0.8;
    6249    1    210.2    53.8    0    0    1    1.06837517    -1.46795209    225    1    1.15    0.8;
    6250    1    173.3    23.3    0    0    1    1.07053279    -1.83964233    225    1    1.15    0.8;
    6251    1    213    138.2    0    0    1    1.09467982    6.16091697    380    1    1.15    0.8;
    6252    1    0    0    0    0    1    1.04770433    6.73594887    380    1    1.15    0.8;
    6253    1    256.2    51.4    0    0    1    1.05256574    6.31846928    380    1    1.15    0.8;
    6254    1    376.9    0    0    0    1    1.04883115    -10.4826248    225    1    1.15    0.8;
    6255    1    0    0    0    0    1    1.06390207    14.5775866    380    1    1.15    0.8;
    6256    2    13.3    8.7    0    0    1    0.993    -5.0444808    20    1    1.15    0.8;
    6257    2    0    0    0    0    1    0.969624136    -5.04325504    20    1    1.15    0.8;
    6258    2    0    0    0    0    1    1.072    -22.7149665    10    1    1.15    0.8;
    6259    2    0    0    0    0    1    0.995    -13.4427094    11    1    1.15    0.8;
    6260    2    0    0    0    0    1    0.937578999    -19.4736199    11    1    1.15    0.8;
    6261    2    0    0    0    0    1    1.074    -7.79083556    4    1    1.15    0.8;
    6262    2    0    0    0    0    1    1.074    -7.79083556    4    1    1.15    0.8;
    6263    2    0    0    0    0    1    1.058    -7.63555755    4    1    1.15    0.8;
    6264    2    0    0    0    0    1    1.058    -7.83209993    4    1    1.15    0.8;
    6265    2    0    0    0    0    1    0.983    -0.762515913    10    1    1.15    0.8;
    6266    2    0    0    0    0    1    0.979    -3.15639821    10    1    1.15    0.8;
    6267    2    0    0    0    0    1    1.037    0.458187594    10    1    1.15    0.8;
    6268    2    0    0    0    0    1    1.035    -0.271065268    10    1    1.15    0.8;
    6269    2    0    0    0    0    1    0.951    0.238878557    10    1    1.15    0.8;
    6270    2    0    0    0    0    1    0.954    0.753773363    10    1    1.15    0.8;
    6271    2    37    16    0    0    1    1.044    -2.09518592    24    1    1.15    0.8;
    6272    2    37    16    0    0    1    1.044    -1.80341604    24    1    1.15    0.8;
    6273    2    37    16    0    0    1    1.043    -1.80784706    24    1    1.15    0.8;
    6274    2    37    16    0    0    1    1.042    -2.05467632    24    1    1.15    0.8;
    6276    2    16    11    0    0    1    1.004    11.0966982    20    1    1.15    0.8;
    6277    2    14    11    0    0    1    1.007    11.0395689    20    1    1.15    0.8;
    6278    2    14    11    0    0    1    1.032    11.3565114    20    1    1.15    0.8;
    6279    2    10    7.5    0    0    1    1.032    6.35662928    17    1    1.15    0.8;
    6280    2    0    0    0    0    1    1.02663721    6.35662928    15    1    1.15    0.8;
    6281    2    0    0    0    0    1    1.015    -1.40378912    10    1    1.15    0.8;
    6282    2    0    0    0    0    1    1.017    -0.856431727    10    1    1.15    0.8;
    6283    2    0    0    0    0    1    1.015    -1.40378912    10    1    1.15    0.8;
    6284    2    0    0    0    0    1    1.017    -0.856431727    10    1    1.15    0.8;
    6285    2    0    0    0    0    1    1.017    -0.856431727    10    1    1.15    0.8;
    6286    2    13    7    0    0    1    0.992    -0.889388669    20    1    1.15    0.8;
    6287    2    0    0    0    0    1    0.962    -5.16501141    10    1    1.15    0.8;
    6288    2    0    0    0    0    1    0.995    -4.71715452    10    1    1.15    0.8;
    6289    2    0    0    0    0    1    0.982    -2.9702125    10    1    1.15    0.8;
    6290    2    31    13    0    0    1    0.99    4.42165353    24    1    1.15    0.8;
    6291    2    31    13    0    0    1    0.991    4.42431309    24    1    1.15    0.8;
    6292    2    38    16    0    0    1    0.992    4.27611081    24    1    1.15    0.8;
    6293    2    38    16    0    0    1    0.991    4.05874947    24    1    1.15    0.8;
    6294    2    0    0    0    0    1    0.992    4.31769869    20    1    1.15    0.8;
    6295    2    0    0    0    0    1    0.992    4.30071807    20    1    1.15    0.8;
    6296    2    0    0    0    0    1    1.038    -9.36973917    4    1    1.15    0.8;
    6297    2    0    0    0    0    1    1.038    -9.26473084    4    1    1.15    0.8;
    6298    2    0    0    0    0    1    1.038    -9.26473084    4    1    1.15    0.8;
    6299    2    0    0    0    0    1    1.037    -9.34263436    4    1    1.15    0.8;
    6300    2    0    0    0    0    1    1.037    -9.34263436    4    1    1.15    0.8;
    6301    2    0    0    0    0    1    1.037    -9.34263436    4    1    1.15    0.8;
    6302    2    0    0    0    0    1    1.018    -14.8986201    5    1    1.15    0.8;
    6303    2    0    0    0    0    1    1.018    -14.8986201    5    1    1.15    0.8;
    6304    2    0    0    0    0    1    1    18.7972791    20    1    1.15    0.8;
    6305    2    0    0    0    0    1    1.006    19.5324535    20    1    1.15    0.8;
    6306    2    0    0    0    0    1    1.005    19.782624    20    1    1.15    0.8;
    6307    2    0    0    0    0    1    1.096    -12.724348    15    1    1.15    0.8;
    6308    2    1.4    0    0    0    1    1.026    -32.9065774    20    1    1.15    0.8;
    6309    2    43    18    0    0    1    1.004    -9.07173576    24    1    1.15    0.8;
    6311    2    43    18    0    0    1    1.003    -9.01039171    24    1    1.15    0.8;
    6312    2    43    18    0    0    1    1.004    -9.03907845    24    1    1.15    0.8;
    6313    2    0    0    0    0    1    1.02    19.0302345    20    1    1.15    0.8;
    6314    2    0    0    0    0    1    1.022    18.6626331    20    1    1.15    0.8;
    6315    2    0    0    0    0    1    1.017    1.79033901    20    1    1.15    0.8;
    6316    2    0    0    0    0    1    1.015    1.59900083    20    1    1.15    0.8;
    6317    2    3.5    2.2    0    0    1    0.992    -9.70152305    15    1    1.15    0.8;
    6318    2    3.5    2.2    0    0    1    0.994    -9.62936371    15    1    1.15    0.8;
    6319    2    4.2    2.3    0    0    1    1.019    -9.79635703    14    1    1.15    0.8;
    6320    2    0    0    0    0    1    0.988089154    -30.8278588    20    1    1.15    0.8;
    6321    2    30    14    0    0    1    1.001    -24.4286396    20    1    1.15    0.8;
    6322    2    30    14    0    0    1    1    -24.6790867    20    1    1.15    0.8;
    6324    2    0    0    0    0    1    0.986228469    -27.6111831    20    1    1.15    0.8;
    6325    2    0    0    0    0    1    0.992    -0.722044655    10    1    1.15    0.8;
    6326    2    0    0    0    0    1    0.992    -0.864664531    10    1    1.15    0.8;
    6327    2    0    0    0    0    1    0.992    -0.577947021    10    1    1.15    0.8;
    6328    2    0    0    0    0    1    0.992    -0.577947021    10    1    1.15    0.8;
    6329    2    0    0    0    0    1    0.992    -0.722044655    10    1    1.15    0.8;
    6330    2    0    0    0    0    1    0.992    -1.00868879    10    1    1.15    0.8;
    6331    2    40    18    0    0    1    1.004    8.85165877    24    1    1.15    0.8;
    6332    2    40    18    0    0    1    1.006    8.91865498    24    1    1.15    0.8;
    6333    2    40    18    0    0    1    1.008    8.883379    24    1    1.15    0.8;
    6334    2    40    18    0    0    1    1.007    8.64194471    24    1    1.15    0.8;
    6335    2    0    0    0    0    1    1.004    -10.4469297    10    1    1.15    0.8;
    6336    2    0    0    0    0    1    1.004    -10.3421547    10    1    1.15    0.8;
    6337    2    0    0    0    0    1    0.950209737    -19.600239    21    1    1.15    0.8;
    6338    2    0    0    0    0    1    0.978925134    -19.6002631    15    1    1.15    0.8;
    6339    2    8.8    6.6    0    0    1    1.021    2.82082778    19    1    1.15    0.8;
    6340    2    40    17    0    0    1    0.999    1.54581863    24    1    1.15    0.8;
    6341    2    40    17    0    0    1    0.998    1.55260989    24    1    1.15    0.8;
    6342    2    40    17    0    0    1    0.997    1.6123226    24    1    1.15    0.8;
    6343    2    40    17    0    0    1    0.997    1.72579149    24    1    1.15    0.8;
    6344    2    0    0    0    0    1    1.03372926    -18.231278    11    1    1.15    0.8;
    6345    2    0    0    0    0    1    1.042    -3.44546276    20    1    1.15    0.8;
    6346    2    0    0    0    0    1    1.044    -3.82270503    20    1    1.15    0.8;
    6347    2    0    0    0    0    1    1.014    -6.47107549    10    1    1.15    0.8;
    6348    2    0    0    0    0    1    1.03    -5.65744802    15    1    1.15    0.8;
    6349    2    0    0    0    0    1    1.026    -6.09000265    15    1    1.15    0.8;
    6350    2    0    0    0    0    1    1.028    -5.12732216    15    1    1.15    0.8;
    6351    2    0    0    0    0    1    1.033    -4.91510203    15    1    1.15    0.8;
    6352    2    0    0    0    0    1    1.028    -2.58023742    20    1    1.15    0.8;
    6353    2    0    0    0    0    1    1.03    -2.94816532    20    1    1.15    0.8;
    6354    2    7.3    5.5    0    0    1    0.978    -19.6485763    21    1    1.15    0.8;
    6355    2    0    0    0    0    1    1.007    -10.2112667    10    1    1.15    0.8;
    6356    2    37    15    0    0    1    1.011    11.6402242    24    1    1.15    0.8;
    6357    2    37    15    0    0    1    1.009    11.6609234    24    1    1.15    0.8;
    6358    2    37    15    0    0    1    1.009    11.6816983    24    1    1.15    0.8;
    6359    2    37    15    0    0    1    1.007    11.7976249    24    1    1.15    0.8;
    6360    2    37    15    0    0    1    1.007    11.7058352    24    1    1.15    0.8;
    6361    2    37    15    0    0    1    1.012    11.1152192    24    1    1.15    0.8;
    6362    2    15    0    0    0    1    1.018    -0.747898745    20    1    1.15    0.8;
    6363    2    0    0    0    0    1    0.997011603    -32.4349259    18    1    1.15    0.8;
    6364    2    10    6    0    0    1    1.043    -6.62039958    20    1    1.15    0.8;
    6365    2    0    0    0    0    1    1.00007186    -11.7995504    20    1    1.15    0.8;
    6366    2    0    0    0    0    1    0.985175453    -10.2898511    20    1    1.15    0.8;
    6368    2    0    0    0    0    1    0.967    -0.318335309    10    1    1.15    0.8;
    6369    2    0    0    0    0    1    1.043    -19.2126293    10    1    1.15    0.8;
    6370    2    0    0    0    0    1    1.061    -6.27162002    5    1    1.15    0.8;
    6371    2    0    0    0    0    1    1.061    -6.53124855    5    1    1.15    0.8;
    6372    2    0    0    0    0    1    1.028    -11.978333    10    1    1.15    0.8;
    6373    2    0    0    0    0    1    1.002    -1.54058498    10    1    1.15    0.8;
    6374    2    0    0    0    0    1    1.003    -1.36793444    10    1    1.15    0.8;
    6375    2    0    0    0    0    1    1.003    -1.36793444    10    1    1.15    0.8;
    6376    2    0    0    0    0    1    1.003    -1.36793444    10    1    1.15    0.8;
    6377    2    15    0    0    0    1    0.962    -3.704672    20    1    1.15    0.8;
    6378    2    0    0    0    0    1    0.984    -14.1513293    5    1    1.15    0.8;
    6379    2    0    0    0    0    1    1.01    -2.48414056    10    1    1.15    0.8;
    6380    2    0    0    0    0    1    1.018    0.0819680738    10    1    1.15    0.8;
    6381    2    0    0    0    0    1    1.017    -1.1184171    10    1    1.15    0.8;
    6382    2    0    0    0    0    1    1.011    -2.35005628    10    1    1.15    0.8;
    6383    2    0    0    0    0    1    1.042    -12.1187175    5    1    1.15    0.8;
    6384    2    0    0    0    0    1    1.042    -12.1187175    5    1    1.15    0.8;
    6385    2    0    0    0    0    1    1.043    -12.2932295    5    1    1.15    0.8;
    6386    2    0    0    0    0    1    1.027    -13.2239387    5    1    1.15    0.8;
    6387    2    14    8    0    0    1    0.994    11.6586922    20    1    1.15    0.8;
    6388    2    14    8    0    0    1    0.994    11.199043    20    1    1.15    0.8;
    6389    2    0    0    0    0    1    0.914    -20.9671444    5    1    1.15    0.8;
    6390    2    5.9    3.6    0    0    1    1.002    -12.7823931    20    1    1.15    0.8;
    6391    2    0    0    0    0    1    1.067    -13.503579    5    1    1.15    0.8;
    6392    2    0    0    0    0    1    1.067    -13.503579    5    1    1.15    0.8;
    6393    2    0    0    0    0    1    0.997938468    -12.923998    15    1    1.15    0.8;
    6394    2    0    0    0    0    1    0.997938266    -12.9239956    15    1    1.15    0.8;
    6395    2    0    0    0    0    1    0.985    -4.22298891    15    1    1.15    0.8;
    6396    2    0    0    0    0    1    0.985    -4.32178465    15    1    1.15    0.8;
    6397    2    30    12    0    0    1    1.056    7.42150786    24    1    1.15    0.8;
    6398    2    30    12    0    0    1    1.03    7.70028915    24    1    1.15    0.8;
    6399    2    12    3    0    0    1    1.006    -19.3782847    17    1    1.15    0.8;
    6400    2    0    0    0    0    1    0.939247826    -19.3781251    17    1    1.15    0.8;
    6401    2    0    0    0    0    1    1.015    1.05243116    20    1    1.15    0.8;
    6402    2    0    0    0    0    1    1.029    -11.4911412    10    1    1.15    0.8;
    6403    2    0    0    0    0    1    1.029    -11.4911412    10    1    1.15    0.8;
    6404    2    0    0    0    0    1    1.004    -1.97709177    10    1    1.15    0.8;
    6405    2    0    0    0    0    1    1.021    7.19488222    20    1    1.15    0.8;
    6406    2    0    0    0    0    1    1.034    7.0760137    20    1    1.15    0.8;
    6407    2    0    0    0    0    1    1.036    6.5229358    20    1    1.15    0.8;
    6408    2    0    0    0    0    1    1.032    6.99465327    20    1    1.15    0.8;
    6409    2    0    0    0    0    1    1.023    -8.2762827    10    1    1.15    0.8;
    6410    2    0    0    0    0    1    1.028    6.36954467    20    1    1.15    0.8;
    6411    2    0    0    0    0    1    1.03    5.94992067    20    1    1.15    0.8;
    6412    2    0    0    0    0    1    0.97148234    -13.5476342    20    1    1.15    0.8;
    6413    2    0    0    0    0    1    0.97148234    -13.5476342    20    1    1.15    0.8;
    6414    2    0    0    0    0    1    0.971482504    -13.5476342    20    1    1.15    0.8;
    6415    2    0    0    0    0    1    0.981244967    -13.5476342    20    1    1.15    0.8;
    6416    2    0    0    0    0    1    0.998    -9.38743419    10    1    1.15    0.8;
    6417    2    15    0    0    0    1    1.012    -12.291521    20    1    1.15    0.8;
    6418    2    15    0    0    0    1    0.968    -10.90909    20    1    1.15    0.8;
    6419    2    0    0    0    0    1    1.03    -6.16791061    10    1    1.15    0.8;
    6420    2    0    0    0    0    1    1.032    -4.69685706    10    1    1.15    0.8;
    6421    2    0    0    0    0    1    0.994    -8.71281654    11    1    1.15    0.8;
    6422    2    0    0    0    0    1    1.03    -8.18868347    10    1    1.15    0.8;
    6423    2    0    0    0    0    1    1.03    -8.18968449    10    1    1.15    0.8;
    6424    2    10.8    8.6    0    0    1    1.002    5.87535913    20    1    1.15    0.8;
    6425    2    0    0    0    0    1    1.081    -33.5565132    3    1    1.15    0.8;
    6426    2    0    0    0    0    1    1.085    -33.5560984    3    1    1.15    0.8;
    6427    2    0    0    0    0    1    1.085    -33.5562456    3    1    1.15    0.8;
    6428    2    0    0    0    0    1    0.966    1.72626984    10    1    1.15    0.8;
    6429    2    0    0    0    0    1    0.985417227    -4.0465761    10    1    1.15    0.8;
    6430    2    0    0    0    0    1    0.966    1.72626984    10    1    1.15    0.8;
    6431    2    0    0    0    0    1    0.985417227    -4.0465761    10    1    1.15    0.8;
    6432    2    0    0    0    0    1    1.032    -10.1910185    5    1    1.15    0.8;
    6433    2    0    0    0    0    1    1.05    -11.0750429    5    1    1.15    0.8;
    6434    2    0    0    0    0    1    1.049    -11.2467807    5    1    1.15    0.8;
    6435    2    0    0    0    0    1    1.03    -12.6678871    15    1    1.15    0.8;
    6436    2    0    0    0    0    1    1.024    -13.0802212    15    1    1.15    0.8;
    6437    2    0    0    0    0    1    0.976    1.5686256    10    1    1.15    0.8;
    6438    2    0    0    0    0    1    0.976008405    -9.77438604    10    1    1.15    0.8;
    6439    2    0    0    0    0    1    1.03    -12.0148109    15    1    1.15    0.8;
    6440    2    0    0    0    0    1    1.031    -11.0961884    15    1    1.15    0.8;
    6441    2    0    0    0    0    1    0.994    7.15973593    20    1    1.15    0.8;
    6442    2    0    0    0    0    1    0.994    7.01583617    20    1    1.15    0.8;
    6443    2    0    0    0    0    1    1.002    12.4737842    20    1    1.15    0.8;
    6444    2    15    0    0    0    1    0.994    13.2236641    20    1    1.15    0.8;
    6445    2    7    4    0    0    1    1.019    19.3590829    19    1    1.15    0.8;
    6446    2    7    4    0    0    1    0.985    10.621693    19    1    1.15    0.8;
    6447    2    0    0    0    0    1    1.056    -12.5726969    5    1    1.15    0.8;
    6448    2    0    0    0    0    1    1.057    -12.3148794    5    1    1.15    0.8;
    6449    2    0    0    0    0    1    0.931    -5.04119185    10    1    1.15    0.8;
    6450    2    0    0    0    0    1    1.007    -15.6158516    10    1    1.15    0.8;
    6451    2    41    15    0    0    1    1    -3.81652088    24    1    1.15    0.8;
    6452    2    41    15    0    0    1    1    -3.87104219    24    1    1.15    0.8;
    6453    2    0    0    0    0    1    1.051    -13.1432727    5    1    1.15    0.8;
    6454    2    0    0    0    0    1    1.049    -12.3891976    5    1    1.15    0.8;
    6455    2    0    0    0    0    1    1.049    -12.3891976    5    1    1.15    0.8;
    6456    2    0    0    0    0    1    0.998    5.52309261    15    1    1.15    0.8;
    6457    2    0    0    0    0    1    0.998    5.62584996    15    1    1.15    0.8;
    6458    2    0    0    0    0    1    1.011    -12.096274    10    1    1.15    0.8;
    6459    2    0    0    0    0    1    1.012    -10.379972    10    1    1.15    0.8;
    6460    2    35    18    0    0    1    0.99    10.8361561    24    1    1.15    0.8;
    6461    2    35    13    0    0    1    0.988    10.4141125    24    1    1.15    0.8;
    6462    2    35    13    0    0    1    0.987    10.8045455    24    1    1.15    0.8;
    6463    2    35    13    0    0    1    0.984    11.304683    24    1    1.15    0.8;
    6464    2    0    0    0    0    1    1.02940228    -14.6420569    15    1    1.15    0.8;
    6465    2    0    0    0    0    1    1.02940228    -14.6420569    15    1    1.15    0.8;
    6466    2    0    0    0    0    1    1.02473811    -14.7276568    15    1    1.15    0.8;
    6467    2    0    0    0    0    1    0.925    -1.71257625    10    1    1.15    0.8;
    6468    2    0    0    0    0    1    0.925    -1.71257625    10    1    1.15    0.8;
    6469    2    0    0    0    0    1    0.925    -1.71257625    10    1    1.15    0.8;
    6470    2    18    10    0    0    1    1.011    -10.9135332    20    1    1.15    0.8;
    6471    2    18    10    0    0    1    1.012    -11.5847378    20    1    1.15    0.8;
    6472    2    0    0    0    0    1    1.088    -5.14710346    15    1    1.15    0.8;
    6473    2    0    0    0    0    1    1.00545424    -12.7641305    10    1    1.15    0.8;
    6474    2    0    0    0    0    1    1.00545424    -12.7641305    10    1    1.15    0.8;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    4    0    0    0    0    1.045    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4    0    0    0    0    1.045    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5    6.05    0    0    0    1.017    100    1    9.1    0    0    0    0    0    0    0    0    0    0    0    0;
    11    0    0    0    0    1.035    100    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    11    0    0    0    0    1.035    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    17    1.22    0    0    0    1.049    100    1    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    19    0    0    0    0    1.02    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    22    0    0    0    0    1.013    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    24    0    0    0    0    1.042    100    0    16.1    0    0    0    0    0    0    0    0    0    0    0    0;
    24    0.18    0    0    0    1.042    100    1    35.5    0    0    0    0    0    0    0    0    0    0    0    0;
    25    3.21    0    0    0    1.074    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    25    0    0    0    0    1.074    100    0    27.2    0    0    0    0    0    0    0    0    0    0    0    0;
    40    0    0    0    0    1.063    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    47    9.47    -5.96    9.5    -9.5    1.012    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    47    0    -1.81    9.5    -9.5    1.012    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    48    2.17    0    0    0    1.035    100    1    23    0    0    0    0    0    0    0    0    0    0    0    0;
    48    1.17    0    0    0    1.035    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    57    0    1    1    0.9    1.051    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    64    0    0    0    0    1.075    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    64    1.19    0    0    0    1.075    100    1    27.6    0    0    0    0    0    0    0    0    0    0    0    0;
    69    7.25    0    0    0    1.042    100    1    30.04    0    0    0    0    0    0    0    0    0    0    0    0;
    70    3.27    0    0    0    1.015    100    1    23    0    0    0    0    0    0    0    0    0    0    0    0;
    85    0    0    0    0    1.034    100    0    6.68    0    0    0    0    0    0    0    0    0    0    0    0;
    86    2.76    0    0    0    1.021    100    1    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    102    19.07    -3.5    21    -9    1.026    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    122    7.97    -1.18    5    -2    1.026    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    124    1.36    0    0    0    1.038    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    125    6.12    0    0    0    1.037    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    125    1.12    0    0    0    1.037    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    132    7.12    1.99    3    -3    1.065    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    1    1    -1    1.065    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    1.99    3    -3    1.065    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    1.99    3    -3    1.065    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    137    0    -0.57    0.8    -0.8    1.032    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    137    4    -0.8    0.8    -0.8    1.032    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    155    0    -1.75    1.76    -1.76    0.971    100    0    5.3    0    0    0    0    0    0    0    0    0    0    0    0;
    158    7.05    1.44    10    -13    0.947    100    1    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    158    0    -2.57    10    -13    0.947    100    0    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    177    0    -1.56    10    -4    1.073    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    190    0    -1.41    8    -8    1.009    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    190    0    -1.41    2    -2    1.009    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    192    0    -2.63    14    -14    0.939    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    194    0    0    0    0    1.05    100    0    23.5    0    0    0    0    0    0    0    0    0    0    0    0;
    196    2.44    0.9    1    0.9    1.037    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    196    2.44    0.9    1    0.9    1.037    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    219    1.46    0    0    0    1.016    100    1    11.94    0    0    0    0    0    0    0    0    0    0    0    0;
    226    0    0    2    0    1.073    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    229    3.17    0    0    0    1.025    100    1    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    238    1.2    0    0    0    1.047    100    1    33.5    0    0    0    0    0    0    0    0    0    0    0    0;
    238    0.2    0    0    0    1.047    100    1    24.3    0    0    0    0    0    0    0    0    0    0    0    0;
    240    0    0    0    0    1.022    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    240    6.28    0    0    0    1.022    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    248    0    0    2    0    0.976    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    248    0    -2.77    10    -10    0.976    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    248    0    -2.77    10    -10    0.976    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    248    0    -2.77    10    -10    0.976    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    258    0    -1.94    10    -10    1.031    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    258    0    0.23    10    -10    1.031    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    260    27.18    1    1    0.9    1.071    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    263    3.85    -0.6    4    -4    0.998    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    271    0    0    0    0    0.997    100    0    12.6    0    0    0    0    0    0    0    0    0    0    0    0;
    284    0    -2.78    6.1    -6.2    0.975    100    0    11.6    0    0    0    0    0    0    0    0    0    0    0    0;
    297    0    0    0    0    1.064    100    0    25.3    0    0    0    0    0    0    0    0    0    0    0    0;
    298    0    0    0    0    1.014    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    307    1.12    -6.48    9    -9    1.038    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    314    7.16    0    0    0    1.032    100    1    25.8    0    0    0    0    0    0    0    0    0    0    0    0;
    314    18.16    0    0    0    1.032    100    1    49.6    0    0    0    0    0    0    0    0    0    0    0    0;
    319    0    0    0    0    1.05    100    0    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    319    0    0    0    0    1.05    100    0    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    321    4.8    -0.1    0.1    -0.1    1.042    100    1    10.8    0    0    0    0    0    0    0    0    0    0    0    0;
    327    0    -0.57    4    -4    1.023    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    334    0    0.13    13    -9    1.028    100    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    335    2.11    2.07    13    -9    1.037    100    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    338    9.13    -0.33    5    -6    1.013    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    340    0    -1.82    10    -10    1.034    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    340    0    -0.1    0.1    -0.1    1.034    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    347    0    0    0    0    1.057    100    0    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    347    15.24    0    0    0    1.057    100    1    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    350    0    0    0    0    1.058    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    358    0    1.84    30    -30    1.027    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    359    1.97    0    0    0    1.001    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    359    2.97    0    0    0    1.001    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    366    127.22    8.45    59    -26    1.078    100    1    130    0    0    0    0    0    0    0    0    0    0    0    0;
    393    0    0    0    0    1.006    100    0    2.7    0    0    0    0    0    0    0    0    0    0    0    0;
    412    1.4    0    0    0    1.026    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    412    1.4    0    0    0    1.026    100    1    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    432    0    0    0    0    1.047    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    441    0    1.33    10.96    -11.99    1.023    100    0    34.25    0    0    0    0    0    0    0    0    0    0    0    0;
    448    0    0.71    8    -9    0.992    100    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    463    0    0    0    0    1.013    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    463    3.21    0    0    0    1.013    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    465    7.19    0.74    6    -3    1.171    100    1    27    1    0    0    0    0    0    0    0    0    0    0    0;
    465    7.19    0.74    6    -3    1.171    100    1    27    1    0    0    0    0    0    0    0    0    0    0    0;
    467    42.78    10.85    19    -10    1.042    100    1    48    1    0    0    0    0    0    0    0    0    0    0    0;
    471    0    -2.86    6    -6    1.035    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    471    0    -5.4    5.4    -5.4    1.035    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    480    0    -2.66    17    -16    0.982    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    480    0    -2.66    17    -16    0.982    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    480    0    -2.66    17    -16    0.982    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    492    0    -0.74    8    -17    1.055    100    0    23.4    0    0    0    0    0    0    0    0    0    0    0    0;
    509    0    0.34    2    -2    1.002    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    518    0    0    0    0    1    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    519    8.33    0    0    0    1.035    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    529    0    -1.62    4.8    -4.8    1.017    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    529    0    -1.62    4.8    -4.8    1.017    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    529    1.95    -1.62    4.8    -4.8    1.017    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    535    0.28    0    0    0    1.014    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    535    4.28    0    0    0    1.014    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    544    1.22    1.9    2    1.9    1    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    547    0    0    2    0    0.984    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    569    2.23    0    0    0    1.006    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    569    12.23    0    0    0    1.006    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    569    5.23    0    0    0    1.006    100    1    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    582    4.38    2.76    7    -4    1.029    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    584    0.16    0    0    0    0.993    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    585    1.04    0.5    5.7    -5.7    1.01    100    1    9.5    0    0    0    0    0    0    0    0    0    0    0    0;
    588    0    0.1    0.1    -0.1    1.029    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    592    0    0.82    10    -10    1.012    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    599    0    0.03    1    -1    1.026    100    0    6.1    0    0    0    0    0    0    0    0    0    0    0    0;
    609    41.38    -4.32    45    -45    1.02    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    609    0    -1.04    45    -45    1.02    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    611    3.39    0    0    0    1.01    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    611    3.39    0    0    0    1.01    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    611    3.39    0    0    0    1.01    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    612    2.14    0    0    0    1.012    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    612    0    0    0    0    1.012    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    623    -2.11    -8.3    8.3    -8.3    1.049    100    1    8.3    -8.3    0    0    0    0    0    0    0    0    0    0    0;
    632    0    2.76    4    -4    1.026    100    0    7.3    0    0    0    0    0    0    0    0    0    0    0    0;
    635    0    0.91    7    0    1.011    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    635    4.02    4.91    7    0    1.011    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    640    94.82    -101.18    80    -102.8    1.083    100    1    239    0    0    0    0    0    0    0    0    0    0    0    0;
    651    0    1.38    7    0    1.064    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    669    3.19    0    0    0    1.033    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    669    3.19    0    0    0    1.033    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    670    3.25    0    0    0    1.053    100    1    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    670    14.25    0    0    0    1.053    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    678    0    0    0    0    1.011    100    0    6.6    0    0    0    0    0    0    0    0    0    0    0    0;
    679    0.12    0    0    0    1.059    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    683    4.2    -2.58    6    -5    0.89    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    683    4.2    -2.58    6    -5    0.89    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    683    0    -2.58    8    -5    0.89    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    683    4.2    -2.58    8    -5    0.89    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    694    16.2    0    0    0    1.055    100    1    32.35    0    0    0    0    0    0    0    0    0    0    0    0;
    694    1.2    0    0    0    1.055    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    694    7.2    0    0    0    1.055    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    698    31.61    -7.06    15    -17    1.02    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    698    30.63    -7.06    15    -17    1.02    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    697    32.52    -7.35    15    -15    1.02    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    697    29.5    -7.35    15    -15    1.02    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    696    31.51    -5.32    15    -17    1.023    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    696    31.51    -5.32    15    -17    1.023    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    704    1.17    -0.66    2    -2    0.896    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    704    1.17    -0.16    2.5    -2.5    0.896    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    704    2.87    0.34    3    -3    0.896    100    1    5.7    0    0    0    0    0    0    0    0    0    0    0    0;
    704    0    -2.66    6    -5    0.896    100    0    8.5    0    0    0    0    0    0    0    0    0    0    0    0;
    731    16.79    0    0    0    1.044    100    1    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    732    27.31    -2.16    18    -18    0.977    100    1    39    0    0    0    0    0    0    0    0    0    0    0    0;
    733    1.1    0    0    0    1.004    100    1    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    733    2.1    0    0    0    1.004    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    735    0    0    0    0    1.051    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    735    7.19    0    0    0    1.051    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    736    0.46    0.1    0.1    -0.1    1.032    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    743    3.56    2.67    3.72    -3.7    0.983    100    1    6.7    0    0    0    0    0    0    0    0    0    0    0    0;
    743    2.65    1.95    3    -3    0.983    100    1    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    744    3.25    -19.76    15    -19.76    0.975    100    1    26.6    0    0    0    0    0    0    0    0    0    0    0    0;
    745    4.6    2    2    -2    1.011    100    1    7    1    0    0    0    0    0    0    0    0    0    0    0;
    750    0    -2.78    3    -3    0.975    100    0    5    -5    0    0    0    0    0    0    0    0    0    0    0;
    757    0    1.81    8    -8    1.068    100    0    23.5    0    0    0    0    0    0    0    0    0    0    0    0;
    759    0    0    0    0    1.037    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    760    0    0    0    0    1.035    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    759    16.11    -5.86    10    -6    1.037    100    1    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    760    15.44    -2.51    10    -6    1.035    100    1    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    761    0    0.06    0.06    -0.06    0.596    100    0    0.6    0    0    0    0    0    0    0    0    0    0    0    0;
    761    0.91    2.61    2.61    -2.61    0.596    100    1    26.1    0    0    0    0    0    0    0    0    0    0    0    0;
    761    0    0.16    0.16    -0.16    0.596    100    0    1.6    0    0    0    0    0    0    0    0    0    0    0    0;
    761    0    0.11    0.11    -0.11    0.596    100    0    1.1    0    0    0    0    0    0    0    0    0    0    0    0;
    765    0    0    0    0    1.02    100    0    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    765    0.16    0    0    0    1.02    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    785    0    -0.29    26    -26    1.004    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    785    0    -0.29    26    -26    1.004    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    786    0    -0.33    26    -26    1.009    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    800    25.57    -7.03    15    -17    1.02    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    800    26.55    -7.03    15    -17    1.02    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    801    26.91    -5.94    15    -17    1.022    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    801    26.91    -5.94    15    -17    1.022    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    802    25.92    -6.45    15    -17    1.021    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    802    26.91    -6.45    15    -17    1.021    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    806    0.88    0    0    0    1.008    100    1    40.8    0    0    0    0    0    0    0    0    0    0    0    0;
    814    23.28    1.33    6    -9    1.023    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    814    0    0    6    -9    1.023    100    0    32    1    0    0    0    0    0    0    0    0    0    0    0;
    815    23.25    0.73    6    -9    1.024    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    815    23.25    0.73    6    -9    1.024    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    815    21.25    0.73    6    -9    1.024    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    815    23.25    0.73    6    -9    1.024    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    825    0    1.35    3    -3    1.042    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    825    1.16    3    3    -3    1.042    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    828    0    0    0    0    1.059    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    829    9.77    -3.27    10    -10    1.032    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    830    0    -2.71    10    -10    0.937    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    832    0    1.34    3.14    -3.43    1.053    100    0    9.8    0    0    0    0    0    0    0    0    0    0    0    0;
    832    0    1    1    0    1.053    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    835    0    2.9    3    2.9    0.984    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    837    0    -1.31    7.5    -7.5    1.013    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    837    0    -1.31    7.5    -7.5    1.013    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    856    0    0    1    0.9    1.013    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    856    0    0    1    0    1.013    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    863    0    -5.15    7    -7    1.003    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    864    8.03    2.95    7    -7    1.006    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    885    0    -0.79    6    -6    0.997    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    885    0    -0.79    3    -3    0.997    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    889    0    0.71    5    -5    1    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    889    0    0.71    5    -5    1    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    889    0    0.71    5    -5    1    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    889    0    0.71    5    -5    1    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    907    6.49    0    0    0    1.061    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    944    4.05    0    0    0    0.977    100    1    8.1    0    0    0    0    0    0    0    0    0    0    0    0;
    948    0    0.1    0.1    -0.1    1.04    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    969    41.12    -1.5    27    -9    1.056    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    971    6.79    0    0    0    1.044    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    977    4.17    -0.29    5    -5    1.014    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    977    0    -0.64    5    -5    1.014    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    987    0    4.8    22    -10    1.062    100    0    49    0    0    0    0    0    0    0    0    0    0    0    0;
    987    0    4.8    7    -3    1.062    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    987    0    4.8    22    -10    1.062    100    0    49    0    0    0    0    0    0    0    0    0    0    0    0;
    989    0    0    0    0    1.014    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    991    1.14    1    1    -1    1.038    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1013    0.12    1    1    0.9    1.064    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1013    0    1    1    0    1.064    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1017    2.96    -0.95    4    -4    1.024    100    1    7.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1029    4.72    0    0    0    1.025    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1052    0    -2.48    12    -10    0.996    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1054    0    0    0    0    0.978    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    1054    0    0    0    0    0.978    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1061    7.24    2.4    6    -3    1.073    100    1    11.8    7    0    0    0    0    0    0    0    0    0    0    0;
    1062    0.68    0    0    0    1.031    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1069    0    0    0    0    1.033    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1070    0    1.9    2    1.9    0.973    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1074    0    0    0    0    1.001    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1112    14.2    1.14    6    -6    1.073    100    1    18    14    0    0    0    0    0    0    0    0    0    0    0;
    1112    0    0    3    -3    1.073    100    0    8    5    0    0    0    0    0    0    0    0    0    0    0;
    1112    0    0    3    -3    1.073    100    0    8    5    0    0    0    0    0    0    0    0    0    0    0;
    1112    0    0    3    -3    1.073    100    0    8    5    0    0    0    0    0    0    0    0    0    0    0;
    1114    0    -1.7    10    -10    1.016    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1114    0    -1.7    10    -10    1.016    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1129    0    0.1    0.1    -0.1    1.03    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    1132    1.52    0    0    0    1.027    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1139    0.07    0    0    0    1.028    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1151    0    0    0    0    1.045    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1151    0    0    0    0    1.045    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1214    32.13    -34.69    40    -40    1.071    100    1    62    0    0    0    0    0    0    0    0    0    0    0    0;
    1215    3.57    -9.28    12.42    -11.59    1.062    100    1    41.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1225    2.44    0    0    0    1.069    100    1    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1250    0    -0.45    20    -10    0.582    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1250    0    -0.45    20    -10    0.582    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1260    8.08    0    0    0    1.025    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    1262    5.13    0    0    0    1.038    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1263    7.12    0    0    0    1.038    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1267    0    0    0    0    0.99    100    0    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1281    1.19    0    0    0    1.042    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1281    0    0    0    0    1.042    100    0    14.3    0    0    0    0    0    0    0    0    0    0    0    0;
    1290    0    0.35    0.35    -0.35    1.058    100    0    1.06    0    0    0    0    0    0    0    0    0    0    0    0;
    1290    0    1.3    2.6    -2.8    1.058    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1290    1    2.18    2.6    -2.8    1.058    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1307    0    0.1    0.1    -0.1    1.023    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1314    0    1    1    0    1.05    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    1314    9.97    1    1    0.9    1.05    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    1314    0    1    1    0    1.05    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    1317    0    0    0    0    1.035    100    0    0.8    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1317    0    0    0    0    1.035    100    0    0.8    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1319    0    0    0    0    1.037    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1319    0    0    0    0    1.037    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1327    0    -1.7    6.5    -6.5    0.937    100    0    12.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1329    0    1    1    0.9    1.066    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1329    2.13    1    1    0.9    1.066    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1344    0    -9.87    40    -40    1.017    100    0    72.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1348    0    1.71    5    1    1    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1348    0    1.71    5    1    1    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1358    0.16    0    0    0    1.047    100    1    18.15    0    0    0    0    0    0    0    0    0    0    0    0;
    1358    4.16    0    0    0    1.047    100    1    35.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1358    0.16    0    0    0    1.047    100    1    28.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1360    28.88    -10.33    18    -18    1.037    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1366    7.48    -4.26    7    -5    1.029    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1366    0    0.08    7    -5    1.029    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1413    0    0    22    -10    1.021    100    0    50    5    0    0    0    0    0    0    0    0    0    0    0;
    1423    41.09    1.73    50    -50    1.037    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    1423    41.09    1.73    50    -50    1.037    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    1436    0    0    22    -10    1.022    100    0    50    5    0    0    0    0    0    0    0    0    0    0    0;
    1443    9.18    0    0    0    1.011    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    1457    0    1.23    20    -10    0.607    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1457    0    1.23    2    -10    0.607    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1457    0    1.23    20    -10    0.607    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1466    0    -0.3    0.3    -0.3    1.012    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1467    0.32    0    0    0    1.029    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1477    0    0    0    0    1.026    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1498    5.72    0    0    0    1.038    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    1500    0    0    0    0    1.053    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1500    0.16    0    0    0    1.053    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1520    198.95    17.27    100    -60    1.091    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    1522    79.68    25.47    100    -60    1.1    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    1523    76.45    7.51    70    -45    0.957    100    1    169    82    0    0    0    0    0    0    0    0    0    0    0;
    1521    159.15    18.31    70    -45    0.959    100    1    169    82    0    0    0    0    0    0    0    0    0    0    0;
    1553    0    0    0    0    1.042    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1553    0    0    0    0    1.042    100    0    15.85    0    0    0    0    0    0    0    0    0    0    0    0;
    1560    8.22    4.04    22    -9    1.047    100    1    49    1    0    0    0    0    0    0    0    0    0    0    0;
    1564    4.43    0    0    0    1.069    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1564    13.43    0    0    0    1.069    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1565    0.34    0    0    0    1.077    100    1    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1566    0.69    0    0    0    1.032    100    1    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1570    1.01    0    0    0    0.974    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1570    0.01    0    0    0    0.974    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    1584    0    -7.19    6    -7.19    1.012    100    0    10.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1599    5.19    3.5    11    -12    1.041    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    1599    0    3.5    11    -12    1.041    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    1605    39.36    17.04    20    -10    1.039    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    1619    14.21    0    0    0    1.051    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    1619    5.21    0    0    0    1.051    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1630    30.69    -6.35    1    -6.35    1.059    100    1    78    0    0    0    0    0    0    0    0    0    0    0    0;
    1643    0    0    1    -1    1.035    100    0    3.7    0.7    0    0    0    0    0    0    0    0    0    0    0;
    1644    0    0    0    0    1.02    100    0    5.1    0    0    0    0    0    0    0    0    0    0    0    0;
    1644    0    0    0    0    1.02    100    0    11.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1645    14.8    -1.51    10    -13    1.081    100    1    52    0    0    0    0    0    0    0    0    0    0    0    0;
    1648    0    -0.1    0.1    -0.1    1.036    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1659    0    -3.09    6    -6    1.028    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1675    0.13    0    0    0    1.04    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1675    1.13    0    0    0    1.04    100    1    17.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1684    0    -0.4    5    -5    1.016    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1684    0    -0.4    5    -5    1.016    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1685    0    0    3    0    1    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    1686    0    1.44    3    -3    1.023    100    0    10.33    0    0    0    0    0    0    0    0    0    0    0    0;
    1686    0    1.44    3    -3    1.023    100    0    10.33    0    0    0    0    0    0    0    0    0    0    0    0;
    1687    2.06    0    0    0    1.018    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1688    0    0    1    -1    1.035    100    0    3.2    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1693    4.07    1.44    2.13    -1.99    0.982    100    1    7.1    0    0    0    0    0    0    0    0    0    0    0    0;
    1697    1.35    -0    0    -0    1.029    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1697    1.35    -0    0    -0    1.029    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1697    1.35    -0    0    -0    1.029    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1700    0    0    3    0    1.035    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    1703    0    1.9    2    1.9    1.009    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1704    0    -3.05    25    -25    1.045    100    0    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1706    0    1.51    18    -18    1.026    100    0    28.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1717    0    0    0    0    1.073    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1728    0    -2    2.7    -2    0.978    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1728    0    -3.09    8    -8    0.978    100    0    14.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1731    1.25    0    0    0    1.055    100    1    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1733    0.76    -2.95    7.5    -7.5    1.018    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1739    7.58    2.44    14    -14    1.039    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    1739    0    0.43    6    -6    1.039    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1746    27.89    14.84    20    -18    1.127    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1747    37.24    9.83    20    -18    1.109    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1748    37.24    13.43    20    -18    1.12    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1802    0    0    0    0    1.001    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1812    0    0    2    0    0.971    100    0    10.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1829    0    0    0    0    1.007    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1836    0    0    0    0    1.048    100    0    32.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1842    0.1    0    0    0    1.034    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    1842    3.1    0    0    0    1.034    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    1852    0    0.19    2    -2    1.032    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1852    0    0.43    1    -1    1.032    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1860    0    0.1    0.1    -0.1    1.05    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1863    0    0    1    0    1.034    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1863    0    -0.1    0.1    -0.1    1.034    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1868    5.13    0    0    0    1.04    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1868    8.13    0    0    0    1.04    100    1    36.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1868    10.13    0    0    0    1.04    100    1    43.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1869    1.41    0    0    0    1.022    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1870    38.45    7.91    20    -9    1.026    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    1871    0    -1.5    3.5    -3.5    1.021    100    0    5.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1876    0    0    0    0    1.075    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    1885    0.81    0    0    0    1.032    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1893    18.3    -0.76    4    -4    1.036    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1894    15.83    -1.37    4    -4    1.035    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1895    18.73    0.76    4    -4    1.04    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1896    18.21    1.24    4    -4    1.041    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1908    0    0    0    0    1.024    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1927    0    1    1    -1    1.06    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1940    0    -0.55    26    -26    1.018    100    0    43    0    0    0    0    0    0    0    0    0    0    0    0;
    1939    0    -0.61    20    -20    1.017    100    0    38    0    0    0    0    0    0    0    0    0    0    0    0;
    1948    18.18    1.9    2    1.9    1.038    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    1959    0    0    2    0    0.989    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1967    14.69    -5.32    8    -7    1.053    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1968    14.2    2.88    5.65    -0.01    1.062    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1969    17.19    -4.77    8    -7    1.053    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1970    16.18    3.29    8    -7    1.062    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1971    15.17    3.78    8    -7    1.063    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1980    25.24    0.83    10    -10    1.033    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1980    24.27    0.83    10    -10    1.033    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1981    25.01    -6.4    5    -18    1.003    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1982    26.21    -2.07    8    -18    1.017    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1984    0    -1.48    6    -6    1.023    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1986    1.65    -2    2    -2    1.035    100    1    4.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    1986    0    0    2    -2    1.035    100    0    4.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    1992    0    -3    2    -3    1.034    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2000    0    -2.61    5    -5    0.889    100    0    8.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2007    23.07    -1.85    21    -9    1.026    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    2018    13.63    -8.51    9    -9    1.025    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2019    14.02    -1.94    9    -9    1.029    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2019    14.02    -1.94    9    -9    1.029    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2024    4.24    0    0    0    1.051    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2028    21.36    4.36    7    -7    1.058    100    1    30    -30    0    0    0    0    0    0    0    0    0    0    0;
    2036    0.79    0    0    0    1.014    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2050    28.2    5.45    19    -16    1.027    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    2060    0.02    0    0    0    1.02    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2084    0    0    2    0    1.01    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2097    8.05    0    0    0    1.02    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2098    39.22    2.63    22    -10    1.058    100    1    54    1    0    0    0    0    0    0    0    0    0    0    0;
    2102    7.2    5    5    -5    1.014    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2122    1.9    0    0    0    1.033    100    1    19.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2122    4.9    0    0    0    1.033    100    1    32.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2150    2.78    0    0    0    1.037    100    1    10.25    0    0    0    0    0    0    0    0    0    0    0    0;
    2150    3.78    0    0    0    1.037    100    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2160    14.3    5.41    13    -6    1.063    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    2164    0    2.51    22    -10    1.031    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2165    0.23    0    0    0    1.071    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2181    0    0    0    0    1.05    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2181    0    0    0    0    1.05    100    0    29.92    0    0    0    0    0    0    0    0    0    0    0    0;
    2186    4.26    0    0    0    1.059    100    1    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2189    0    0    0    0    1.016    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2189    0    0    0    0    1.016    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2191    0    0    22    -10    1.065    100    0    47    37    0    0    0    0    0    0    0    0    0    0    0;
    2192    7.62    1.66    9    -9    0.895    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2194    15.9    2    2    1.9    1.065    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2225    0    0    0    0    1.058    100    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2225    0    0    0    0    1.058    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    2244    4.24    0    0    0    1.006    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2244    12.24    0    0    0    1.006    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    2246    0    0    8    -8    1.069    100    0    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    2246    4.05    -1.47    8    -8    1.069    100    1    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    2280    4.22    0    0    0    1.017    100    1    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2290    1.72    0    0    0    1.043    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2294    1.35    3.53    17    -20    0.997    100    1    56    0    0    0    0    0    0    0    0    0    0    0    0;
    2296    0    3.5    20    -20    1.029    100    0    64    -64    0    0    0    0    0    0    0    0    0    0    0;
    2302    0    0    0    0    1.005    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2302    0    0    0    0    1.005    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2328    1.07    0    0    0    1.02    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2334    0    0    0    0    1.023    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2338    0    0    0    0    1.024    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2340    14.1    -5.16    12    -9    0.997    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2340    17.1    -5.16    12    -9    0.997    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2340    12.1    -5.16    12    -9    0.997    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2341    0    1    1    -1    1.055    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2341    0    0.96    3    0    1.055    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2342    2.15    2    2    -2    1.038    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2364    21.15    4.48    20    -20    1.091    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2365    21.14    7.57    20    -20    1.096    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2366    13.31    -7.13    20    -20    1.071    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2367    21.14    4.88    20    -20    1.091    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2368    11.74    9.74    20    -20    1.1    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2378    1.28    0    0    0    1.016    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2395    0.03    0    0    0    1.013    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2397    0    0    0    0    1.01    100    0    34.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2397    0    0    0    0    1.01    100    0    19.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2413    8.78    1.94    14    -14    1.058    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    2415    0    0    0    0    1.022    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2415    7.79    0    0    0    1.022    100    1    19.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2422    1.26    0    0    0    1.017    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2422    6.26    0    0    0    1.017    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2422    4.26    0    0    0    1.017    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2434    3.07    0    0    0    1.023    100    1    19.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2438    0    0    0    0    1.026    100    0    22.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2438    0    0    0    0    1.026    100    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2441    0    0    0    0    1.024    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2441    0    0    0    0    1.024    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    2446    6.04    0    0    0    1.021    100    1    10.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2445    14.05    0    0    0    1.01    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2462    0    -2.36    8    -8    1.072    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    2463    0    0.93    3    -3    1.012    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2463    0.02    1.91    3    -3    1.012    100    1    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2466    0    0    0    0    1.041    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2477    0    0    0    0    1.025    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2483    0    0    0    0    1.013    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    2497    0    -0.73    5    -5    1.019    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2525    40.2    1.34    19    -8    1.153    100    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    2525    42.2    1.34    19    -8    1.153    100    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    2531    1.96    0    0    0    0.974    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2531    2.96    0    0    0    0.974    100    1    36.85    0    0    0    0    0    0    0    0    0    0    0    0;
    2532    0    0    0    0    1.043    100    0    12.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2532    0    0    0    0    1.043    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2534    4.5    -0.96    0.97    -0.96    1.013    100    1    9.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2547    0    0    0    0    1.014    100    0    5.66    0    0    0    0    0    0    0    0    0    0    0    0;
    2549    0    0    0    0    1.027    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2557    0    0    0    0    1.059    100    0    18.85    0    0    0    0    0    0    0    0    0    0    0    0;
    2557    0    0    0    0    1.059    100    0    34    0    0    0    0    0    0    0    0    0    0    0    0;
    2560    6.66    0.42    12    -9    1.016    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2565    2.18    0    0    0    1.018    100    1    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2578    0    0    0    0    1.026    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2578    0    0    0    0    1.026    100    0    13.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2583    0    0    0    0    1.048    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2588    1.11    0    0    0    1.039    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2588    4.11    0    0    0    1.039    100    1    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2594    0    0    0    0    1.001    100    0    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2603    4.23    0    0    0    1.015    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2603    0    0    0    0    1.015    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2612    0    0    0    0    1.012    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2613    0    -1.4    1    -2    1.016    100    0    8.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2618    1.55    0    0    0    1.02    100    1    11.05    0    0    0    0    0    0    0    0    0    0    0    0;
    2626    0.2    0    0    0    1.061    100    1    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2626    0    0    0    0    1.061    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2629    7.99    -0.95    16    -7    1.006    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2642    0    0.1    0.1    -0.1    1.043    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2642    0    0.1    0.1    -0.1    1.043    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2642    0    1    1    0    1.043    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2645    0    0    0    0    1.011    100    0    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2646    7.24    3.46    10    -10    1.011    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2647    0    -1.94    14    -14    1.029    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2647    11.13    -6.9    14    -14    1.029    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2647    0    -1.94    8    -16    1.029    100    0    29    0    0    0    0    0    0    0    0    0    0    0    0;
    2648    0    -0.1    0.1    -0.1    1.054    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2648    0    -1.21    6    -6    1.054    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2648    0    -1.21    5    -5    1.054    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2651    1.15    0    0    0    1.01    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2651    0    0    0    0    1.01    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2654    4.11    4    4    3.9    1.066    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2661    0    -0.8    1.7    -1.7    1.018    100    0    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2661    4.5    -0.8    6    -6    1.018    100    1    9.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2662    30.2    4.77    12    -15    1.009    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2662    31.2    4.77    12    -15    1.009    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2665    0    0    1    0    0.993    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    2666    3.12    0.9    1    0.9    1.078    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2665    0    -0.1    0.1    -0.1    0.993    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2664    0.74    -4.63    4    -7    1.061    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2666    0    -0.1    0.1    -0.1    1.078    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2667    2.08    3.01    4.59    -7    0.993    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2671    0    -1.87    20    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2671    0    -1.87    20    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2671    0    -1.87    20    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2671    0    -1.87    2    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2671    0    -1.87    20    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2676    3.9    0    0    0    0.997    100    1    6.15    0    0    0    0    0    0    0    0    0    0    0    0;
    2690    0.16    0    0    0    1.067    100    1    36.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2697    6.05    -3.46    6    -7    1.018    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2730    5.21    0    0    0    1.045    100    1    21.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2735    4.97    0.85    10    -10    1.06    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    2735    4.97    0.85    10    -10    1.06    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    2767    0    0    0    0    1.049    100    0    26.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2777    0    0    0    0    1.032    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    2813    1.68    0    0    0    1.027    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2814    0    0    0    0    1.019    100    0    16.15    0    0    0    0    0    0    0    0    0    0    0    0;
    2819    0    2.02    8    -8    1.065    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2823    0    0    0    0    1.043    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2834    8.23    5    5    -2    1.035    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2839    0    -1.37    4.63    -5.56    1.057    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2841    4.21    0    0    0    1.042    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2841    0.21    0    0    0    1.042    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2844    0.34    0    0    0    1.009    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2844    6.34    0    0    0    1.009    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    2846    0    0    0    0    1.015    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2846    0    0    0    0    1.015    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2858    4.08    0    0    0    1.029    100    1    17.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2869    0.45    0    0    0    1.02    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2875    4.51    0    0    0    1.064    100    1    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2877    2.77    0    0    0    1.019    100    1    14.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2877    0    0    0    0    1.019    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2885    0    0    0    0    1.025    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2900    0    0    9    -9    1.066    100    0    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    2900    7.06    -1.38    9    -9    1.066    100    1    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    2900    0    0    8    -8    1.066    100    0    22.9    6    0    0    0    0    0    0    0    0    0    0    0;
    2905    0    0    1    0    1.073    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    2905    0    0    1    0    1.073    100    0    12    -10    0    0    0    0    0    0    0    0    0    0    0;
    2905    0    0    1    0    1.073    100    0    12    -10    0    0    0    0    0    0    0    0    0    0    0;
    2909    0    -5.43    5.43    -5.43    1.023    100    0    16.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2929    0    -0.74    3    -3    1.005    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2930    0    0    0    0    1.046    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2942    6.32    0    0    0    1.009    100    1    34.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2949    0    0    0    0    1.01    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2955    5.65    0    0    0    1.045    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2955    1.65    0    0    0    1.045    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2977    0    -1.3    0.47    -1.3    1.025    100    0    4.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2984    1.53    0    0    0    1.063    100    1    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2995    12.04    -6.36    17    -17    1.033    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    3022    0    -1.7    1.7    -1.7    0.999    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3022    0    -1.7    1.7    -1.7    0.999    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3023    1.06    -0.83    3    -3    1.016    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    3025    3.55    0    0    0    1.023    100    1    18.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3028    0    0    0    0    1.048    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3028    0    0    0    0    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3030    8.22    0    0    0    1.064    100    1    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3037    0    0    0    0    1.016    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    3039    0    0    0    0    1.064    100    0    55.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3050    4.14    0    0    0    0.997    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3060    0    1.62    9    -9    1.026    100    0    15.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3061    0    0    0    0    1.036    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3071    6.08    0    0    0    0.995    100    1    17.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3098    0    -2.86    5    -10    0.962    100    0    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3107    0    3.38    12    0    1.02    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3110    0    0    0    0    1.063    100    0    54    0    0    0    0    0    0    0    0    0    0    0    0;
    3113    1.19    0    0    0    1.012    100    1    11.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3116    35.3    -1.34    20    -19    1.056    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3117    30.7    8.79    20    -19    1.092    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3118    31.74    9.43    20    -20    1.093    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3122    0    0    0    0    1.042    100    0    4.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3123    0.1    1.34    10    -10    1.032    100    1    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3123    0.1    1.34    17.3    -17.3    1.032    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3125    12.1    0    0    0    1.023    100    1    20.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3126    0    -1.03    6    -6    1.008    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3131    0    0    0    0    0.991    100    0    7.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3132    0.33    0    0    0    1.017    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3132    2.33    0    0    0    1.017    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3136    0    1    1    0.9    1.072    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    3136    0    0.1    0.1    -0.1    1.072    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    3140    0    0    0    0    1.073    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3140    0    0    0    0    1.073    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3142    0    -0.5    0.5    -0.5    0.971    100    0    1.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3147    0    0    0    0    1.005    100    0    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3147    0    0    0    0    1.005    100    0    8.6    0    0    0    0    0    0    0    0    0    0    0    0;
    3151    4.96    0    0    0    1    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3157    40.19    -0.47    22    -10    1.059    100    1    48    5    0    0    0    0    0    0    0    0    0    0    0;
    3159    0    1    1    0    1.074    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3159    0    1    1    0    1.074    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3159    5.11    5.69    12    -12    1.074    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3178    0    -0.61    10    -3    1.015    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3178    0    -0.61    10    -3    1.015    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3185    1.17    0    0    0    1.046    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3185    1.17    0    0    0    1.046    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3188    4.1    0    0    0    1.039    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3188    0    0    0    0    1.039    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3210    1.12    0    2    0    1.073    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3219    0    0    0    0    1.046    100    0    22.6    0    0    0    0    0    0    0    0    0    0    0    0;
    3219    0    0    0    0    1.046    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3238    2.06    0    0    0    1.025    100    1    22.3    0    0    0    0    0    0    0    0    0    0    0    0;
    3239    0    0    2    1.9    1.061    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3241    0    -0.75    3    -3    1.004    100    0    5.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3244    3.42    0    0    0    1.054    100    1    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3246    0    -3.96    4    -4    0.997    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3250    0    0    0    0    1.036    100    0    8.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3260    4.38    0    0    0    1.051    100    1    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3264    0    -0.07    0.1    -0.1    1.015    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3265    4.3    0    0    0    1.036    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3265    7.3    0    0    0    1.036    100    1    32.7    0    0    0    0    0    0    0    0    0    0    0    0;
    3265    0.3    0    0    0    1.036    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3266    28.59    11.27    25    -20    1.051    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    3266    34.7    11.27    25    -20    1.051    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    3276    0    0    0    0    1.036    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3276    0    0    0    0    1.036    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3280    33.31    11.56    20    -15    1.116    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3281    33.32    8.78    20    -15    1.048    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3282    33.32    -0.13    20    -15    1.025    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3295    0    1.36    8.5    -8.5    1.016    100    0    11.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3301    0    0.23    5    -5    1.035    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3308    0    0.9    1    0.9    1    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3308    0    0.9    1    0.9    1    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3313    0    0    0    0    1.024    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3313    0    0    0    0    1.024    100    0    10.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3315    2.77    0    0    0    1.05    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3315    0.77    0    0    0    1.05    100    1    19.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3339    2.36    0    0    0    1.004    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3345    0    0    24    -24    1.028    100    0    51    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3377    4.42    0    0    0    1.057    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3377    15.42    0    0    0    1.057    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3382    2.14    0    0    0    1.057    100    1    39.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3383    0    0    0    0    1.069    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    3405    39.94    12.98    22    -10    1.02    100    1    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3408    3.25    -5.97    7    -7.26    1.034    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    0    1    1    -1    1.006    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    4.32    1    1    -1    1.006    100    1    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    0    1    1    -1    1.006    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    0    1    1    -1    1.006    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    0    1    1    -1    1.006    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3423    10.21    0    0    0    1.047    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3423    9.21    0    0    0    1.047    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3424    12.87    0.05    14    -14    0.997    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3424    12.87    0.05    14    -14    0.997    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3431    0    0    0    0    1    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3434    11.8    0    0    0    1.024    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3437    11.36    0    0    0    1.045    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3440    2.06    0    0    0    1.031    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3440    2.06    0    0    0    1.031    100    1    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3445    0    0    0    0    1.026    100    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    3450    4.09    0    0    0    1.054    100    1    20.55    0    0    0    0    0    0    0    0    0    0    0    0;
    3451    0    0    0    0    1.032    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3454    0.33    0    0    0    1.054    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3461    0    0    0    0    1.014    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3468    8.76    -5.69    8    -8    1.014    100    1    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3488    0    0    0    0    1.026    100    0    1.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3491    0    0    0    0    1.08    100    0    0    -8    0    0    0    0    0    0    0    0    0    0    0;
    3491    35.78    -2.47    17    -10    1.08    100    1    53    0    0    0    0    0    0    0    0    0    0    0    0;
    3495    9.19    0    0    0    1.025    100    1    21.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3502    0    0.24    6    -3    1.031    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    3502    0    0.24    12    -6    1.031    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3505    0    -2.33    15    -15    1.058    100    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3506    0    -2.74    15    -10    0.995    100    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    3508    0    1.37    2.8    -2.8    1.027    100    0    4.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3509    1.1    0    0    0    1.031    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3514    7    0    0    0    1.024    100    1    48    0    0    0    0    0    0    0    0    0    0    0    0;
    3514    1    0    0    0    1.024    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3522    0    -16    16    -16    1.044    100    0    26.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3531    7.11    0    0    0    0.989    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3545    2.33    -0.92    7.6    -7.6    1.03    100    1    12.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3546    1.84    0    0    0    1.048    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3551    0    -2    5    -2    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3551    0    -2    5    -2    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3551    0    -2    5    -2    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3550    0    -2.34    22    -10    1.118    100    0    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3585    4.32    0    0    0    1.052    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3588    16.92    -2.19    6    -10    1.019    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3588    15.93    -2.19    4.2    -4.2    1.019    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3587    0    0    4.2    -4.2    1.028    100    0    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3587    17.13    -2.51    4.2    -4.2    1.028    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3600    33.05    -2.41    19    -19    1.08    100    1    39    0    0    0    0    0    0    0    0    0    0    0    0;
    3602    0    1.58    10    -9    1.075    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3602    0    1.58    10    -9    1.075    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3602    0    1.58    10    -9    1.075    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3606    12.67    8.14    30    -10    1.025    100    1    40    -40    0    0    0    0    0    0    0    0    0    0    0;
    3606    12.67    8.14    28    -28    1.025    100    1    50    -50    0    0    0    0    0    0    0    0    0    0    0;
    3638    0    0.26    3    -1    1.045    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3648    0    0    0    0    0.96    100    0    14.89    0    0    0    0    0    0    0    0    0    0    0    0;
    3648    0    0    0    0    0.96    100    0    34.77    0    0    0    0    0    0    0    0    0    0    0    0;
    3651    0    0    0    0    1.042    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3653    0    0.9    1    0.9    1.03    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3653    0    0.9    1    0.9    1.03    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3654    0    -9.01    12    -12    1.022    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3659    0    -0.1    0.1    -0.1    0.983    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3662    0    0    0    0    1.017    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3663    0    1    1    -1    1.026    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3668    0    -1.08    7    -7    0.979    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3668    0    -1.08    7    -7    0.979    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3669    0    -3    3    -3    0.999    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3685    0    -1.74    2    -2    1.035    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    3687    0.19    1.8    1.8    -1.8    1.016    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3693    1.95    -2.53    6    -6    1.015    100    1    9.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3695    0    0    0    0    1.045    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3697    0    1.63    5.6    -5.6    1.027    100    0    8.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3714    3.09    0    0    0    1.013    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3716    12.46    6.01    8    -8    1.062    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3717    0    -2.2    17    -11    1.011    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    3718    41.12    -5.73    17    -17    1.031    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    3745    0    -2.71    6    -7    1.023    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3749    8.35    2.37    4.6    -4.1    1.02    100    1    11.2    5.6    0    0    0    0    0    0    0    0    0    0    0;
    3754    13.51    0    0    0    1.05    100    1    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3759    0.15    0    0    0    1.021    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3759    0    0    0    0    1.021    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3761    7.19    0    0    0    1.012    100    1    22.05    0    0    0    0    0    0    0    0    0    0    0    0;
    3762    5.87    -1.2    1.2    -1.2    0.998    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3797    0    0    0    0    1.055    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3797    0    0    0    0    1.055    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3800    0    0    0    0    1.035    100    0    26.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3800    0    0    0    0    1.035    100    0    20.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3800    0    0    0    0    1.035    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3802    2.03    0    0    0    1.012    100    1    20.02    0    0    0    0    0    0    0    0    0    0    0    0;
    3802    1.03    0    0    0    1.012    100    1    20.35    0    0    0    0    0    0    0    0    0    0    0    0;
    3817    35.11    3.28    12    -8    1.07    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3818    31.87    -1.19    12    -8    1.056    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3819    31.17    7.94    12    -8    1.087    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3823    5.72    0    0    0    1.039    100    1    27.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3827    0    0    0    0    1.046    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    3837    0    0    0    0    1.051    100    0    9.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3843    3.15    -2.75    7.2    -7.2    1.016    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3843    3.15    -2.75    7.8    -7.8    1.016    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3854    5.16    -3.41    6    -4    1.032    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3864    0.32    0    0    0    1.042    100    1    6.68    0    0    0    0    0    0    0    0    0    0    0    0;
    3869    6.15    3    3    -3    1.04    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3870    0    0    0    0    1.046    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3877    0    0    0    0    1.041    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3890    5.14    0    0    0    1.033    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3894    0    0.22    1    -1    1.041    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3894    0    1    1    -1    1.041    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3905    4.12    0    0    0    1.041    100    1    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3905    10.12    0    0    0    1.041    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3920    0    -0.07    5    -4.5    1.024    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3925    0    0    0    0    1.054    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    3926    0    0    0    0    1.059    100    0    55    0    0    0    0    0    0    0    0    0    0    0    0;
    3928    0    0.47    2    -3    1.012    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3940    0    0    0    0    1.043    100    0    17.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3941    0    0    0    0    1.007    100    0    11.69    0    0    0    0    0    0    0    0    0    0    0    0;
    3952    1.56    0    0    0    1.011    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3970    36.79    -0.67    6    -6    1.016    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3970    37.18    -0.67    6    -6    1.016    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3969    37.16    -1.2    5    -15    1.035    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3969    35.08    -1.2    5    -15    1.035    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3978    0    0.1    0.1    -0.1    1.029    100    0    2.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3978    0    0    4    3.9    1.029    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3988    0    0.75    1    -1    0.998    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3988    0    2.25    3    -3    0.998    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3988    1.16    2.25    3    -3    0.998    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3999    0    0    0    0    1.02    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3999    0.02    0    0    0    1.02    100    1    24.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4001    0.18    0    0    0    1.058    100    1    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4001    5.18    0    0    0    1.058    100    1    22.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4026    3.94    -1.67    6.5    -6.5    1.015    100    1    10.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4030    0    -2.84    11    -11    0.891    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    4032    20.2    0    0    0    1.055    100    1    30.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4032    5.2    0    0    0    1.055    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    4055    6.23    0    0    0    1.016    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4056    21.21    6    6    -11    1.027    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4056    20.21    6    6    -11    1.027    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4066    7.17    0    0    0    1.037    100    1    17.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4072    0    0    0    0    1.048    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4110    1.21    0    0    0    1.046    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4127    0    0    0    0    1.02    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4131    1.99    -1.93    5    -5    1.015    100    1    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4131    0    -1.93    5    -5    1.015    100    0    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4131    1.99    -1.93    5    -5    1.015    100    1    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4133    0    0.49    2    -2    0.999    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4133    0    2    2    -2    0.999    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4171    19.09    0.23    10    -10    1.038    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4200    5.31    0    0    0    1.04    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4200    5.31    0    0    0    1.04    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4219    1.33    0    0    0    1.031    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4218    0    0    0    0    1.029    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4233    9.99    0    13    0    1.02    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    4237    13.77    0    0    0    1.036    100    1    16.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4246    0    1.2    42    -42    1.06    100    0    42    0    0    0    0    0    0    0    0    0    0    0    0;
    4247    0    0.26    5    -5    0.982    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    4262    6.16    0    0    0    1.035    100    1    15.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4262    10.16    0    0    0    1.035    100    1    25.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4276    6.77    -0.22    5    -5    1.033    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4276    5.79    -0.22    5    -5    1.033    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4277    0    0.27    5    -5    1.035    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4277    0    0.27    5    -5    1.035    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4295    0    0.53    2    -2    1.008    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4301    19.08    -0.62    20    -34    1.014    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    4302    0    -0.31    3.6    -3.6    1.028    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4303    0    0    0    0    1.027    100    0    1.74    0    0    0    0    0    0    0    0    0    0    0    0;
    4307    0    0    0    0    1.026    100    0    8.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4311    0    0    0    0    1.032    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4311    0    0    0    0    1.032    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4317    41.13    14.24    25    -25    1.043    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    4321    15.17    -2.85    14    -14    1.063    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    4322    0    -0.1    0.1    -0.1    1.023    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4326    0    -0.48    35    -35    1.053    100    0    58    0    0    0    0    0    0    0    0    0    0    0    0;
    4328    2.04    0    0    0    1.047    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4328    0    2    2    -2    1.047    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4329    22.2    7.77    24    -24    0.996    100    1    39    0    0    0    0    0    0    0    0    0    0    0    0;
    4339    0    0    0    0    1.044    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4339    0    0    0    0    1.044    100    0    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4347    15    1.9    2    1.9    1.012    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4354    0    0    1    0.9    1.008    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4377    0    0    0    0    0.974    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4380    3.72    0    0    0    1.035    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    4385    0    0.04    1    -1    1.031    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4385    0    0.04    1    -1    1.031    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4385    0    0.04    2    -2    1.031    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4394    2.13    0    0    0    1.024    100    1    13.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4414    0.05    0    0    0    1.019    100    1    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4414    11.05    0    0    0    1.019    100    1    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4415    0    0    0    0    0.974    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4415    7.93    0    0    0    0.974    100    1    10.25    0    0    0    0    0    0    0    0    0    0    0    0;
    4416    0    1    1    -1    1.03    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4431    0.23    0.95    2    -2    0.989    100    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4449    0.11    0    0    0    1.004    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4449    0    0    0    0    1.004    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4454    2.06    0    0    0    1.052    100    1    29.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4455    0    0    0    0    1.004    100    0    13.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4473    0    0    0    0    1.043    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4475    0    -0.93    1    -1    0.983    100    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    4476    15.16    1.37    3.46    -2    1.014    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4477    16.78    0.4    7    -3    1.052    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4478    18.78    0.44    7    -3    1.052    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4479    18.76    -1.58    7    -3    1.049    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4480    18.79    0.94    7    -3    1.052    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4493    0    2.22    15    -15    1.029    100    0    21.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4506    0    0.98    16    -14    1.009    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    4509    12.11    -0.94    6.7    -4.5    1.037    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    4509    12.11    -0.94    6    -4    1.037    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    4513    12.37    -20.81    26.1    -24.36    1.061    100    1    87    0    0    0    0    0    0    0    0    0    0    0    0;
    4535    0    -1.95    20    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4535    0    -1.95    20    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4535    0    -1.95    20    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4535    0    -1.95    20    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4535    0    -1.95    20    -10    0.5    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4564    14.2    3.94    7.1    -7.1    1.042    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4568    0    0    0    0    1.024    100    0    11.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4571    42    23.34    27    -9    1.053    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    4571    43    23.34    27    -9    1.053    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    4579    0    0.1    0.1    -0.1    1.015    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4580    0    1.37    10    -10    1.028    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4582    0.15    0    0    0    1.001    100    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4585    0    1.27    5    -5    1.033    100    0    12.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4585    4.66    1    1    0.9    1.033    100    1    12.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4620    9.28    0    0    0    1.024    100    1    36.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4631    2.4    0    0    0    1.03    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    4632    0    -0.1    0.1    -0.1    0.997    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4633    0    0.1    0.1    -0.1    1.032    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4642    6.29    0    0    0    1.025    100    1    31.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4643    8.29    0    0    0    1.027    100    1    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4648    1.42    0    0    0    1.071    100    1    17.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4654    0    0.1    0.1    -0.1    1.053    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4658    0.27    0    0    0    1.019    100    1    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4659    10.31    0    0    0    1.033    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    4666    1.28    0    0    0    1.027    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4666    4.28    0    0    0    1.027    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4672    0    -0.1    0.1    -0.1    0.983    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4672    0    -0.1    0.1    -0.1    0.983    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4672    0    -0.1    0.1    -0.1    0.983    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4671    0    -0.1    0.1    -0.1    1.008    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    4672    0    -0.1    0.1    -0.1    0.983    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    4672    0    -0.1    0.1    -0.1    0.983    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4671    6.63    0.1    1.18    -0.1    1.008    100    1    32    -11    0    0    0    0    0    0    0    0    0    0    0;
    4685    4.19    0    0    0    1.053    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    4700    0    0.04    1    -1    1.031    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4700    0    0.04    1    -1    1.031    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4700    0    0.04    1    -1    1.031    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4717    0    0.92    1    -1    1.053    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4717    0    0.92    1    -1    1.053    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4718    0    0    1    0    1.073    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4718    0    -0.1    0.1    -0.1    1.073    100    0    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4719    0    0    0    0    1.012    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4720    2.15    1    1    0.9    1.068    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4720    8.15    1    1    0.9    1.068    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4720    0    0    1    0.9    1.068    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4755    1.7    0.03    0.1    -0.1    1.024    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4756    6.09    2.35    5    -5    1.013    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4756    6.09    2.35    5    -5    1.013    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4757    6.09    3.85    5    -5    1.013    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4757    6.09    3.85    5    -5    1.013    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4766    13.13    0.33    10    -10    1.038    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4769    0    0    0    0    1.057    100    0    3.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4777    0    0    1    0    0.983    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    4782    0.23    0    0    0    1.023    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    4788    1.77    0    0    0    1.023    100    1    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4793    0.95    -3.51    8.5    -8.5    1.028    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    4804    16.29    1.1    18    -18    1.001    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4814    8.5    0    0    0    1.062    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4817    3.34    -0.64    0.64    -0.64    1.016    100    1    6.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4818    10.12    0.5    3.6    -4.5    1.013    100    1    15    1    0    0    0    0    0    0    0    0    0    0    0;
    4818    10.12    0.5    3    -4    1.013    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4819    9.12    -0.51    3    -4    1.012    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4819    8.12    -0.51    3.6    -4.5    1.012    100    1    15    1    0    0    0    0    0    0    0    0    0    0    0;
    4824    0    -0.45    70    -70    1.08    100    0    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4825    129.5    9.71    70    -70    1.085    100    1    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4825    85.71    9.71    70    -70    1.085    100    1    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4824    128.77    19.2    70    -70    1.08    100    1    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4832    0    0    0    0    1.044    100    0    34    0    0    0    0    0    0    0    0    0    0    0    0;
    4832    0    0    0    0    1.044    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4843    0    0.26    5.5    -5.5    1.045    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4851    1.62    -0.41    4    -4    0.904    100    1    6.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4851    1.62    -0.41    6.4    -6.4    0.904    100    1    10.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4864    0    -0.57    6.8    -6.8    1.019    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4864    0    5.28    6.8    -6.8    1.019    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4871    0.41    -0.1    7    -12    1.046    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4878    9.58    -1.67    7.7    -7.7    1.027    100    1    12.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4882    3.11    0    0    0    1.039    100    1    35.02    0    0    0    0    0    0    0    0    0    0    0    0;
    4882    2.11    0    0    0    1.039    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4894    0    -1    0    -1    1.026    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4898    0    0    9.8    -9.8    1.01    100    0    15.9    0.2    0    0    0    0    0    0    0    0    0    0    0;
    4900    0    0    0    0    1.035    100    0    21.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4900    0.09    0    0    0    1.035    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4900    0.09    0    0    0    1.035    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4920    25.07    6.87    12    -8    1.011    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    4923    27.09    2.63    12    -12    1.017    100    1    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4930    9.52    0    0    0    1.06    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4946    6.15    -1.37    6    -6    0.9    100    1    9.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4950    0    0    0    0    1.047    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4963    7.16    0    0    0    1.056    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4963    5.16    0    0    0    1.056    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4970    0    0.83    18    -18    1.031    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4970    14.13    -3.47    18    -18    1.031    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4983    3.04    -2.64    16    -18    1.008    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    4984    26.57    9.17    12    -21    1.093    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4985    27.71    7.88    12    -21    1.107    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4986    27.73    7.88    12    -21    1.107    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4993    0    0    0    0    1.007    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4994    11.22    0    0    0    1.001    100    1    30.5    0    0    0    0    0    0    0    0    0    0    0    0;
    5012    0    0    0    0    1.037    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    5012    0    0    0    0    1.037    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    5014    2.28    0    0    0    1.023    100    1    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    5020    3.03    0    0    0    1.018    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    5024    10.61    4    4    3.9    1.062    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    5030    3.65    -0.76    15.18    -14.17    0.991    100    1    50.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5038    0    -3.46    11    -11    0.994    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    5039    0    0    0    0    1.035    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5041    0    1.3    5    -5    1.041    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    5041    0    0.57    5    -5    1.041    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    5043    0    0    0    0    1.046    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    5043    0    0    0    0    1.046    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    5047    0    0    0    0    1.032    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    5049    0    -0.01    0    -0.01    1.027    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5049    0    -0.01    0    -0.01    1.027    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5055    0    0    0    0    1.069    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    5959    0    -6.05    120    -120    1.096    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5959    0    -6.05    120    -120    1.096    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5959    0    -6.05    120    -120    1.096    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5960    0    2.05    125    -125    1.101    100    0    670    0    0    0    0    0    0    0    0    0    0    0    0;
    5960    0    2.05    125    -125    1.101    100    0    670    0    0    0    0    0    0    0    0    0    0    0    0;
    5962    0    0    100    -100    1.052    100    0    250    50    0    0    0    0    0    0    0    0    0    0    0;
    5963    980.41    -4.93    470    -330    1.098    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    5963    1002.41    -4.93    470    -330    1.098    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    5965    0    -3.43    60    -60    1.071    100    0    200    -20    0    0    0    0    0    0    0    0    0    0    0;
    5966    0    -17.08    60    -60    1.12    100    0    200    -20    0    0    0    0    0    0    0    0    0    0    0;
    5968    0    0    0    0    1.06    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5968    0    0    0    0    1.06    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5969    0    0    0.84    0    1.066    100    0    0    -0.28    0    0    0    0    0    0    0    0    0    0    0;
    5969    0    0    0.84    0    1.066    100    0    0    -0.28    0    0    0    0    0    0    0    0    0    0    0;
    5973    132.5    -42.98    300    -380    1.104    100    1    500    50    0    0    0    0    0    0    0    0    0    0    0;
    5976    56.23    -27.39    17.75    -27.39    1.075    100    1    59.16    0    0    0    0    0    0    0    0    0    0    0    0;
    5976    56.23    -27.39    17.75    -27.39    1.075    100    1    59.16    0    0    0    0    0    0    0    0    0    0    0    0;
    5984    0    10.25    100    -100    1.069    100    0    250    -250    0    0    0    0    0    0    0    0    0    0    0;
    5984    0    10.25    100    -100    1.069    100    0    250    -250    0    0    0    0    0    0    0    0    0    0    0;
    5987    0    -4.89    40    -40    1.042    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    5987    0    -4.89    40    -40    1.042    100    0    60    0    0    0    0    0    0    0    0    0    0    0    0;
    5989    169.41    -1.19    200    -200    1.061    100    1    450    0    0    0    0    0    0    0    0    0    0    0    0;
    5989    297.41    -1.19    200    -200    1.061    100    1    450    0    0    0    0    0    0    0    0    0    0    0    0;
    5998    0    85.83    90    0    1.109    100    0    0    -53    0    0    0    0    0    0    0    0    0    0    0;
    5998    0    85.83    90    0    1.109    100    0    0    -16    0    0    0    0    0    0    0    0    0    0    0;
    6003    0    -3.01    450    -450    1.081    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6003    0    -3.01    450    -450    1.081    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6003    0    -3.01    450    -450    1.081    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6003    0    -3.01    450    -450    1.081    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6003    0    -3.01    450    -450    1.081    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6003    0    -3.01    450    -450    1.081    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6004    160.17    65.92    68.34    -48.92    0.993    100    1    163.07    0    0    0    0    0    0    0    0    0    0    0    0;
    6004    262.47    65.92    79.61    -79.61    0.993    100    1    265.37    0    0    0    0    0    0    0    0    0    0    0    0;
    6004    112.57    65.92    68.34    -34.64    0.993    100    1    115.47    0    0    0    0    0    0    0    0    0    0    0    0;
    6007    405.43    -130.52    122.53    -130.52    1.072    100    1    408.42    0    0    0    0    0    0    0    0    0    0    0    0;
    6010    0    0    280    -280    1.068    100    0    600    300    0    0    0    0    0    0    0    0    0    0    0;
    6011    0    -60.67    280    -280    1.067    100    0    500    0    0    0    0    0    0    0    0    0    0    0    0;
    6015    1.89    -4.43    304    -171    1.109    100    1    418    185    0    0    0    0    0    0    0    0    0    0    0;
    6015    0    0    304    -171    1.109    100    0    418    185    0    0    0    0    0    0    0    0    0    0    0;
    6015    0    0    304    -171    1.109    100    0    379    230    0    0    0    0    0    0    0    0    0    0    0;
    6015    10.4    -4.43    367    -171    1.109    100    1    393    165    0    0    0    0    0    0    0    0    0    0    0;
    6023    0    -4.64    450    -450    1.075    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6022    154.89    -90.76    47.28    -90.76    1.079    100    1    157.61    0    0    0    0    0    0    0    0    0    0    0    0;
    6024    272.02    8.67    82.41    -82.41    1.105    100    1    274.7    0    0    0    0    0    0    0    0    0    0    0    0;
    6027    515.85    -75.5    155.48    -155.48    1.013    100    1    518.28    0    0    0    0    0    0    0    0    0    0    0    0;
    6028    0    2.92    7    0    1.054    100    0    0    -1    0    0    0    0    0    0    0    0    0    0    0;
    6030    1053.26    11.22    570    -100    1.054    100    1    1056    250    0    0    0    0    0    0    0    0    0    0    0;
    6030    0    0    523    -125    1.054    100    0    1056    200    0    0    0    0    0    0    0    0    0    0    0;
    6030    409.26    11.22    263    -95    1.054    100    1    412    196    0    0    0    0    0    0    0    0    0    0    0;
    6030    409.26    11.22    240    -95    1.054    100    1    412    196    0    0    0    0    0    0    0    0    0    0    0;
    6041    98    -10.34    400    -115    1.04    100    1    600    100    0    0    0    0    0    0    0    0    0    0    0;
    6046    0    -6.42    300    -300    1.101    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6050    0    0    1.23    0    1.111    100    0    0    -4.02    0    0    0    0    0    0    0    0    0    0    0;
    6056    402.4    27.29    121.5    -121.5    1.048    100    1    405    0    0    0    0    0    0    0    0    0    0    0    0;
    6059    1089.92    -68.59    327.83    -327.83    1.095    100    1    1092.77    0    0    0    0    0    0    0    0    0    0    0    0;
    6067    1045.28    -8.43    355    -215    1.065    100    1    1050    300    0    0    0    0    0    0    0    0    0    0    0;
    6067    510.28    -8.43    355    -215    1.065    100    1    910    300    0    0    0    0    0    0    0    0    0    0    0;
    6067    479.28    -8.43    355    -215    1.065    100    1    910    300    0    0    0    0    0    0    0    0    0    0    0;
    6070    0    -6.38    300    -300    1.101    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6071    0    -4.45    450    -450    1.052    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6084    0    -6.36    300    -300    1.103    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6085    0    -4.49    450    -450    1.108    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6089    0    -4.43    450    -450    1.107    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6090    0    -4.52    450    -450    1.107    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6091    175.48    60.18    64    -53.4    1.08    100    1    178    0    0    0    0    0    0    0    0    0    0    0    0;
    6093    0    -4.01    450    -450    1.066    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6094    52.13    43.63    48    -16.5    1.072    100    1    55    0    0    0    0    0    0    0    0    0    0    0    0;
    6093    6.18    -2.7    2.7    -2.7    1.066    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
