    3798    1    0    0    0    0    1    1.08185576    2.46020043    380    1    1.10526    1;
    3799    1    0    0    0    0    1    1.08233134    2.4869535    380    1    1.10526    1;
    3800    1    0    0    0    0    1    1.08185576    2.46020043    380    1    1.10526    1;
    3801    1    14.8    -0.7    0    0    1    1.02256911    -7.96888219    63    1    1.07937    0.952381;
    3802    1    0    0    0    0    1    1.05924051    -4.99220266    225    1    1.08889    0.986667;
    3803    1    0    0    0    0    1    1.06451073    -2.70055212    380    1    1.10526    1.03947;
    3804    1    13.4    -0.4    0    0    1    1.04125882    -5.63920612    63    1    1.06349    0.904762;
    3805    1    48.5    9.5    0    0    1    1.06507659    -1.34967328    225    1    1.08889    0.986667;
    3806    1    14.6    0.5    0    0    1    1.0022813    -8.93288506    63    1    1.07937    0.952381;
    3807    1    0    0    0    0    1    1.06313386    -0.116375533    225    1    1.08889    0.986667;
    3808    2    -1.8    0    0    0    1    1.049    6.31945936    20    1    1.15    0.8;
    3809    2    0    0    0    0    1    1.062    5.4693137    20    1    1.15    0.8;
    3810    2    0    0    0    0    1    1.069    5.33179261    20    1    1.15    0.8;
    3811    1    0    0    0    0    1    1.06305279    -0.0954633658    225    1    1.08889    0.986667;
    3812    1    0    0    0    0    1    1.06310261    -0.0979241388    225    1    1.08889    0.986667;
    3813    1    0    0    0    0    1    1.06312674    -0.0982187522    225    1    1.08889    0.986667;
    3814    1    18.9    0.2    0    0    1    1.0367569    -40.2360735    90    1    1.06667    0.977778;
    3815    1    4.7    -0.1    0    0    1    1.04065815    -18.6520752    63    1    1.07937    0.952381;
    3816    1    17.3    -1.9    0    0    1    1.02124572    -8.48402265    63    1    1.07937    0.952381;
    3817    1    2.2    2.2    0    0    1    1.02577917    -25.7327066    63    1    1.04762    0.952381;
    3818    1    14.9    2.6    0    0    1    1.03390818    -21.6383932    63    1    1.07937    0.920635;
    3819    1    40.8    1    0    0    1    1.06582065    -27.6058332    225    1    1.08889    1.00444;
    3820    1    30    5.6    0    0    1    1.06396674    -24.7779983    225    1    1.08889    1.00444;
    3821    1    49.6    13.8    0    0    1    1.06379274    -24.79049    225    1    1.08889    1.00444;
    3822    1    0    0    0    0    1    1.01874826    1.95857387    63    1    1.07937    0.952381;
    3823    1    0    0    0    0    1    1.01997567    2.34852466    63    1    1.07937    0.952381;
    3824    1    0    0    0    0    1    1.0755677    3.57294402    225    1    1.08889    0.986667;
    3825    1    0    0    0    0    1    1.05212932    -14.613412    225    1    1.08444    1.00889;
    3826    1    22    6    0    0    1    1.0571383    -15.7174756    90    1    1.11111    0.955556;
    3827    1    16.4    -4.6    0    0    1    1.05422136    -16.8449399    90    1    1.11111    0.955556;
    3828    1    39.8    -0.6    0    0    1    1.04479978    -19.776074    63    1    1.07937    0.920635;
    3829    1    11.5    0.1    0    0    1    1.04992079    -19.1819932    63    1    1.07937    0.920635;
    3830    1    33.5    -7.9    0    0    1    1.03028104    -13.4207358    63    1    1.06349    0.936508;
    3831    1    43.6    12.4    0    0    1    1.04487612    -20.0138544    63    1    1.06349    0.936508;
    3832    1    46.7    2.6    0    0    1    1.04608955    -14.4787378    63    1    1.06349    0.936508;
    3833    1    0    0    0    0    1    1.05304069    -12.7780698    225    1    1.08889    0.933333;
    3834    2    0    0    0    0    1    1.027    -8.60901821    63    1    1.06349    0.936508;
    3835    1    10.9    -4.6    0    0    1    1.0230282    -24.0500812    90    1    1.06667    0.977778;
    3836    1    10    0    0    0    1    1.04921249    -29.6265562    63    1    1.07937    0.920635;
    3837    1    3    0.3    0    0    1    1.04463526    -28.442091    90    1    1.07778    0.977778;
    3838    1    107.4    10.9    0    0    1    1.03856103    -26.3697633    225    1    1.08444    1.00889;
    3839    1    0.2    -0.3    0    0    1    1.03059724    -19.2438061    90    1    1.06667    0.977778;
    3840    1    0    0    0    0    1    1.05427675    -22.9006356    90    1    1.06667    0.977778;
    3841    1    16.7    -4.4    0    0    1    1.03555172    -12.3514468    63    1    1.06349    0.936508;
    3842    1    35.1    8.3    0    0    1    1.0439128    -26.2968479    63    1    1.07937    0.920635;
    3843    1    0    0    0    0    1    1.07176796    -22.9172197    225    1    1.08889    1;
    3844    1    1.2    0.4    0    0    1    1.02883677    -9.75066581    63    1    1.06349    0.936508;
    3845    2    0.7    1.6    0    0    1    1.039    -21.6947696    63    1    1.07937    0.920635;
    3846    1    4.3    1.9    0    0    1    1.04508078    -13.2386335    63    1    1.06377    0.936508;
    3847    1    10.4    4.2    0    0    1    1.04858234    -13.6109635    63    1    1.06713    0.936508;
    3848    1    47.5    -0.2    0    0    1    1.04451481    -9.61832633    225    1    1.08889    0.933333;
    3849    1    9    0    0    0    1    1.03183415    -6.28287506    63    1    1.07937    0.952381;
    3850    1    39.6    0.4    0    0    1    1.04401151    -14.8337263    63    1    1.06349    0.936508;
    3851    1    0    0    0    0    1    1.03044542    -5.73106161    63    1    1.07937    0.952381;
    3852    1    48.5    4.3    0    0    1    1.07213929    -25.5737655    225    1    1.0895    1.00444;
    3853    1    41.6    5.6    0    0    1    1.05753868    -25.1154054    225    1    1.08889    1.00444;
    3854    1    30.8    8.8    0    0    1    1.05117923    -14.7323356    225    1    1.08444    1.00889;
    3855    1    0    0    0    0    1    1.04984744    -23.6912675    90    1    1.06667    0.977778;
    3856    1    38.9    -8.6    0    0    1    1.03705174    -14.0502794    63    1    1.06349    0.936508;
    3857    1    14    7    0    0    1    1.03494849    -10.8913495    63    1    1.06349    0.936508;
    3858    1    16.4    -1.8    0    0    1    1.06462032    -28.8363483    90    1    1.07403    0.977778;
    3859    1    22.1    0.4    0    0    1    1.0374545    -29.132847    90    1    1.06667    0.977778;
    3860    2    0    0    0    0    1    1.032    -28.896825    90    1    1.06667    0.977778;
    3861    1    40.6    0.5    0    0    1    1.0604765    -22.0709402    63    1    1.07937    0.920635;
    3862    1    29.7    -0.4    0    0    1    1.03515677    -26.3178858    63    1    1.06349    0.968254;
    3863    1    0    0    0    0    1    1.03850276    -5.15275561    63    1    1.07937    0.952381;
    3864    1    3.2    5.5    0    0    1    1.07896796    -20.4695046    225    1    1.08889    1.00444;
    3865    1    0    0    0    30    1    1.02750517    -18.3884992    63    1    1.06349    0.968254;
    3866    1    0    0    0    0    1    1.0450085    -15.0095283    225    1    1.08444    1.00889;
    3867    1    0    0    0    0    1    1.02870776    -6.04904617    63    1    1.07937    0.952381;
    3868    1    26.1    -2.9    0    0    1    1.03318558    -24.2160334    63    1    1.07937    0.920635;
    3869    1    15.6    2.3    0    0    1    1.02729375    -27.6563808    63    1    1.07937    0.920635;
    3870    1    0    0    0    0    1    1.02152218    -12.4835684    63    1    1.07937    0.952381;
    3871    1    0    0    0    0    1    1.05828091    -10.9758118    225    1    1.08889    0.986667;
    3872    1    0    0    0    30    1    1.00208921    -26.5762496    63    1    1.04762    0.952381;
    3873    1    90.4    5.9    0    80    1    1.06482591    -24.765796    225    1    1.08889    1.00444;
    3874    1    44    8.9    0    0    1    1.06373247    -24.8239926    225    1    1.08889    1.00444;
    3875    1    0    0    0    0    1    1.03457199    -15.3496847    63    1    1.07937    0.952381;
    3876    1    0    0    0    0    1    1.0227816    1.99193969    63    1    1.07937    0.952381;
    3877    1    0    0.8    0    0    1    1.01946545    2.35580034    63    1    1.07937    0.952381;
    3878    1    38.3    -2.9    0    0    1    1.01581997    -19.8372049    63    1    1.07937    0.952381;
    3879    1    21.7    2.8    0    0    1    0.968114318    -27.267043    63    1    1.07937    0.952381;
    3880    1    0    0    0    0    1    1.02349343    -12.6558525    63    1    1.07937    0.952381;
    3881    1    17.9    -3.9    0    0    1    1.02121599    -12.139998    90    1    1.06667    0.988889;
    3882    1    30.9    -0.7    0    0    1    1.02230236    -23.3519242    90    1    1.06667    0.977778;
    3883    1    16.3    -0.1    0    0    1    1.0342724    -12.0642651    63    1    1.07937    0.952381;
    3884    1    -0.1    -0.6    0    0    1    1.02789942    -21.0973145    63    1    1.07937    0.952381;
    3885    2    22    -1.3    0    0    1    1.01905675    -47.4121804    63    1    1.06349    0.952381;
    3886    1    -0.2    1.1    0    0    1    1.04012833    -17.7139958    63    1    1.06349    0.968254;
    3887    1    33.9    7.5    0    0    1    1.02602126    -5.31916774    63    1    1.07937    0.952381;
    3888    1    39.8    2.6    0    0    1    1.03443405    -35.3569696    90    1    1.06667    0.977778;
    3889    1    0    0    0    0    1    1.026426    -13.6667458    63    1    1.07937    0.952381;
    3890    1    0    0    0    0    1    1.04683351    -10.6747191    225    1    1.08889    0.986667;
    3891    1    1    0.7    0    0    1    1.03602529    -21.9494113    90    1    1.06667    0.977778;
    3892    1    0    0    0    0    1    1.0405368    -49.10266    63    1    1.06349    0.952381;
    3893    1    0    0    0    0    1    1.06617852    -44.3124692    225    1    1.08444    1.00444;
    3894    1    32.1    0.5    0    0    1    1.00504766    -30.9001487    63    1    1.04762    0.952381;
    3895    1    2.4    -0.5    0    0    1    1.04135587    -12.2189448    63    1    1.06349    0.936508;
    3896    1    10.3    -2.4    0    0    1    1.0370142    -56.0583717    63    1    1.06349    0.952381;
    3897    1    0    0    0    0    1    1.08336555    -20.1972294    225    1    1.09551    1.00444;
    3898    1    0    0    0    0    1    1.07450598    -21.5017655    225    1    1.08889    1.00444;
    3899    1    0    0    0    0    1    1.08485835    -17.5408332    380    1    1.10526    1.04211;
    3900    1    24.9    21.1    0    0    1    1.04192182    -10.4022899    225    1    1.08444    1.00889;
    3901    1    6.7    -1.7    0    0    1    1.07107555    -27.698655    90    1    1.07953    0.977778;
    3902    1    -1.9    16.6    0    0    1    1.05846509    -19.4213383    150    1    1.08    0.966667;
    3903    1    11.9    -2.8    0    0    1    1.04833587    -16.7928258    225    1    1.08444    1.00889;
    3904    1    6    -1.7    0    0    1    1.02252497    -18.8862253    63    1    1.06349    0.968254;
    3905    1    52.4    3.8    0    0    1    0.991053519    -19.8791351    63    1    1.06349    0.968254;
    3906    1    6.7    -5.8    0    0    1    1.0507369    -19.5827041    90    1    1.06667    0.977778;
    3907    1    13.7    3.8    0    0    1    1.00561804    -2.50393426    63    1    1.07937    0.952381;
    3908    1    27.8    3    0    0    1    1.04216957    -23.724668    63    1    1.07937    0.952381;
    3909    1    0    0    0    0    1    1.04741778    -19.1812347    225    1    1.08889    0.986667;
    3910    1    8.9    -0.5    0    0    1    1.03861342    -25.2345874    63    1    1.07937    0.920635;
    3911    2    0    0    0    0    1    1.04733238    -26.4809418    63    1    1.07937    0.920635;
    3912    1    43    4.8    0    0    1    1.05292037    -14.6870085    225    1    1.08889    0.888889;
    3913    1    35    7.9    0    0    1    1.05292223    -14.6820741    225    1    1.08889    0.888889;
    3914    1    41.2    5.8    0    0    1    1.0398102    -26.5925852    90    1    1.06667    0.977778;
    3915    1    6.8    -0.3    0    0    1    1.0669584    -22.5209613    63    1    1.09524    0.936508;
    3916    1    6.6    -0.7    0    0    1    1.05524508    -22.1353971    63    1    1.09524    0.936508;
    3917    1    6.7    -1.7    0    0    1    1.04606953    -17.6278614    225    1    1.08889    0.964444;
    3918    1    20.4    12.7    0    0    1    1.06792956    -10.7096902    225    1    1.08889    0.888889;
    3919    2    -5.2    -3.6    0    0    1    1.03004509    -24.9855521    63    1    1.06349    0.968254;
    3920    1    0    0    0    0    1    1.05027321    -25.2960911    150    1    1.08    0.966667;
    3921    1    8.6    -14    0    0    1    1.05788658    -23.4767178    63    1    1.07937    0.920635;
    3922    1    0    0    0    0    1    1.01725435    -18.8862451    63    1    1.06349    0.968254;
    3923    1    0    0    0    0    1    1.04381597    -13.2957908    225    1    1.08444    1.00889;
    3924    1    11.2    -4.8    0    0    1    1.01044035    -14.3699919    63    1    1.06349    0.952381;
    3925    1    2.2    3.7    0    0    1    0.985753957    -30.8193881    63    1    1.04762    0.952381;
    3926    1    62.9    -1.8    0    0    1    1.07475911    -28.455348    225    1    1.09027    1.00444;
    3927    1    65.9    9.2    0    0    1    1.07461222    -28.4697052    225    1    1.09013    1.00444;
    3928    1    15.1    5.1    0    0    1    1.0573961    -14.9002124    63    1    1.07937    0.920635;
    3929    1    0    0    0    0    1    1.09317443    -12.0559055    225    1    1.09515    1;
    3930    1    0    0    0    0    1    1.1038255    -8.99303311    380    1    1.10711    1.05263;
    3931    1    25.3    -1.8    0    0    1    1.04095722    -24.4239305    90    1    1.07778    0.922222;
    3932    1    -7    1.1    0    0    1    1.0473406    -21.3628232    63    1    1.07937    0.920635;
    3933    1    0    0.9    0    0    1    1.03707694    -10.3535561    63    1    1.06349    0.936508;
    3934    1    0    0    0    0    1    1.04522483    -13.0969609    225    1    1.08889    0.933333;
    3935    1    0    0    0    0    1    1.06732474    -10.0096814    380    1    1.10526    1.03947;
    3936    1    21.7    0.5    0    0    1    1.02462923    -54.188449    63    1    1.06349    0.952381;
    3937    1    1.8    -2.4    0    0    1    1.04716093    -10.0907604    63    1    1.06349    0.936508;
    3938    1    6.8    0.4    0    0    1    1.06228138    -12.4562408    225    1    1.08889    0.888889;
    3939    1    97.6    35.6    0    0    1    1.06420643    -26.9566377    225    1    1.08889    1.00444;
    3940    1    35.6    8    0    0    1    1.07378419    -25.8213452    225    1    1.0912    1.00444;
    3941    1    18.8    4.8    0    0    1    1.04070268    -17.7072482    225    1    1.08889    0.888889;
    3942    1    10.5    -2.8    0    0    1    1.01211378    -30.0877914    63    1    1.04762    0.952381;
    3943    1    5.3    1.9    0    0    1    1.02000643    -4.97666482    63    1    1.07937    0.952381;
    3944    1    21.7    6.2    0    0    1    1.07445941    -25.8411833    225    1    1.09188    1.00444;
    3945    1    13.2    2    0    0    1    1.07409316    -25.8460792    225    1    1.09151    1.00444;
    3946    1    13    -0.4    0    0    1    1.03382519    -13.4390784    63    1    1.06349    0.936508;
    3947    1    0    0    0    0    1    1.0334522    -14.0164269    63    1    1.06349    0.936508;
    3948    1    22.3    1    0    0    1    1.05244441    -22.1767194    63    1    1.07937    0.920635;
    3949    1    17.9    1.1    0    0    1    1.05008697    -25.6494276    90    1    1.07778    0.977778;
    3950    1    41.7    8.6    0    0    1    1.04380078    -26.0567435    90    1    1.07778    0.977778;
    3951    1    0    0    0    0    1    1.03785756    -18.3315155    63    1    1.07937    0.952381;
    3952    1    -0.7    -0.4    0    0    1    1.03808754    -18.3255658    63    1    1.07937    0.952381;
    3953    1    0.2    0.8    0    0    1    0.999899626    -31.8107251    63    1    1.04762    0.952381;
    3954    1    0    0    0    0    1    1.06965969    -26.1383786    225    1    1.08889    1.00444;
    3955    1    0    0    0    0    1    1.06999766    -26.2204701    225    1    1.08889    1.00444;
    3956    1    38.6    -5.4    0    0    1    1.06089084    -42.9918006    90    1    1.06761    0.977778;
    3957    1    0    0    0    0    1    1.0486447    -23.9600041    63    1    1.07937    0.920635;
    3958    1    97.8    28.8    0    0    1    1.05511259    -6.8261485    225    1    1.08889    0.933333;
    3959    1    32.5    4.9    0    0    1    1.03514879    -33.6118321    90    1    1.06667    0.977778;
    3960    2    0    0    0    0    1    1.032    -4.29413117    20    1    1.15    0.8;
    3961    2    0    0    0    0    1    1.021    -7.67760787    20    1    1.15    0.8;
    3962    1    0    0    0    0    1    1.02508695    -10.5937911    63    1    1.06349    0.936508;
    3963    1    0    0    0    0    1    1.03337459    -6.99822966    225    1    1.08889    0.933333;
    3964    1    19.4    0.9    0    0    1    1.00152014    -12.459028    63    1    1.06349    0.968254;
    3965    1    24.5    -0.7    0    0    1    1.04065851    -22.7341943    63    1    1.07937    0.920635;
    3966    1    31.4    8    0    0    1    1.0108677    1.21551002    63    1    1.07937    0.952381;
    3967    1    8    -1.7    0    0    1    1.01962287    2.17055833    63    1    1.07937    0.952381;
    3968    1    77.9    39.4    0    0    1    1.07467308    4.41127454    225    1    1.08889    0.986667;
    3969    2    13.4    6.8    0    0    1    1.03193377    -21.659652    90    1    1.07778    0.922222;
    3970    1    0    0    0    0    1    1.05450812    -24.2994886    90    1    1.07778    0.977778;
    3971    1    0    0    0    0    1    1.04964563    -24.9334345    90    1    1.07778    0.977778;
    3972    1    0    0    0    0    1    1.07675887    -20.7322913    225    1    1.08889    1.00444;
    3973    1    32.8    -3.4    0    0    1    1.0546484    -24.7090916    90    1    1.06667    0.977778;
    3974    1    17.5    7.5    0    0    1    1.02488299    -15.6232407    63    1    1.06349    0.936508;
    3975    1    4.7    2.4    0    0    1    1.01917567    1.42483643    63    1    1.07937    0.952381;
    3976    1    58.4    6    0    0    1    1.01905512    -13.2615069    63    1    1.06349    0.936508;
    3977    1    27.9    2.9    0    0    1    1.0158762    -27.0262249    63    1    1.07937    0.920635;
    3978    1    0.5    0.1    0    0    1    1.04045585    -22.7275026    90    1    1.06667    0.977778;
    3979    2    12.8    -1.5    0    0    1    1.005    -12.7578552    63    1    1.06349    0.968254;
    3980    1    26.1    1.4    0    0    1    1.01568022    -31.364706    63    1    1.06349    0.968254;
    3981    1    7.9    -0.5    0    0    1    1.02504451    -19.2795526    63    1    1.06349    0.936508;
    3982    1    13.4    -2    0    0    1    1.0212468    -19.3605973    63    1    1.07937    0.952381;
    3983    1    0    0    0    0    1    1.05434135    -11.5228044    225    1    1.08889    0.977778;
    3984    1    0.1    1.1    0    0    1    1.03392123    -15.1586117    63    1    1.06349    0.968254;
    3985    1    -2.7    -0.1    0    0    1    1.03097678    -15.1232534    63    1    1.06349    0.968254;
    3986    1    23.6    -3.3    0    0    1    1.04291573    -11.9525087    63    1    1.06349    0.936508;
    3987    1    4    0    0    0    1    1.02249472    -7.97663523    63    1    1.07937    0.952381;
    3988    1    0    0    0    0    1    1.04435803    -13.1851228    225    1    1.08889    0.977778;
    3989    1    -1.7    -4.6    0    0    1    1.06136768    -22.0883892    63    1    1.07937    0.920635;
    3990    1    8    -4.8    0    0    1    1.06210035    -22.0222155    63    1    1.07937    0.920635;
    3991    1    4.9    -0    0    0    1    1.03445858    -19.4085278    63    1    1.06349    0.936508;
    3992    1    32.7    -3    0    0    1    1.05149347    -20.8276376    90    1    1.1    0.944444;
    3993    1    53.4    11.3    0    0    1    1.00415639    -26.7819782    63    1    1.04762    0.952381;
    3994    1    1.8    2    0    0    1    1.01906794    -25.6425131    63    1    1.04762    0.952381;
    3995    1    23.9    -3.5    0    0    1    1.010703    -14.8880579    63    1    1.06349    0.952381;
    3996    1    31.8    -10.7    0    34    1    1.04769665    -23.291812    90    1    1.07778    0.977778;
    3997    1    0    0    0    0    1    1.07611295    -20.9453013    225    1    1.08889    1.00444;
    3998    1    0    0    0    0    1    1.00762026    -25.3280867    63    1    1.04762    0.952381;
    3999    1    16.8    1.4    0    0    1    1.05640112    -19.3817919    63    1    1.07937    0.920635;
    4000    1    0    0    0    30    1    1.05632915    -31.7818337    63    1    1.07937    0.920635;
    4001    1    0    0    0    0    1    1.05368481    -25.945318    225    1    1.08889    1;
    4002    1    0    0    0    0    1    1.05558605    -16.4353552    63    1    1.07104    0.936508;
    4003    1    0    0    0    0    1    1.05038329    -11.6559549    225    1    1.08889    0.933333;
    4004    1    13.7    -0.2    0    0    1    1.04113425    -31.9797397    90    1    1.07778    0.977778;
    4005    1    0.9    -0.4    0    0    1    1.03120401    -24.9400338    90    1    1.06667    0.977778;
    4006    1    32    -2.2    0    0    1    1.03345191    -14.016418    63    1    1.06349    0.936508;
    4007    1    31.6    6.4    0    0    1    1.03155831    -27.6991662    63    1    1.07937    0.920635;
    4008    1    54.4    8.5    0    0    1    1.02659864    -21.8000889    63    1    1.06349    0.936508;
    4009    1    25.4    12    0    0    1    1.02269585    1.44759491    63    1    1.07937    0.952381;
    4010    1    0    0    0    0    1    1.07108597    4.25466805    225    1    1.08889    0.986667;
    4011    1    15    6.2    0    0    1    1.01657812    1.01039135    63    1    1.07937    0.952381;
    4012    1    0    0    0    0    1    1.09274262    -11.9143481    225    1    1.09456    1;
    4013    1    34.3    -8.6    0    0    1    1.03340541    -2.99785719    63    1    1.07937    0.952381;
    4014    1    32.5    1.1    0    0    1    1.06804289    -15.2897106    225    1    1.08889    0.986667;
    4015    1    33.2    -0.1    0    0    1    1.03959862    -25.1459901    63    1    1.07937    0.920635;
    4016    1    22.6    2.6    0    0    1    1.04191382    -53.3847786    63    1    1.06349    0.952381;
    4017    2    0    0    0    0    1    1.02251427    -11.3883534    63    1    1.06349    0.936508;
    4018    1    33    -6.5    0    0    1    1.04496624    -21.0202755    63    1    1.07937    0.920635;
    4019    1    0    0    0    0    1    1.07357517    -17.0160867    225    1    1.08889    1;
    4020    1    0    0    0    0    1    1.0815082    -12.8780811    380    1    1.10526    1.05263;
    4021    2    0    0    0    0    1    0.96009103    -8.16349158    45    1    1    0.888889;
    4022    1    81.5    17.9    0    0    1    1.0114665    -23.7582433    63    1    1.07937    0.920635;
    4023    1    25.6    0.4    0    0    1    1.04388195    -24.8473017    90    1    1.08889    0.933333;
    4024    1    6.3    0.6    0    0    1    1.02381654    -9.38854837    63    1    1.07937    0.952381;
    4025    1    21.7    7.6    0    0    1    1.04560506    -29.3448702    90    1    1.07778    0.977778;
    4026    1    18.8    -0.7    0    0    1    1.02936002    -20.6553502    63    1    1.07937    0.952381;
    4027    1    23    -1.3    0    0    1    1.04189444    -26.5583775    90    1    1.06667    0.977778;
    4028    1    0    0    0    0    1    1.02316922    2.09855403    63    1    1.07937    0.952381;
    4029    1    0    0    0    0    1    1.07295924    3.75082812    225    1    1.08889    0.986667;
    4030    1    0    0    0    0    1    1.04404416    -10.428473    63    1    1.06488    0.936508;
    4031    1    0    0    0    0    1    1.02100674    -10.2080297    63    1    1.06349    0.968254;
    4032    1    136.9    40.3    0    0    1    1.05542077    -28.4143486    225    1    1.08889    1.00444;
    4033    1    16.6    -3.5    0    0    1    1.01746598    -20.5232258    63    1    1.07937    0.952381;
    4034    1    45.5    3.2    0    0    1    1.04750496    -16.0242076    225    1    1.08444    1.00889;
    4035    1    98.5    23.4    0    0    1    1.05954646    -15.8883858    225    1    1.08889    1;
    4036    1    51.3    0.5    0    0    1    1.03651248    -28.7286591    90    1    1.06667    0.977778;
    4037    1    9.9    -2.9    0    0    1    0.978674388    -4.94957903    45    1    1    0.888889;
    4038    1    0    0    0    0    1    1.04715482    -4.05823928    225    1    1.08889    0.933333;
    4039    1    45.2    13    0    0    1    1.06312479    -23.849527    225    1    1.08889    1.00444;
    4040    1    20.7    3.1    0    0    1    1.05176815    -24.9231254    225    1    1.08889    1.00444;
    4041    1    0    0    0    0    1    1.05877473    -19.7030224    380    1    1.10526    1.04211;
    4042    1    7.6    6    0    0    1    1.03447446    -25.8275478    90    1    1.06667    0.977778;
    4043    1    9.9    -0.9    0    0    1    1.02265822    -14.0436093    63    1    1.15    0.8;
    4044    1    0    0    0    0    1    1.05624096    -5.93920074    225    1    1.08889    0.933333;
    4045    1    23.9    2    0    0    1    1.04148723    -23.670352    63    1    1.06349    0.904762;
    4046    1    6    -2.9    0    0    1    1.03110256    -60.7561946    63    1    1.06349    0.952381;
    4047    2    0    0    0    0    1    1.028    -13.7685614    63    1    1.06349    0.968254;
    4048    1    11    0    0    0    1    1.01062445    -19.6098853    63    1    1.06349    0.968254;
    4049    1    0    0    0    0    1    1.02214361    -27.5755159    63    1    1.04762    0.952381;
    4050    1    0    0    0    0    1    1.02214378    -27.575521    63    1    1.04762    0.952381;
    4051    1    24.1    -0.5    0    0    1    1.0529232    -27.4148415    63    1    1.07937    0.920635;
    4052    1    19.7    0.6    0    0    1    1.03728218    -43.0679288    63    1    1.06349    0.952381;
    4053    1    51.8    41.4    0    0    1    1.02609677    -6.69904421    63    1    1.07937    0.952381;
    4054    1    9.4    -0.2    0    0    1    1.05040104    -25.3856198    225    1    1.08889    1.00444;
    4055    1    0    0    0    0    1    1.07284979    -16.1904322    63    1    1.08094    0.936508;
    4056    1    0    0    0    0    1    1.08413282    -12.825963    225    1    1.08889    0.933333;
    4057    1    14.8    3.4    0    0    1    1.03407424    -55.4221825    63    1    1.06349    0.952381;
    4058    1    0    0    0    0    1    1.05828172    -19.8091868    90    1    1.11111    0.922222;
    4059    1    0    0    0    0    1    1.07132815    -0.176050106    225    1    1.08889    0.986667;
    4060    1    0    0    0    0    1    1.08353246    2.01430852    380    1    1.10526    1.03947;
    4061    1    0    0    0    0    1    1.03010168    -6.00038983    63    1    1.07937    0.952381;
    4062    1    32.1    1.4    0    0    1    1.02944378    -25.3026249    63    1    1.07937    0.920635;
    4063    1    14.4    -1.3    0    0    1    1.04774291    -35.2411053    90    1    1.07778    0.977778;
    4064    1    29.2    2.1    0    0    1    1.01972119    -38.8511701    90    1    1.06667    0.977778;
    4065    1    11.6    3.1    0    0    1    0.989595549    -30.1589672    63    1    1.04762    0.952381;
    4066    1    0.7    0.5    0    0    1    1.0189543    -18.6242798    63    1    1.07937    0.952381;
    4067    1    19.2    -0.3    0    0    1    1.03630708    -33.744696    90    1    1.06667    0.977778;
    4068    1    0    0    0    0    1    1.01092847    -26.1787183    63    1    1.04762    0.952381;
    4069    1    0    0    0    0    1    1.01080481    -26.1771975    63    1    1.04762    0.952381;
    4070    1    0    0    0    0    1    1.04926857    -25.8455692    225    1    1.08889    1.00444;
    4071    1    0    0    0    0    1    1.04428584    -27.9814918    63    1    1.07937    0.920635;
    4072    1    62.3    11.4    0    0    1    1.00870436    -9.20288385    63    1    1.07937    0.952381;
    4073    1    0    0    0    0    1    1.03440218    -13.6910598    63    1    1.06349    0.936508;
    4074    1    0    0    0    0    1    1.06678387    -25.8524905    225    1    1.08889    1.00444;
    4075    1    0    0    0    0    1    1.05463212    -7.56796504    225    1    1.08889    0.933333;
    4076    1    0    0    0    0    1    1.06962416    -21.7423403    63    1    1.07937    0.920635;
    4077    1    0    0    0    0    1    1.03193377    -21.659652    90    1    1.07778    0.922222;
    4078    1    0    0    0    0    1    1.03299608    -48.0825373    63    1    1.06349    0.952381;
    4079    1    17    2.1    0    0    1    1.03840519    -10.7362063    63    1    1.07937    0.952381;
    4080    1    0    0    0    0    1    1.05132805    -4.11127017    63    1    1.07937    0.952381;
    4081    1    65.7    0    0    0    1    1.03949162    -3.37660736    225    1    1.08889    0.986667;
    4082    1    13.4    -0    0    0    1    1.03095195    -31.2043596    90    1    1.06667    0.977778;
    4083    1    5.8    -0.8    0    0    1    1.02911114    -27.2139572    63    1    1.07937    0.920635;
    4084    1    27.6    5.1    0    0    1    1.04022586    -17.8854888    63    1    1.06349    0.936508;
    4085    1    0    0    0    0    1    1.04339225    -12.6670168    225    1    1.08889    0.933333;
    4086    1    0    0    0    0    1    0.982711721    -24.3384902    63    1    1.04762    0.952381;
    4087    1    35.4    4.2    0    0    1    1.05394111    -24.3566566    225    1    1.08889    1.00444;
    4088    1    37.5    2.3    0    0    1    1.00921679    -29.3026929    63    1    1.04762    0.952381;
    4089    1    -0.1    -0    0    0    1    1.00032152    -23.5517015    63    1    1.07937    0.952381;
    4090    1    10    -3.6    0    0    1    1.06086357    -33.7946602    90    1    1.08067    0.977778;
    4091    1    0.8    1    0    0    1    1.01703163    -17.7107065    63    1    1.07937    0.952381;
    4092    1    41.1    -3.1    0    0    1    1.02292513    -26.8830981    63    1    1.07937    0.952381;
    4093    1    21.8    8.6    0    0    1    1.01680285    -21.2221552    63    1    1.06349    0.968254;
    4094    1    0    0    0    0    1    1.04777066    -15.8030635    225    1    1.08444    1.00889;
    4095    1    91.7    24.8    0    0    1    1.05003859    -15.4012954    225    1    1.08889    0.888889;
    4096    1    29.7    0.9    0    0    1    1.05025555    -15.3800795    225    1    1.08889    0.888889;
    4097    1    0    0    0    0    1    1.06817559    -15.7761031    225    1    1.08889    0.986667;
    4098    1    0    0    0    0    1    1.07198292    -13.4254815    380    1    1.10526    1.03947;
    4099    1    0.9    0.8    0    0    1    1.01046384    -25.7814835    63    1    1.04762    0.952381;
    4100    1    7.2    -0.7    0    0    1    1.04168101    -20.5893091    90    1    1.06667    0.977778;
    4101    1    27.7    -2.8    0    0    1    1.04106941    -29.2980417    90    1    1.07778    0.977778;
    4102    1    0    0    0    0    1    1.05135194    -8.30168666    63    1    1.06349    0.936508;
    4103    1    0    0    0    0    1    1.06744038    -7.29460051    225    1    1.08889    0.933333;
    4104    1    1.4    2.3    0    0    1    1.01037278    -12.0539328    63    1    1.06349    0.936508;
    4105    1    37.5    7.8    0    0    1    1.03880354    -36.9873755    90    1    1.06667    0.977778;
    4106    1    12.3    2.4    0    0    1    1.03862575    -14.8239287    63    1    1.06349    0.936508;
    4107    1    8.3    4.2    0    0    1    1.04250477    -41.9220096    90    1    1.06667    0.977778;
    4108    1    1    0    0    0    1    1.04920956    -20.5878723    63    1    1.07937    0.920635;
    4109    1    43    7.1    0    0    1    1.04921444    -20.5873841    63    1    1.07937    0.920635;
    4110    1    0    0    0    0    1    1.03959532    -20.7438729    63    1    1.09524    0.904762;
    4111    1    0    0    0    0    1    1.05004259    -16.9637567    225    1    1.08889    0.933333;
    4112    1    0    0    0    0    1    1.05662749    -10.8902909    63    1    1.09524    0.904762;
    4113    1    0    0    0    0    1    1.06492435    -7.56548275    90    1    1.11111    0.922222;
    4114    1    0    0    0    0    1    1.06271431    -2.69426334    380    1    1.10526    1;
    4115    1    14    1.1    0    0    1    1.0401627    -44.4079681    63    1    1.06349    0.952381;
    4116    1    10.8    0.3    0    0    1    1.02559934    -23.2254774    63    1    1.07937    0.920635;
    4117    1    13.7    -5.3    0    0    1    1.01131512    -47.308968    63    1    1.06349    0.952381;
    4118    1    102.4    29.5    0    0    1    1.06754979    -26.5392175    225    1    1.08889    1.00444;
    4119    1    41.1    8.6    0    0    1    1.02672408    -29.0261608    63    1    1.06349    0.968254;
    4120    1    29.6    0.7    0    0    1    1.0486281    -30.3967138    63    1    1.07937    0.920635;
    4121    2    15.2    2.3    0    0    1    1.035    -10.6653262    63    1    1.06349    0.936508;
    4122    1    21.8    -0.5    0    0    1    1.02520574    -12.5045802    90    1    1.08889    0.933333;
    4123    2    31.7    -7.8    0    0    1    0.989157646    -31.6992606    63    1    1.06349    0.968254;
    4124    1    0.5    0    0    0    1    1.03725352    -11.4674857    63    1    1.06349    0.936508;
    4125    1    0    0    0    0    1    1.08670487    -2.83978307    225    1    1.08889    0.986667;
    4126    1    0    0    0    0    1    1.10065199    0.590942141    380    1    1.10526    1.03947;
    4127    1    0    0    0    0    1    1.10145458    0.618868989    380    1    1.10526    1.03947;
    4128    1    14.5    -3.2    0    0    1    1.00754336    -31.0397921    63    1    1.06349    0.968254;
    4129    1    10.6    -1.4    0    0    1    1.05701924    -6.85919909    225    1    1.08889    0.933333;
    4130    1    40.7    7.1    0    0    1    1.0298147    -21.8770112    63    1    1.09524    0.936508;
    4131    1    14.5    0.4    0    0    1    1.05577764    -18.2417108    63    1    1.07937    0.920635;
    4132    1    0    0    0    0    1    1.04660161    -38.9248099    90    1    1.06667    0.977778;
    4133    1    39.3    12    0    48    1    1.06869229    -41.9201863    90    1    1.07547    0.977778;
    4134    1    0    0    0    80    1    1.07607757    -37.5997114    225    1    1.08444    1.00444;
    4135    1    17    11.3    0    0    1    1.03139473    -12.67083    63    1    1.06349    0.968254;
    4136    1    0    0    0    0    1    1.05675234    -10.4166888    225    1    1.08444    1.00889;
    4137    1    0    0    0    0    1    1.01150704    -23.3421303    90    1    1.06667    0.977778;
    4138    1    48.9    -1.3    0    0    1    1.04017937    -22.5905547    63    1    1.07937    0.920635;
    4139    1    15.8    6.1    0    0    1    1.05391741    -12.5512937    63    1    1.07314    0.936508;
    4140    1    14.4    -0.1    0    0    1    1.04805949    -13.0093315    63    1    1.06691    0.936508;
    4141    1    34.6    2.8    0    0    1    1.04377783    -9.14506375    225    1    1.08889    0.933333;
    4142    1    13.3    -1.4    0    0    1    1.0303761    -14.8252176    225    1    1.08889    1;
    4143    1    0.3    -4.3    0    0    1    1.03051194    -14.8077792    225    1    1.08889    1;
    4144    1    18.2    1.3    0    0    1    1.0371524    -20.6973645    63    1    1.09524    0.936508;
    4145    1    33    1.4    0    0    1    1.02776297    -27.0938497    63    1    1.06349    0.968254;
    4146    1    0    0    0    0    1    1.03203609    -25.8625641    63    1    1.07937    0.920635;
    4147    1    12    -1.7    0    0    1    1.04387476    -3.02723359    63    1    1.07937    0.920635;
    4148    1    29    2.8    0    0    1    1.01994339    -21.5489258    63    1    1.06349    0.968254;
    4149    1    102    10.7    0    0    1    1.06400908    -24.7553736    225    1    1.08889    1.00444;
    4150    1    0    0.3    0    0    1    1.05728843    -22.587779    90    1    1.07778    0.977778;
    4151    1    1.6    -0.3    0    0    1    1.05536684    -23.6512106    90    1    1.07778    0.977778;
    4152    1    52    3.2    0    0    1    1.0144341    -16.2551507    63    1    1.06349    0.968254;
    4153    1    34.8    4.4    0    0    1    1.03399401    -30.5382186    90    1    1.06667    0.977778;
    4154    1    30.2    -0.5    0    0    1    1.03977823    -42.2074645    90    1    1.06667    0.977778;
    4155    1    12.3    -1    0    0    1    1.02622772    -19.7935791    63    1    1.07937    0.952381;
    4156    1    27    -5.4    0    0    1    1.06842244    -21.1114206    90    1    1.11111    0.955556;
    4157    1    0    0    0    0    1    1.05174829    -16.0929224    225    1    1.08889    0.968889;
    4158    1    6.2    -1.1    0    0    1    1.01374289    -28.4074946    63    1    1.06349    0.968254;
    4159    1    0    0    0    0    1    1.07032946    -20.2402988    63    1    1.07937    0.920635;
    4160    1    6.3    -1.3    0    0    1    1.0504618    -23.3928975    63    1    1.07937    0.920635;
    4161    2    0    0    0    0    1    1.054    -21.098145    63    1    1.07937    0.920635;
    4162    1    0    0    0    0    1    1.03800659    -45.4325182    90    1    1.06667    0.977778;
    4163    1    0    0    0    0    1    1.07406173    -40.6046336    225    1    1.08444    1.00444;
    4164    1    -22.9    10.3    0    0    1    1.05356468    -18.475172    63    1    1.07937    0.920635;
    4165    1    0    0    0    0    1    1.0931429    -18.4631273    150    1    1.1    0.9;
    4166    1    50.6    3.5    0    0    1    1.03251186    -26.4351697    90    1    1.06667    0.977778;
    4167    1    16.6    1.7    0    0    1    1.04981419    -39.875212    90    1    1.06667    0.977778;
    4168    1    24.7    -6.2    0    0    1    1.03758527    -25.9685357    63    1    1.07937    0.920635;
    4169    1    24.5    -0.6    0    0    1    1.03927515    -21.3253854    90    1    1.07778    0.922222;
    4170    1    35.6    6.4    0    0    1    1.05272175    -30.5885909    90    1    1.06667    0.977778;
    4171    1    10    4.1    0    0    1    1.04193601    -33.6914095    90    1    1.06667    0.977778;
    4172    1    1.5    0.1    0    0    1    1.05162489    -1.33237534    225    1    1.08889    0.986667;
    4173    1    0    0    0    0    1    1.03369093    -53.3172178    63    1    1.06349    0.952381;
    4174    1    0    0    0    0    1    1.06755718    -47.2353834    225    1    1.08444    1.00444;
    4175    1    21.5    1.4    0    0    1    1.01414517    -51.2637607    63    1    1.06349    0.952381;
    4176    1    17.3    -53.3    0    0    1    1.02552315    1.80227851    63    1    1.04762    0.984127;
    4177    1    19.3    0.8    0    0    1    1.0368721    -12.0198473    63    1    1.06349    0.936508;
    4178    1    0    -0.4    0    0    1    1.03696055    -12.0214766    63    1    1.06349    0.936508;
    4179    1    -0.7    -0.8    0    0    1    1.07780103    0.814330218    380    1    1.10526    1.03947;
    4180    1    -0.7    -0.8    0    0    1    1.07779014    0.815667832    380    1    1.10526    1.03947;
    4181    1    4    -1    0    0    1    1.02115465    -29.0708696    63    1    1.07937    0.920635;
    4182    1    71.7    5.1    0    0    1    1.03166361    -26.0882231    63    1    1.07937    0.920635;
    4183    1    49    7    0    0    1    1.02724216    -19.2542359    63    1    1.07937    0.920635;
    4184    1    0    0    0    0    1    1.00599731    -18.4374309    63    1    1.07937    0.952381;
    4185    1    -0.3    -0.7    0    0    1    1.0061988    -18.3991565    63    1    1.07937    0.952381;
    4186    1    34.6    -5.4    0    0    1    1.02321287    -22.185762    90    1    1.06667    0.977778;
    4187    1    98.4    19    0    0    1    1.05031206    -7.08035773    225    1    1.08889    0.933333;
    4188    1    63.7    -2.7    0    0    1    1.05469091    -9.2498815    225    1    1.08889    0.933333;
    4189    1    10.9    -6.1    0    0    1    1.01908657    -28.3561343    63    1    1.07937    0.920635;
    4190    1    21.8    -4.5    0    0    1    1.04333865    -27.7023044    90    1    1.06667    0.977778;
    4191    1    27.9    2.5    0    0    1    1.040739    -34.3517361    90    1    1.06667    0.977778;
    4192    1    0    0    0    0    1    1.05526143    -21.1194689    90    1    1.06667    0.977778;
    4193    1    5    1.1    0    0    1    1.05459524    -21.1641585    90    1    1.06667    0.977778;
    4194    1    0    0    0    0    1    1.04504123    -15.7896889    63    1    1.06349    0.936508;
    4195    1    12.4    -1.8    0    0    1    1.04504123    -15.7896889    63    1    1.06349    0.936508;
    4196    1    6.4    0.2    0    0    1    1.04520964    -15.7654163    63    1    1.06349    0.936508;
    4197    1    41    2.3    0    0    1    1.04397783    -20.0597819    63    1    1.07937    0.952381;
    4198    1    57.4    8.8    0    0    1    1.00447558    -18.4607332    63    1    1.06349    0.936508;
    4199    1    7.1    5.1    0    0    1    1.01005631    -30.1715769    63    1    1.04762    0.952381;
    4200    1    13.5    2.5    0    80    1    1.06384567    -24.5840573    225    1    1.08889    1.00444;
    4201    1    108.6    0.7    0    0    1    1.05455249    -28.7032264    225    1    1.08889    1.00444;
    4202    1    31    -8.3    0    0    1    1.04235124    -14.345026    63    1    1.06349    0.968254;
    4203    1    10.6    3.3    0    0    1    1.05263543    -12.2304588    225    1    1.08444    1.00889;
    4204    1    11.7    0.2    0    0    1    1.05040826    -52.5452306    63    1    1.06349    0.952381;
    4205    1    33    -1.6    0    0    1    1.04804663    -30.0338523    90    1    1.06667    0.977778;
    4206    1    12    3.5    0    0    1    1.04782182    -29.8798077    90    1    1.06667    0.977778;
    4207    1    0.2    -0.1    0    0    1    1.03155379    -12.6340802    63    1    1.06349    0.936508;
    4208    1    36    18.9    0    0    1    1.03253816    3.25799739    63    1    1.07937    0.952381;
    4209    1    40.7    15.5    0    0    1    1.03561026    2.59141311    63    1    1.07937    0.952381;
    4210    1    0    0    0    0    1    1.08365288    6.31872531    225    1    1.09116    0.986667;
    4211    1    0    0    0    0    1    1.09787044    10.8881309    380    1    1.10583    1.03947;
    4212    1    12.5    3.9    0    0    1    0.93918112    -7.04259547    45    1    1    0.888889;
    4213    1    32.2    6.4    0    0    1    1.06723269    -29.8992066    20    1    1.15    0.8;
    4214    1    8.7    1.8    0    0    1    1.04181602    -34.1612764    90    1    1.06667    0.977778;
    4215    1    -0.3    0.9    0    0    1    1.04251882    -34.0861795    90    1    1.06667    0.977778;
    4216    1    0    0    0    0    1    1.06730668    -29.8859204    225    1    1.08444    1.00444;
    4217    1    0    0    0    0    1    1.05199987    -29.1290003    90    1    1.07778    0.977778;
    4218    1    0    0    0    0    1    1.05080049    -28.9528327    90    1    1.07778    0.977778;
    4219    1    0    0    0    0    1    1.05937901    -25.6851172    225    1    1.08889    1.00444;
    4220    1    0    0    0    0    1    1.02134176    -18.5400844    63    1    1.07937    0.952381;
    4221    1    0.9    -0.7    0    0    1    1.01200683    -19.8948813    63    1    1.07937    0.952381;
    4222    1    18.5    -1.4    0    0    1    1.03478421    -14.8598617    63    1    1.06349    0.936508;
    4223    2    -7.2    0    0    0    1    1.039    -13.2943826    63    1    1.06349    0.936508;
    4224    1    10.9    -0.6    0    0    1    1.01780784    -8.31022148    63    1    1.07937    0.952381;
    4225    1    18.8    0    0    0    1    1.02310728    -13.4573802    63    1    1.06349    0.936508;
    4226    1    11.9    -0.7    0    0    1    1.01479345    -17.7781506    63    1    1.06349    0.936508;
    4227    1    25    -2.3    0    0    1    1.03497631    -44.5051482    90    1    1.06667    0.977778;
    4228    1    34.9    4.9    0    0    1    1.04849946    -15.6953254    63    1    1.07937    0.920635;
    4229    1    26    5.7    0    0    1    1.03149745    -12.6074078    225    1    1.08889    0.888889;
    4230    1    41    3.7    0    0    1    1.03144711    -12.6414313    225    1    1.08889    0.888889;
    4231    1    12.9    -0.4    0    0    1    1.04221744    -36.4524159    90    1    1.06667    0.977778;
    4232    1    16.2    -3.1    0    0    1    1.04937673    -34.1921339    90    1    1.06667    0.977778;
    4233    1    38.9    5.9    0    0    1    1.02776325    -46.0427942    63    1    1.06349    0.952381;
    4234    1    15.2    3.7    0    34    1    1.0485366    -33.5411472    90    1    1.06667    0.977778;
    4235    1    0    0    0    0    1    1.08313809    -30.3759771    225    1    1.0911    1.00444;
    4236    2    0    0    0    0    1    1.064    -16.222023    90    1    1.07778    0.922222;
    4237    2    22.6    5.7    0    0    1    0.976    -29.443054    63    1    1.06349    0.968254;
    4238    1    0.9    0.8    0    0    1    1.04591091    -27.0056523    63    1    1.07937    0.920635;
    4239    1    0    0    0    0    1    0.997823008    -21.1148829    63    1    1.06349    0.968254;
    4240    1    24.3    -0.4    0    0    1    1.00002088    -14.4960367    63    1    1.06349    0.968254;
    4241    1    13.5    0    0    0    1    1.0553744    -18.375009    63    1    1.07937    0.920635;
    4242    1    37.6    -2.4    0    20    1    1.03515466    -18.5588258    63    1    1.06349    0.968254;
    4243    1    42.9    17.9    0    0    1    1.04367359    -13.1688667    225    1    1.08444    1.00889;
    4244    1    56.1    0.1    0    0    1    1.02386284    -2.68068691    63    1    1.07937    0.952381;
    4245    1    0    0    0    0    1    1.04013551    -17.7143217    63    1    1.06349    0.968254;
    4246    1    -3.1    0    0    0    1    1.04747659    -14.6969358    225    1    1.08444    1.00889;
    4247    1    0    0    0    20    1    1.03314326    -21.0033256    63    1    1.07937    0.920635;
    4248    1    0    0    0    0    1    1.04472477    -15.4552271    225    1    1.08889    1;
    4249    1    27    7.9    0    0    1    1.0281358    -14.3479802    63    1    1.06349    0.936508;
    4250    1    39    2    0    0    1    1.0151551    -13.7985133    63    1    1.06349    0.936508;
    4251    1    0    0.1    0    0    1    1.01950677    -9.55631307    63    1    1.06349    0.968254;
    4252    1    22.1    -4.5    0    0    1    1.02378295    -55.6699186    63    1    1.06349    0.952381;
    4253    1    0.2    -0.7    0    0    1    1.04449375    -30.5638675    90    1    1.06667    0.977778;
    4254    1    0    0    0    0    1    1.05592817    -5.92763231    225    1    1.08889    0.933333;
    4255    1    0    0    0    0    1    1.02644265    -6.72244479    63    1    1.06349    0.936508;
    4256    1    0    0    0    0    1    1.03274379    -6.8499221    63    1    1.06349    0.936508;
    4257    1    59.5    0.8    0    0    1    1.04093789    -30.4314234    90    1    1.07778    0.977778;
    4258    1    18.6    -4.4    0    0    1    1.03882956    -14.687308    63    1    1.06349    0.936508;
    4259    1    5.7    -2    0    0    1    1.0303936    -39.7172225    90    1    1.06667    0.977778;
    4260    1    4    -0.1    0    0    1    0.986337406    -23.1769978    63    1    1.06349    0.968254;
    4261    1    0    0    0    0    1    1.04960028    -16.1657439    225    1    1.08889    0.977778;
    4262    1    0    0    0    0    1    0.999983176    -20.9778025    63    1    1.06349    0.968254;
    4263    1    27.1    5.7    0    0    1    1.02274665    -22.2091253    63    1    1.07937    0.920635;
    4264    1    35    2.9    0    0    1    0.951654177    -40.0621825    63    1    1.07937    0.920635;
    4265    1    21.8    3.7    0    0    1    1.01169897    -30.6438812    63    1    1.06349    0.968254;
    4266    1    0    0    0    0    1    1.05091307    -24.9955574    20    1    1.15    0.8;
    4267    2    7.1    -3.7    0    0    1    1.053    -26.8629669    63    1    1.07274    0.968254;
    4268    1    0    0    0    0    1    1.04570532    -25.8699675    150    1    1.08    0.966667;
    4269    1    -0.2    0.1    0    0    1    1.04437957    -24.336334    63    1    1.07937    0.920635;
    4270    1    0    0    0    0    1    0.995696523    -30.8250476    63    1    1.06349    0.968254;
    4271    1    39    7.3    0    0    1    0.995028648    -30.9061078    63    1    1.06349    0.968254;
    4272    1    14.2    2.7    0    0    1    1.01865938    -6.71816542    63    1    1.06349    0.936508;
    4273    1    29.9    4    0    0    1    1.03097151    -6.8796648    63    1    1.07937    0.952381;
    4274    1    41.3    7.7    0    0    1    1.02108983    -9.90530169    63    1    1.07937    0.952381;
    4275    1    37.5    3.2    0    0    1    1.03175269    -19.0083067    90    1    1.06667    0.977778;
    4276    1    -1.7    -1.9    0    0    1    1.07493847    -18.0639455    225    1    1.08518    1.00444;
    4277    1    0    0    0    0    1    1.08289161    -14.5804067    380    1    1.10263    1.04211;
    4278    1    0    0    0    0    1    1.08288766    -14.5845505    380    1    1.10263    1.04211;
    4279    1    43.7    10.1    0    0    1    1.02177092    -11.5690653    63    1    1.06349    0.936508;
    4280    1    9    8.1    0    0    1    1.05356399    -24.5610315    90    1    1.07778    0.977778;
    4281    1    0    0    0    0    1    1.02985416    -15.5131373    63    1    1.07937    0.952381;
    4282    1    0    0    0    0    1    1.11199128    -11.9080295    63    1    1.12617    0.952381;
    4283    1    3.5    0    0    0    1    1.07418326    -11.9080295    225    1    1.08889    0.986667;
    4284    1    0    0    0    0    1    1.07805866    -8.15834055    380    1    1.10526    1.03947;
    4285    2    1.2    0    0    0    1    1.00587788    -19.0660622    63    1    1.06349    0.968254;
    4286    1    0    0    0    0    1    1.04662644    -13.4473472    225    1    1.08444    1.00889;
    4287    1    29.2    4.6    0    0    1    1.02266646    -22.8057392    63    1    1.07937    0.920635;
    4288    1    19.3    0.6    0    0    1    1.03084182    -32.4296466    90    1    1.07778    0.977778;
    4289    1    0    0    0    0    1    1.03058716    -31.2586725    90    1    1.07778    0.977778;
    4290    1    -0.2    2.1    0    0    1    1.03025351    -31.2472444    90    1    1.07778    0.977778;
    4291    2    0    0    0    0    1    1.022    -11.5020235    63    1    1.06349    0.936508;
    4292    2    0    0    0    0    1    1.04450851    -11.9154528    63    1    1.06349    0.936508;
    4293    1    1.8    -2.6    0    0    1    1.05016484    -26.0968706    63    1    1.07937    0.920635;
    4294    1    55.4    10.4    0    0    1    1.04663421    -15.9010778    63    1    1.07937    0.952381;
    4295    1    0    0    0    0    1    1.07498503    -18.6436236    90    1    1.07778    0.922222;
    4296    1    0    0    0    0    1    1.08949526    -15.0187847    225    1    1.09345    1;
    4297    1    16    -4.3    0    0    1    1.03035267    -52.1641712    63    1    1.06349    0.952381;
    4298    1    -0.3    0.9    0    0    1    1.00429402    -20.9317136    63    1    1.07937    0.952381;
    4299    1    0    0    0    0    1    1.00485451    -20.9522852    63    1    1.07937    0.952381;
    4300    1    -0.3    0.7    0    0    1    1.06608045    -16.5076361    63    1    1.07542    0.936508;
    4301    1    10.5    -2.7    0    0    1    1.06343003    -16.6414649    63    1    1.07327    0.936508;
    4302    1    39.4    2.2    0    30    1    1.04738412    -26.5372589    90    1    1.06667    0.977778;
    4303    1    0    0    0    0    1    1.07470097    -21.1525863    225    1    1.08444    1.00444;
    4304    1    21.1    5.2    0    0    1    1.07433068    -21.4240677    225    1    1.08444    1.00444;
    4305    1    0    0    0    0    1    1.05496671    -24.2904644    90    1    1.07778    0.977778;
    4306    1    29    3.7    0    0    1    1.02459049    -32.860407    63    1    1.07937    0.920635;
    4307    2    -3    0    0    0    1    1.05    -10.0365959    63    1    1.06965    0.936508;
    4308    1    3    2.1    0    0    1    1.0363455    -14.5478002    63    1    1.06349    0.936508;
    4309    1    42    5.9    0    0    1    1.02629202    -34.5167693    90    1    1.06667    0.977778;
    4310    1    39.9    6    0    0    1    1.01059926    -13.4005067    63    1    1.06349    0.936508;
    4311    2    -11.1    0    0    0    1    1.063    -13.9812047    90    1    1.07778    0.922222;
    4312    2    1.2    0.9    0    0    1    1.04735298    -26.3849632    63    1    1.07937    0.920635;
    4313    1    56.8    -2.9    0    0    1    1.0367212    -46.1538911    90    1    1.06667    0.977778;
    4314    1    18.7    -7.1    0    0    1    1.03517459    -51.6415496    63    1    1.06349    0.952381;
    4315    1    22.2    7    0    0    1    1.01003716    -8.96672108    63    1    1.06349    0.936508;
    4316    2    0    0    0    0    1    1.05628338    -6.49317972    225    1    1.08889    0.933333;
    4317    1    16.1    -3.3    0    0    1    1.04011787    -28.4785335    63    1    1.07937    0.920635;
    4318    2    2    -4    0    0    1    1.0447464    -51.2133061    63    1    1.06349    0.952381;
    4319    2    0    0    0    0    1    1.02    -10.5533633    63    1    1.06349    0.936508;
    4320    1    10.1    -2.7    0    0    1    1.02403455    -20.7645632    63    1    1.07937    0.952381;
    4321    1    35.3    11.6    0    0    1    1.02079303    -0.54102995    63    1    1.07937    0.952381;
    4322    1    0    0    0    0    1    1.02291427    2.04945747    63    1    1.07937    0.952381;
    4323    1    0    0    0    0    1    1.07573686    3.73093124    225    1    1.08889    0.986667;
    4324    1    0    0    0    0    1    1.07593127    3.91381009    225    1    1.08889    0.986667;
    4325    1    19.5    0.7    0    0    1    1.03853411    -25.3060124    63    1    1.07937    0.920635;
    4326    1    14.8    1.7    0    0    1    1.03586995    -33.4228184    63    1    1.07937    0.920635;
    4327    1    16.8    2    0    0    1    1.03842206    -18.5574238    63    1    1.06349    0.936508;
    4328    1    23.7    3.9    0    0    1    1.02932092    -35.1557602    90    1    1.06667    0.977778;
    4329    1    31.2    2.4    0    0    1    1.0351241    -21.3053666    63    1    1.07937    0.920635;
    4330    1    -0.1    -0.5    0    0    1    0.95257656    -6.51858077    45    1    1    0.888889;
    4331    1    22.9    2.1    0    0    1    1.06266314    -37.1066539    20    1    1.15    0.8;
    4332    1    22.9    2.1    0    0    1    1.06266314    -37.1066539    20    1    1.15    0.8;
    4333    1    28.9    -1.9    0    0    1    1.06269014    -37.1093588    20    1    1.15    0.8;
    4334    1    0    0    0    0    1    1.03427961    -41.8139069    63    1    1.06349    0.952381;
    4335    1    0    0    0    0    1    1.0626967    -37.0970249    225    1    1.08444    1.00444;
    4336    1    12.8    -1.6    0    0    1    1.03731964    -19.2061164    90    1    1.06667    0.977778;
    4337    2    0.7    2.5    0    0    1    1.045    -28.3351152    63    1    1.07937    0.920635;
    4338    1    158.9    0    0    0    1    1.03546941    0.926729229    63    1    1.07937    0.952381;
    4339    1    0    0    0    0    1    1.07991247    4.87429086    225    1    1.08889    0.986667;
    4340    1    34.5    3.6    0    0    1    1.04775094    -18.9762984    90    1    1.07778    0.922222;
    4341    1    44.4    4.1    0    0    1    1.0241816    -16.6116278    63    1    1.06349    0.936508;
    4342    1    19.4    0.9    0    0    1    1.04591919    -10.6473327    63    1    1.06349    0.936508;
    4343    1    19.4    -3.1    0    0    1    1.0461546    -10.6548649    63    1    1.06349    0.936508;
    4344    2    6    0    0    0    1    1.02396484    -20.6031217    63    1    1.07937    0.920635;
    4345    1    62.6    8.7    0    0    1    1.0780808    -35.594268    20    1    1.15    0.8;
    4346    1    7.7    3.2    0    0    1    1.03944802    -36.8617173    90    1    1.06667    0.977778;
    4347    1    0    0    0    0    1    1.07819424    -35.5688106    225    1    1.08659    1.00444;
    4348    1    23.5    -4.2    0    0    1    1.01574538    -55.031851    63    1    1.06349    0.952381;
    4349    1    24.5    7.9    0    0    1    1.03481587    -26.9738558    63    1    1.07937    0.920635;
    4350    1    15.1    -0.7    0    0    1    1.01679847    -20.9295458    63    1    1.07937    0.920635;
    4351    1    0    0    0    0    1    1.00376871    -24.4299494    63    1    1.07937    0.920635;
    4352    1    34.2    -1.6    0    0    1    0.989232968    -36.573082    63    1    1.06349    0.968254;
    4353    1    52.8    11.5    0    0    1    0.98524572    -34.2564279    63    1    1.06349    0.968254;
    4354    1    0.7    0    0    0    1    1.02046652    -27.407122    63    1    1.07937    0.920635;
    4355    1    26.1    0.6    0    0    1    1.0212763    -30.561706    90    1    1.06667    0.977778;
    4356    1    56    -5.2    0    0    1    1.03671234    -45.0890544    63    1    1.06349    0.952381;
    4357    1    -9.9    -3.3    0    0    1    1.01491935    -25.1662636    63    1    1.04762    0.952381;
    4358    1    0    0    0    0    1    1.01320173    -25.4664888    63    1    1.04762    0.952381;
    4359    1    10.4    1    0    0    1    1.02233529    -28.3003969    63    1    1.04762    0.952381;
    4360    1    3.5    0.8    0    0    1    1.0586824    -30.1650959    63    1    1.07937    0.920635;
    4361    1    31.8    -0.7    0    0    1    1.00301897    -12.7259703    63    1    1.06349    0.936508;
    4362    1    24    -0.4    0    0    1    1.05361366    -19.7300505    90    1    1.06667    0.977778;
    4363    2    0    0    0    0    1    1.055    -21.4180259    90    1    1.07778    0.922222;
    4364    1    3    1.5    0    0    1    1.05006459    -23.5753422    63    1    1.07937    0.920635;
    4365    1    17.5    0.7    0    0    1    1.01142919    -11.6880695    63    1    1.07937    0.920635;
    4366    1    12    -1.4    0    0    1    1.03181774    -6.64413037    63    1    1.07937    0.952381;
    4367    1    14    5    0    0    1    1.02513101    -19.1031242    63    1    1.06349    0.936508;
    4368    1    19.6    5.6    0    0    1    0.987227439    -2.9077014    63    1    1.07937    0.952381;
    4369    1    13.4    0.7    0    0    1    1.01180876    -9.31177692    63    1    1.07937    0.952381;
    4370    1    0    0    0    0    1    0.978674388    -4.94957903    45    1    1    0.888889;
    4371    1    32.2    5.9    0    0    1    1.04795386    -39.6950025    90    1    1.06667    0.977778;
    4372    1    0    0    0    0    1    1.02225316    -16.6253982    63    1    1.07937    0.952381;
    4373    1    30.5    -5.3    0    0    1    1.03595162    -46.2495202    90    1    1.06667    0.977778;
    4374    1    18    8.3    0    0    1    1.03747207    -14.0277143    63    1    1.06349    0.936508;
    4375    1    5.2    0.4    0    0    1    1.02469267    -30.1579453    90    1    1.06667    0.977778;
    4376    2    0    0    0    0    1    1.02376936    -13.0413671    63    1    1.06349    0.968254;
    4377    1    47    5.9    0    0    1    1.06376241    -24.7971893    225    1    1.08889    1.00444;
    4378    1    115.2    15.5    0    0    1    1.06689044    -26.7184038    225    1    1.08889    1.00444;
    4379    1    0    0    0    0    1    1.00143612    -12.4059674    63    1    1.06349    0.968254;
    4380    1    10.9    3.8    0    0    1    1.04017265    -6.35611199    63    1    1.07937    0.952381;
    4381    1    0    0    0    0    1    1.06910371    -3.41267181    225    1    1.08889    0.986667;
    4382    1    60.3    4.5    0    0    1    1.07908923    -34.6149007    20    1    1.15    0.8;
    4383    1    7.3    2.8    0    0    1    1.03461671    -38.8703209    63    1    1.06349    0.952381;
    4384    1    0    0    0    0    1    1.07916834    -34.5902728    225    1    1.08444    1.00444;
    4385    1    9    -5.6    0    0    1    1.02989287    -56.5001985    63    1    1.06349    0.952381;
    4386    1    12.2    0.6    0    0    1    1.05667675    -21.312326    90    1    1.07778    0.922222;
    4387    1    0    0    0    0    1    1.0720351    -17.5105411    90    1    1.1    0.944444;
    4388    1    57.6    17.2    0    0    1    1.07072244    -17.659735    90    1    1.1    0.944444;
    4389    1    38    5.7    0    0    1    1.04031687    -24.8858956    63    1    1.07937    0.920635;
    4390    1    0    0    0    0    1    1.06894842    -21.25659    225    1    1.08889    1;
    4391    1    104.9    22.6    0    0    1    1.04894599    -25.9106697    225    1    1.08889    1.00444;
    4392    1    3    0    0    0    1    1.03656336    -17.4688298    63    1    1.06349    0.936508;
    4393    1    28.5    0.7    0    0    1    1.0105108    -45.2629361    63    1    1.06349    0.952381;
    4394    1    33.1    2.8    0    0    1    1.03519716    -24.1173933    63    1    1.07937    0.920635;
    4395    1    39.9    -3    0    0    1    1.0214008    -51.9705971    63    1    1.06349    0.952381;
    4396    1    2.8    -1.3    0    0    1    1.03568796    -6.3394023    63    1    1.07937    0.952381;
    4397    1    0    0    0    0    1    1.09192722    -13.0627605    225    1    1.09267    1;
    4398    1    21.4    1.5    0    0    1    1.04992639    -22.9762419    90    1    1.07778    0.922222;
    4399    1    47.9    8.1    0    0    1    1.01976967    -12.7442357    63    1    1.06349    0.936508;
    4400    1    12.6    4.1    0    0    1    1.02159855    -17.8260102    63    1    1.06349    0.936508;
    4401    1    22.9    1    0    0    1    1.02977442    -15.6706033    63    1    1.06349    0.968254;
    4402    1    23.2    -0    0    0    1    1.03037483    -19.24618    90    1    1.06667    0.977778;
    4403    1    40.1    2.8    0    0    1    1.04426133    -9.35591262    63    1    1.0636    0.936508;
    4404    1    54.4    13.3    0    0    1    0.979171037    -36.7042692    63    1    1.06349    0.968254;
    4405    1    21.4    -8.3    0    0    1    1.02373921    -51.8623431    63    1    1.06349    0.952381;
    4406    1    45.6    4.8    0    0    1    0.977346861    -48.6141232    63    1    1.06349    0.952381;
    4407    2    -0.8    0    0    0    1    1.02924564    -31.3370558    63    1    1.06349    0.968254;
    4408    1    0    0    0    -15    1    1.0536216    -31.0676914    90    1    1.07778    0.977778;
    4409    1    7.2    -1.5    0    0    1    1.02678099    -22.4937111    63    1    1.06349    0.936508;
    4410    1    34.6    9.4    0    0    1    1.05251211    -14.6865608    225    1    1.08889    0.888889;
    4411    1    29.6    0.6    0    0    1    1.05271283    -14.6831825    225    1    1.08889    0.888889;
    4412    1    0    0    0    0    1    1.05299815    -25.2644725    90    1    1.07778    0.977778;
    4413    1    0    0    0    0    1    1.05287982    -25.2616407    90    1    1.07778    0.977778;
    4414    1    0    0    0    0    1    1.07412624    -21.4392545    225    1    1.08889    1.00444;
    4415    1    9.8    6    0    0    1    1.01347983    -11.0345776    63    1    1.06349    0.936508;
    4416    1    10.7    6.3    0    0    1    0.995883195    -13.7098516    63    1    1.06349    0.968254;
    4417    1    0.3    0.4    0    0    1    1.03749379    -18.2604677    63    1    1.06349    0.936508;
    4418    1    15.3    0.6    0    0    1    1.01328595    -24.4521885    63    1    1.06349    0.936508;
    4419    1    0    0.2    0    0    1    1.02283474    -34.4311702    90    1    1.06667    0.977778;
    4420    1    32.3    1.3    0    0    1    1.03832346    -44.391626    63    1    1.06349    0.952381;
    4421    1    18.8    3    0    0    1    1.00459648    -28.1596106    63    1    1.04762    0.952381;
    4422    1    13.1    -1.8    0    0    1    1.00381333    -28.6469436    63    1    1.04762    0.952381;
    4423    2    0    0    0    0    1    1.037    -24.4236093    63    1    1.07937    0.920635;
    4424    1    0    0    0    0    1    1.07634951    -18.3304172    90    1    1.07778    0.922222;
    4425    1    7.8    -1.3    0    0    1    1.02681905    -23.9344126    63    1    1.07937    0.920635;
    4426    1    41.2    2.1    0    0    1    1.05392376    -15.9184493    63    1    1.0709    0.936508;
    4427    1    22.7    -2.4    0    0    1    1.01978353    -16.5857042    63    1    1.06349    0.936508;
    4428    1    7.7    -0.4    0    0    1    1.02184716    -50.1789058    63    1    1.06349    0.952381;
    4429    1    21.4    0.9    0    0    1    1.05695194    -25.1042631    63    1    1.07937    0.920635;
    4430    1    -0.2    0.3    0    0    1    1.02643571    -25.0220001    63    1    1.07937    0.952381;
    4431    1    0    0    0    0    1    1.00817721    -27.720897    63    1    1.07937    0.952381;
    4432    1    0    0    0    0    1    1.04188422    -26.4027507    63    1    1.07937    0.920635;
    4433    1    75    8.7    0    0    1    0.988048408    -36.2086039    63    1    1.06349    0.968254;
    4434    1    23.7    9.9    0    0    1    1.00794132    -17.2412778    63    1    1.06349    0.968254;
    4435    1    0    0    0    0    1    1.0707139    -17.6264499    150    1    1.08717    0.966667;
    4436    1    0    0    0    0    1    1.05033711    -13.6803267    225    1    1.08444    1.00889;
    4437    1    0    0    0    0    1    1.03844258    -23.9813625    63    1    1.07937    0.920635;
    4438    1    2    1    0    0    1    1.02990222    -20.5619373    63    1    1.07937    0.952381;
    4439    1    25.9    10    0    0    1    1.02836172    -25.950789    90    1    1.06667    0.977778;
    4440    1    -0.1    9.2    0    0    1    1.00032428    -21.2124375    63    1    1.07937    0.952381;
    4441    1    38.5    2.3    0    0    1    1.00919917    -13.4665412    63    1    1.06349    0.936508;
    4442    1    40.6    6.7    0    0    1    1.02226695    -15.9566138    63    1    1.06349    0.968254;
    4443    2    0    0    0    0    1    1.052    -25.2047281    150    1    1.08    0.966667;
    4444    1    0    0    0    0    1    1.00552905    -25.3223403    63    1    1.07937    0.920635;
    4445    1    13.7    1.4    0    0    1    1.0246127    -23.4788468    90    1    1.07778    0.922222;
    4446    1    0    0.5    0    0    1    1.03670576    -18.836788    63    1    1.06349    0.936508;
    4447    1    -1.9    3.5    0    0    1    1.05489691    -18.306621    63    1    1.07937    0.920635;
    4448    1    7.8    -0.6    0    0    1    1.0406736    -25.3357552    63    1    1.07937    0.920635;
    4449    1    0    0    0    0    1    1.07979323    -16.8524791    225    1    1.08889    1;
    4450    1    36.8    4.3    0    0    1    1.02780695    -16.3148588    63    1    1.06349    0.968254;
    4451    1    7.4    -3    0    0    1    1.04304055    -30.8065483    90    1    1.07778    0.977778;
    4452    1    42.7    11.7    0    20    1    1.03051842    -22.0384666    63    1    1.07937    0.920635;
    4453    1    0    0    0    0    1    1.06796394    -18.1803314    225    1    1.08889    1;
    4454    1    37.6    9.2    0    0    1    1.0207067    -18.6741864    63    1    1.07937    0.952381;
    4455    1    14.9    -3.2    0    0    1    1.0422457    -24.390424    63    1    1.07937    0.920635;
    4456    1    5.2    0.5    0    0    1    1.03439365    -12.5409609    63    1    1.06349    0.936508;
    4457    1    -0.2    -4.6    0    0    1    1.04892526    -10.9557101    63    1    1.06944    0.936508;
    4458    1    0.9    -2.5    0    0    1    1.0503493    -8.62117269    225    1    1.08889    0.933333;
    4459    1    0    0    0    0    1    1.07713514    -1.49287195    380    1    1.10526    1.03947;
    4460    1    0    0    0    0    1    1.07631475    -1.56165239    380    1    1.10526    1.03947;
    4461    1    16.9    11.2    0    0    1    1.04622298    -23.3481429    90    1    1.07778    0.977778;
    4462    1    28.8    0.2    0    0    1    1.02308488    -18.6723015    63    1    1.06349    0.936508;
    4463    1    0    0    0    0    1    1.01781013    -24.7626515    90    1    1.07778    0.922222;
    4464    1    14    1.6    0    0    1    1.0332687    -24.6047032    90    1    1.07778    0.977778;
    4465    1    0    0    0    0    1    1.03555449    2.5519155    63    1    1.07937    0.952381;
    4466    1    9    -4.7    0    0    1    1.03560641    2.55590155    63    1    1.07937    0.952381;
    4467    1    14.1    2    0    15.4    1    1.04599078    -2.44419254    63    1    1.07937    0.920635;
    4468    1    0    0    0    0    1    1.07684114    0.964666037    225    1    1.08889    0.968889;
    4469    2    -6    0    0    0    1    1.03151575    -23.6621176    63    1    1.07937    0.920635;
    4470    2    0    0    0    0    1    1.025    -2.33222478    20    1    1.15    0.8;
    4471    2    0    0    0    0    1    1.055    0.0172822096    20    1    1.15    0.8;
    4472    2    -1    0    0    0    1    1.055    0.0771425517    20    1    1.15    0.8;
    4473    2    -0.6    0    0    0    1    1.053    0.0571623243    20    1    1.15    0.8;
    4474    2    -1.6    0    0    0    1    1.058    0.106958984    20    1    1.15    0.8;
    4475    1    0    0    0    0    1    1.01773674    -6.57770592    63    1    1.07937    0.952381;
    4476    1    0    0    0    0    1    1.05391325    -1.10516271    225    1    1.08889    0.986667;
    4477    1    0    0    0    0    1    1.05391287    -1.1045518    225    1    1.08889    0.986667;
    4478    1    0    0    0    0    1    1.05389261    -1.10479407    225    1    1.08889    0.986667;
    4479    1    0    0    0    0    1    1.05394325    -1.10418853    225    1    1.08889    0.986667;
    4480    1    -0.5    3.6    0    0    1    1.01769352    -6.7283984    63    1    1.07937    0.952381;
    4481    1    0    0    0    0    1    1.01920399    -6.83931922    63    1    1.07937    0.952381;
    4482    1    0    0    0    0    1    1.05390724    -1.11674822    225    1    1.08889    0.986667;
    4483    1    16.1    -3.6    0    0    1    1.02878912    -11.8340944    63    1    1.06349    0.904762;
    4484    1    -0.4    0    0    0    1    1.07804838    4.88527026    225    1    1.08889    0.986667;
    4485    1    9    2.9    0    0    1    0.998627478    -29.3916187    63    1    1.04762    0.952381;
    4486    1    4    0    0    0    1    1.00297321    -31.8345059    63    1    1.06349    0.968254;
    4487    2    0    0    0    0    1    1.02697226    -19.2960823    63    1    1.07937    0.952381;
    4488    1    23    1.8    0    0    1    1.03902184    -34.2582164    90    1    1.06667    0.977778;
    4489    1    35.9    2.6    0    0    1    0.972216218    -19.6660204    63    1    1.06349    0.968254;
    4490    1    45    -2.9    0    0    1    0.973368958    -19.4872716    63    1    1.06349    0.968254;
    4491    1    6    3.9    0    0    1    1.03194558    3.23781224    63    1    1.07937    0.952381;
    4492    1    5.5    -2.4    0    0    1    1.03555432    2.55191983    63    1    1.07937    0.952381;
    4493    1    0    0    0    0    1    1.08813659    -10.7991263    63    1    1.10306    0.968254;
    4494    1    0    0    0    0    1    1.08813659    -10.7991263    63    1    1.10306    0.968254;
    4495    1    15.1    0    0    0    1    1.05005225    -10.7991263    150    1    1.08    0.966667;
    4496    1    0    0    0    0    1    1.02524038    -22.734732    20    1    1.15    0.8;
    4497    1    0    0    0    0    1    1.02524038    -22.734732    63    1    1.06349    0.936508;
    4498    1    0    -0.2    0    0    1    1.07826811    -13.334773    90    1    1.07831    0.922222;
    4499    1    0    0    0    0    1    1.06441229    -1.39147041    380    1    1.10526    1.03947;
    4500    2    63    10.3    0    0    1    1.00640283    -19.9774473    63    1    1.06349    0.968254;
    4501    1    0    0    0    0    1    1.0228685    -29.3758569    90    1    1.06667    0.977778;
    4502    1    0.9    -0.3    0    0    1    1.00961887    -37.8834402    90    1    1.06667    0.977778;
    4503    2    0    0    0    0    1    1.039    -11.0635625    20    1    1.15    0.8;
    4504    1    0    0    0    0    1    1.04020338    -12.0475562    63    1    1.06349    0.936508;
    4505    1    23.4    -2.2    0    0    1    1.01863656    -22.221325    90    1    1.06667    0.977778;
    4506    1    14    1.8    0    0    1    1.01176501    -18.4829671    63    1    1.06349    0.936508;
    4507    2    0    0    0    0    1    1.079    -16.3509552    225    1    1.08889    1;
    4508    1    23.3    -1.9    0    0    1    1.0532432    -21.1400795    63    1    1.07937    0.920635;
    4509    1    0    0    0    0    1    1.03762029    -17.7463421    225    1    1.08889    0.937778;
    4510    1    77.8    6.1    0    0    1    1.02989345    -26.6707601    63    1    1.07937    0.920635;
    4511    1    52.4    10.3    0    0    1    1.02626892    -29.1002053    63    1    1.06349    0.968254;
    4512    1    5.6    -10.9    0    0    1    1.01697297    -19.6219785    63    1    1.06349    0.968254;
    4513    1    18.8    -5.1    0    0    1    1.0250782    -39.0027065    90    1    1.06667    0.977778;
    4514    1    32    -4.6    0    0    1    1.04101498    -23.426178    90    1    1.06667    0.977778;
    4515    1    14.1    6.4    0    0    1    1.01924414    -4.24632153    63    1    1.07937    0.920635;
    4516    2    0    0    0    0    1    1.056    -12.252903    63    1    1.07674    0.936508;
    4517    1    1.9    -0.2    0    0    1    1.03922449    -32.4516229    90    1    1.06667    0.977778;
    4518    1    12.8    13    0    0    1    1.02425848    -12.3601999    63    1    1.06349    0.968254;
    4519    1    0    0    0    0    1    1.06102779    -10.1545159    150    1    1.08    0.966667;
    4520    1    0    0    0    0    1    1.05702414    -9.03961138    225    1    1.08444    1.00889;
    4521    1    12.9    0.9    0    0    1    1.02206264    -13.3539171    63    1    1.04762    0.888889;
    4522    1    0    0    0    0    1    1.04672698    -4.57464333    63    1    1.07937    0.920635;
    4523    1    22.7    2.2    0    0    1    1.02086917    1.79490793    63    1    1.07937    0.952381;
    4524    1    0    0    0    0    1    1.03953414    -25.5623225    63    1    1.07937    0.920635;
    4525    1    12.5    3.1    0    0    1    1.02343683    -3.43408382    63    1    1.07937    0.952381;
    4526    1    2.9    -3    0    0    1    1.0675897    -13.6464008    225    1    1.08444    1.00444;
    4527    1    0    0    0    0    1    1.08155387    -9.61617079    380    1    1.10263    1.04211;
    4528    1    0    0    0    0    1    1.00842045    -22.2343583    63    1    1.06349    0.968254;
    4529    1    29.3    2    0    0    1    1.03100186    -13.2126187    63    1    1.06349    0.936508;
    4530    1    0    0    0    0    1    0.565682915    3.48119209    20    1    1.15    0.5;
    4531    1    0    0    0    0    1    1.02783975    3.48119209    63    1    1.07937    0.952381;
    4532    1    12.5    -2.4    0    0    1    1.02931158    -45.7001475    63    1    1.06349    0.952381;
    4533    1    29.5    11.1    0    0    1    1.01805294    -32.3508929    63    1    1.04762    0.952381;
    4534    1    42    4    0    0    1    1.01614486    -11.376758    63    1    1.06349    0.936508;
    4535    1    0    0    0    0    1    1.06419758    -17.0897678    63    1    1.07937    0.920635;
    4536    1    0    0    0    0    1    1.05712105    -15.4237236    90    1    1.07778    0.922222;
    4537    1    0    0    0    0    1    1.07792725    -14.6981406    225    1    1.08889    1;
    4538    1    45.6    4.4    0    0    1    1.04126812    -24.8601816    63    1    1.07937    0.920635;
    4539    1    0    1.2    0    0    1    1.07273705    -16.187723    63    1    1.08083    0.936508;
    4540    1    27.2    1    0    0    1    1.04170967    -42.1040802    90    1    1.06667    0.977778;
    4541    1    -0.6    1    0    0    1    1.02741019    -16.3724542    63    1    1.06349    0.968254;
    4542    1    0    0    0    160    1    1.06841135    -14.4043186    225    1    1.08889    1;
    4543    1    0    0    0    0    1    1.06590551    -10.7616689    380    1    1.10526    1.05263;
    4544    1    25.4    -2.8    0    0    1    1.05952735    -10.2513681    63    1    1.06349    0.936508;
    4545    1    20.4    5.7    0    0    1    1.03193549    -42.0065203    63    1    1.06349    0.952381;
    4546    1    32.8    0.1    0    0    1    1.02585213    -43.2609761    63    1    1.06349    0.952381;
    4547    1    8.3    -6.1    0    0    1    1.03466943    -41.9121936    63    1    1.06349    0.952381;
    4548    1    0    0    0    0    1    1.0500469    -18.1477109    90    1    1.07778    0.922222;
    4549    1    28.4    -7.6    0    0    1    1.01299365    -12.8052341    63    1    1.06349    0.936508;
    4550    1    6.9    2.6    0    0    1    1.04864245    -23.9599767    63    1    1.07937    0.920635;
    4551    1    0    0    0    0    1    1.06795264    -23.4991172    150    1    1.1    0.9;
    4552    1    0    0    0    0    1    1.07971734    -22.5550841    225    1    1.08889    1;
    4553    1    -0.1    -0.3    0    0    1    1.04133974    -25.9251774    63    1    1.07937    0.920635;
    4554    1    1    1.9    0    0    1    1.03831199    -26.3244264    63    1    1.07937    0.920635;
    4555    1    94.7    16    0    0    1    1.05903572    -14.0870472    225    1    1.08889    1;
    4556    1    0    0    0    0    1    1.03407756    -21.1515244    63    1    1.06349    0.936508;
    4557    1    1    1.1    0    0    1    1.0476395    -21.0651761    63    1    1.07937    0.920635;
    4558    1    1    -36.2    0    0    1    1.02405308    -29.4889384    63    1    1.04762    0.952381;
    4559    2    0    0    0    0    1    1.038    -22.1570958    63    1    1.07937    0.920635;
    4560    1    2    -0.8    0    0    1    1.06079623    -10.3848812    63    1    1.06908    0.936508;
    4561    1    20.2    -5.1    0    0    1    1.03990063    -18.1333216    63    1    1.06349    0.936508;
    4562    1    21.1    -0.6    0    0    1    1.02958735    -19.9849982    63    1    1.06349    0.936508;
    4563    1    11.6    1.2    0    0    1    1.04786771    -25.6859312    63    1    1.07937    0.920635;
    4564    1    0    0    0    0    1    1.06587426    -26.1926335    90    1    1.07778    0.977778;
    4565    1    0    0    0    0    1    1.08873391    -20.303978    380    1    1.10526    1.04211;
    4566    2    126.4    69.6    0    0    1    1.046    -15.1922978    225    1    1.08889    0.986667;
    4567    1    0    0    0    0    1    1.04906256    -8.87344388    225    1    1.08444    1.00889;
    4568    1    0    0    0    0    1    1.05315434    -7.93265104    225    1    1.08444    1.00889;
    4569    1    0    0    0    0    1    1.06037605    -3.17374469    380    1    1.10263    1.05455;
    4570    1    0    0    0    0    1    1.06781069    -24.5032031    225    1    1.08444    1.00444;
    4571    1    0    0    0    0    1    1.05182647    -43.5971001    225    1    1.08444    1.00444;
    4572    1    0    0    0    0    1    1.01028906    -30.1779949    63    1    1.04762    0.952381;
    4573    1    0    0    0    0    1    1.12160461    4.48195627    63    1    1.12826    0.952381;
    4574    2    3.8    0.2    0    0    1    1.03867004    -26.2283683    63    1    1.07937    0.920635;
    4575    2    0    0    0    0    1    1.04893146    -17.0523981    63    1    1.06349    0.936508;
    4576    1    0    0    0    0    1    1.00798016    -12.0308794    63    1    1.06349    0.968254;
    4577    1    45.3    8    0    0    1    1.00797635    -12.0307971    63    1    1.06349    0.968254;
    4578    1    187.1    64.9    0    0    1    1.04645835    -26.3420952    225    1    1.08889    1.00444;
    4579    1    3    1    0    0    1    0.977829129    -4.99557426    45    1    1    0.888889;
    4580    2    0    0    0    0    1    1.034    -27.3986058    63    1    1.07937    0.920635;
    4581    1    11.2    0    0    0    1    1.03182211    -13.0637595    63    1    1.06349    0.936508;
    4582    1    14.5    -4.7    0    0    1    1.05420864    -3.91720025    63    1    1.07937    0.920635;
    4583    1    11    6    0    0    1    1.03281892    -20.8689094    63    1    1.09524    0.904762;
    4584    1    101.6    26.2    0    0    1    1.07448384    -28.5242699    225    1    1.09    1.00444;
    4585    1    6    3    0    0    1    1.04987711    -22.9787484    90    1    1.11111    0.955556;
    4586    1    10.5    2.2    0    0    1    0.985566027    -35.2526001    63    1    1.07937    0.920635;
    4587    1    0    0    0    0    1    1.0731971    -28.5876205    90    1    1.08215    0.977778;
    4588    1    0    0    0    0    1    1.08786674    -20.485303    380    1    1.10526    1.04211;
    4589    1    0    0    0    0    1    1.0876406    -20.4838424    380    1    1.10526    1.04211;
    4590    1    44.3    3.8    0    0    1    1.04151652    -14.6487565    63    1    1.06349    0.968254;
    4591    1    0    0    0    0    1    1.03920092    -10.3836777    225    1    1.08444    1.00889;
    4592    1    2.1    0.2    0    0    1    1.04812191    -13.3200871    63    1    1.06684    0.936508;
    4593    1    0    0    0    0    1    1.04958913    -22.5063517    225    1    1.08889    1.00444;
    4594    1    0    0    0    0    1    1.06842954    -17.8420531    380    1    1.10526    1.04211;
    4595    1    0    0    0    0    1    1.06797141    -18.1178871    380    1    1.10526    1.04211;
    4596    1    11.7    1.9    0    0    1    1.01253063    -29.2141519    90    1    1.06667    0.977778;
    4597    1    0.3    0    0    0    1    1.02940401    -25.3088169    63    1    1.07937    0.920635;
    4598    1    8    -3.3    0    0    1    1.05298356    -24.5269745    90    1    1.06667    0.977778;
    4599    1    31.1    3.9    0    0    1    1.05130693    -8.01641287    63    1    1.07937    0.952381;
    4600    1    15.8    0.5    0    0    1    0.981965724    -41.5367248    90    1    1.06667    0.976153;
    4601    1    2    1.3    0    0    1    1.02267067    -29.3706421    90    1    1.06667    0.977778;
    4602    1    48.4    -8.5    0    90    1    1.0540041    -52.0137947    63    1    1.06349    0.952381;
    4603    1    0    0    0    0    1    1.06966759    -44.5289238    225    1    1.08444    1.00444;
    4604    1    2    0    0    0    1    1.04072699    -6.27633198    63    1    1.07937    0.952381;
    4605    1    51.1    9.8    0    0    1    1.0012388    -27.8793285    63    1    1.04762    0.952381;
    4606    1    0    1.3    0    0    1    1.04307488    -38.464599    90    1    1.06667    0.977778;
    4607    1    31.3    5    0    0    1    1.02225361    -17.8215941    63    1    1.06349    0.968254;
    4608    1    0    -0.9    0    0    1    1.06090191    -42.9918843    90    1    1.06762    0.977778;
    4609    1    35.9    4.9    0    0    1    1.04089756    -23.4092652    63    1    1.06349    0.936508;
    4610    1    0    0    0    0    1    1.04827009    -16.5171537    63    1    1.09524    0.904762;
    4611    1    0    0    0    0    1    1.06099351    -13.0741587    225    1    1.08889    0.888889;
    4612    1    23.8    7.5    0    0    1    1.01423306    -10.8497726    63    1    1.07937    0.952381;
    4613    1    15.4    -0.3    0    0    1    1.06084398    -33.3132822    90    1    1.08061    0.977778;
    4614    1    0.9    0.5    0    0    1    1.02395264    -24.3446182    90    1    1.06667    0.977778;
    4615    1    17.6    2.6    0    0    1    1.01791335    -25.3270125    90    1    1.06667    0.977778;
    4616    1    2.7    -1.4    0    0    1    1.02332887    1.95963268    63    1    1.07937    0.952381;
    4617    1    18.4    -1.1    0    0    1    1.06864171    -31.6330964    225    1    1.08889    1.00444;
    4618    1    4    2.2    0    0    1    1.06069059    -10.3852352    63    1    1.06897    0.936508;
    4619    1    16    -9.3    0    0    1    1.04609017    -38.3590716    63    1    1.07937    0.920635;
    4620    1    16.1    -0.2    0    0    1    1.02975531    -15.2808746    63    1    1.06349    0.936508;
    4621    1    47.9    1.5    0    0    1    1.06388014    -14.0133199    63    1    1.06779    0.936508;
    4622    1    22.7    3.8    0    0    1    1.0135113    -37.7210692    90    1    1.06667    0.977778;
    4623    1    0    0    0    0    1    1.02327256    -15.8163879    63    1    1.06349    0.968254;
    4624    1    38    8.8    0    0    1    1.01870489    -28.1512327    90    1    1.06667    0.977778;
    4625    1    9.3    0.6    0    0    1    1.02263865    -25.7488477    63    1    1.04762    0.952381;
    4626    1    17.8    -2.5    0    0    1    1.03887903    -29.9965823    90    1    1.06667    0.977778;
    4627    2    0    0    0    0    1    1.04146461    -27.3250293    63    1    1.07937    0.920635;
    4628    2    0    0    0    0    1    1.04575705    -24.6998099    63    1    1.07937    0.920635;
    4629    1    23.5    6.7    0    0    1    1.08002083    -3.65880587    225    1    1.08889    0.986667;
    4630    1    51.5    3.1    0    0    1    1.03742402    -11.8572434    63    1    1.06349    0.936508;
    4631    1    3.7    13.4    0    0    1    1.05131147    -25.8485048    90    1    1.07778    0.977778;
    4632    1    0    0    0    0    1    1.07983157    -19.1194051    380    1    1.10526    1.04211;
    4633    1    0    0    0    0    1    1.07980382    -19.1244132    380    1    1.10526    1.04211;
    4634    1    2    0    0    0    1    1.03084594    -19.8746945    63    1    1.07937    0.952381;
    4635    1    85.9    21.6    0    0    1    1.03274301    -26.3751068    225    1    1.08889    1.00444;
    4636    1    21    3.4    0    0    1    1.02373624    -44.3007443    90    1    1.06667    0.977778;
    4637    1    5.9    -1.4    0    0    1    1.0275039    -23.7557096    90    1    1.06667    0.977778;
    4638    1    8.2    -3.4    0    0    1    1.02635153    -24.2311426    90    1    1.06667    0.977778;
    4639    1    1    -1    0    0    1    0.979941568    -10.3864972    45    1    1    0.888889;
    4640    1    101.2    24    0    0    1    1.06489015    -26.9115248    225    1    1.08889    1.00444;
    4641    1    0    0    0    60.8    1    1.06789627    -25.713559    90    1    1.07778    0.977778;
    4642    1    0    0    0    0    1    1.0912011    -18.8597002    380    1    1.10526    1.04211;
    4643    1    52.9    7.2    0    0    1    1.06290742    -27.2555369    90    1    1.07778    0.977778;
    4644    1    20.3    0.4    0    0    1    1.02787141    -18.2870524    63    1    1.07937    0.952381;
    4645    1    0    0    0    0    1    1.06751114    -16.0035749    225    1    1.08889    0.986667;
    4646    1    0    0    0    0    1    1.0674358    -16.1060292    225    1    1.08889    0.986667;
    4647    1    0    0    0    0    1    1.04672794    -4.57466745    63    1    1.07937    0.920635;
    4648    1    2    0    0    0    1    1.04987365    -24.8146893    63    1    1.07937    0.920635;
    4649    2    0    0    0    0    1    1.07833891    -16.4513455    63    1    1.07937    0.920635;
    4650    1    46.6    3.9    0    0    1    1.04168135    -30.5712436    90    1    1.07778    0.977778;
    4651    1    44.4    5.4    0    0    1    1.01482879    -30.5407956    63    1    1.04762    0.952381;
    4652    1    0    0    0    0    1    1.03501734    -24.92337    63    1    1.07937    0.920635;
    4653    1    9.8    1.8    0    0    1    1.02420643    -24.6544946    90    1    1.06667    0.977778;
    4654    1    -1.7    -1.9    0    0    1    1.03385451    -23.1494014    90    1    1.06667    0.977778;
    4655    1    0    0    0    0    1    1.07498885    -24.6665025    225    1    1.08889    1.00444;
    4656    1    0    0    0    0    1    1.08446556    -20.384348    380    1    1.10526    1.04211;
    4657    1    0    0    0    0    1    0.96258799    -8.54246284    45    1    1    0.888889;
    4658    1    25.8    3.5    0    0    1    1.0665866    -25.8437903    90    1    1.07778    0.977778;
    4659    1    -0.1    -0.7    0    0    1    1.01578728    -11.7982101    63    1    1.06349    0.936508;
    4660    1    57.6    -6.1    0    0    1    1.03154405    -32.0922627    90    1    1.06667    0.977778;
    4661    1    13.8    -3.9    0    0    1    1.0242725    -24.6951229    90    1    1.06667    0.977778;
    4662    1    29.6    -1.8    0    0    1    1.02143872    -27.8647101    63    1    1.04762    0.952381;
    4663    1    15.2    2.3    0    0    1    1.0563021    -30.3246831    90    1    1.06667    0.977778;
    4664    1    78.4    -5.8    0    0    1    1.07086596    -20.5686338    225    1    1.08889    1;
    4665    1    37.1    7.5    0    0    1    1.06238806    -19.065662    90    1    1.08889    0.933333;
    4666    2    -5.9    -0.3    0    0    1    1.061    -17.5549307    20    1    1.15    0.8;
    4667    1    0    0    0    0    1    1.06075203    -17.5692164    63    1    1.07937    0.920635;
    4668    1    52.8    18    0    61    1    1.02326127    -30.0716682    63    1    1.06349    0.968254;
    4669    1    0    0    0    0    1    1.03532882    -25.7645681    225    1    1.08444    1.00889;
    4670    1    0    0    0    0    1    1.03913525    -23.1919913    380    1    1.10263    1.02895;
    4671    1    0    0    0    0    1    1.01036579    -14.8449297    63    1    1.06349    0.968254;
    4672    1    27.1    -0.4    0    0    1    1.01781013    -24.7626515    90    1    1.07778    0.922222;
    4673    1    17.1    6.9    0    0    1    1.01976842    -15.9569804    63    1    1.06349    0.936508;
    4674    1    30.3    11.2    0    32    1    1.0308145    -45.6885112    63    1    1.06349    0.952381;
    4675    1    0    0    0    0    1    1.03697173    -50.4623402    63    1    1.06349    0.952381;
    4676    1    0    0    0    0    1    1.06817633    -42.3320971    225    1    1.08444    1.00444;
    4677    1    21.2    3.5    0    0    1    1.03759561    -34.7416334    90    1    1.06667    0.977778;
    4678    1    33.8    -6.6    0    0    1    1.04318511    -24.9677695    90    1    1.07778    0.922222;
    4679    1    14.9    0.4    0    0    1    1.00514578    -40.3887297    90    1    1.06667    0.977778;
    4680    1    11.8    -1.1    0    0    1    1.02317345    -15.3499031    63    1    1.06349    0.968254;
    4681    1    0    0    0    0    1    1.0603914    -15.0461712    63    1    1.07722    0.936508;
    4682    1    0    0    0    0    1    1.03959041    -11.2323526    225    1    1.08889    0.933333;
    4683    1    31    3.4    0    0    1    1.03748477    -27.9601281    90    1    1.06667    0.977778;
    4684    1    0    0    0    0    1    1.01778712    -9.95930791    63    1    1.06349    0.968254;
    4685    1    0    0    0    0    1    1.01778697    -9.9593362    63    1    1.06349    0.968254;
    4686    1    0    0    0    0    1    1.01897004    5.23098234    225    1    1.08889    0.977778;
    4687    1    0    0    0    0    1    1.01592704    5.01458935    225    1    1.08889    0.977778;
    4688    1    0    0    0    0    1    1.01781678    5.03159912    225    1    1.08889    0.977778;
    4689    1    0    0    0    0    1    1.01596752    5.46695134    225    1    1.08889    0.977778;
    4690    1    12.8    -2.4    0    0    1    1.03255422    -20.626431    63    1    1.07937    0.952381;
    4691    1    4.1    0.3    0    0    1    1.03828344    -38.27915    63    1    1.06349    0.952381;
    4692    1    36.1    7.1    0    0    1    1.0551832    -21.6448036    90    1    1.1    0.944444;
    4693    2    0    0    0    0    1    1.02375208    -13.0408257    63    1    1.06349    0.968254;
    4694    1    16.2    0.6    0    0    1    0.991137254    -21.585811    63    1    1.06349    0.968254;
    4695    1    102    14    0    0    1    1.05869415    -12.8831889    225    1    1.08889    0.888889;
    4696    1    1.2    3.1    0    0    1    1.05873359    -12.8730982    225    1    1.08889    0.888889;
    4697    1    0    0    0    0    1    1.05848692    -5.10444942    225    1    1.08444    1.00889;
    4698    1    0    0    0    0    1    1.01698459    4.23365336    225    1    1.08444    1.00889;
    4699    1    0    0    0    0    1    1.01383646    4.01297412    225    1    1.08444    1.00889;
    4700    1    0    0    0    0    1    1.01678257    4.39809271    225    1    1.08444    1.00889;
    4701    1    0    0    0    0    1    1.01416566    4.23954452    225    1    1.08444    1.00889;
    4702    1    0    0    0    0    1    1.01558779    4.04140914    225    1    1.08444    1.00889;
    4703    1    0    0    0    0    1    1.01374588    4.28306105    225    1    1.08444    1.00889;
    4704    1    0    0    0    0    1    1.01600235    4.25503819    225    1    1.08444    1.00889;
    4705    1    0    0    0    0    1    1.01402552    4.52794822    225    1    1.08444    1.00889;
    4706    3    0    0    0    0    1    1.06881764    0.650671015    380    1    1.10263    1.05526;
    4707    1    30.2    -8.9    0    0    1    1.03745849    -30.0339234    63    1    1.07937    0.920635;
    4708    1    42.6    2.5    0    0    1    1.03177281    -13.3440104    63    1    1.07937    0.952381;
    4709    1    0    0    0    0    1    1.02657619    -6.4470583    63    1    1.07937    0.952381;
    4710    2    -6.2    0    0    0    1    1.056    -18.2094913    63    1    1.07937    0.920635;
    4711    2    0    0    0    0    1    1.09811217    -18.1715093    150    1    1.1    0.9;
    4712    1    14.2    0.7    0    0    1    1.01742722    -0.984377955    63    1    1.07937    0.952381;
    4713    2    13.4    3.6    0    0    1    1.068    -27.4174586    63    1    1.07937    0.920635;
    4714    1    0    0    0    0    1    1.05678564    -22.8091685    225    1    1.08889    1;
    4715    1    17.4    1.8    0    0    1    1.03829571    -20.8709509    90    1    1.07778    0.922222;
    4716    1    8.6    -1.3    0    0    1    1.0716869    -11.9488724    225    1    1.08889    0.888889;
    4717    1    0.6    -0.3    0    0    1    1.07169944    -11.9465471    225    1    1.08889    0.888889;
    4718    1    73.6    14    0    0    1    1.07144587    -11.9670925    225    1    1.08889    0.888889;
    4719    1    11.8    -0.6    0    0    1    1.02474403    -23.8411877    90    1    1.07778    0.922222;
    4720    1    69    16.5    0    0    1    1.04853304    -25.9594172    225    1    1.08889    1.00444;
    4721    1    4.7    0.2    0    0    1    1.0212376    -8.80001236    63    1    1.07937    0.952381;
    4722    1    49.6    2.9    0    0    1    1.01150088    -25.7284397    63    1    1.04762    0.952381;
    4723    1    44.5    -7.2    0    0    1    1.03828616    -29.181756    90    1    1.06667    0.977778;
    4724    1    14.3    -6    0    0    1    1.06287826    -2.43708483    225    1    1.08889    0.986667;
    4725    1    -0.1    0.1    0    0    1    1.01984234    -4.65296344    63    1    1.06349    0.936508;
    4726    1    0    -9    0    0    1    1.06085443    -33.3133373    90    1    1.08062    0.977778;
    4727    1    28.8    7.5    0    0    1    1.02880279    -13.5691195    63    1    1.07937    0.952381;
    4728    1    55.5    7.7    0    0    1    1.02728571    -30.4961849    63    1    1.06349    0.968254;
    4729    1    55.1    17.8    0    0    1    1.04211279    -26.8308372    225    1    1.08444    1.00889;
    4730    1    -0.4    0.5    0    0    1    1.08059901    -16.9634208    225    1    1.08934    1.00444;
    4731    1    12.3    2.9    0    0    1    1.0144196    -15.8875409    45    1    1.06667    0.933333;
    4732    1    41.3    10.5    0    0    1    1.00766563    -15.5155995    63    1    1.06349    0.936508;
    4733    1    0    0    0    0    1    1.03404142    -9.1852807    63    1    1.06349    0.936508;
    4734    1    53.8    8.1    0    0    1    1.02440743    -2.63998061    63    1    1.07937    0.952381;
    4735    1    9.7    0.8    0    30    1    1.0097519    -30.105469    63    1    1.06349    0.968254;
    4736    1    0    0    0    0    1    1.03870447    -26.3226254    225    1    1.08444    1.00889;
    4737    1    67.1    30    0    0    1    0.96258799    -8.54246284    45    1    1    0.888889;
    4738    1    0    0    0    0    1    1.05102565    -6.41487179    225    1    1.08889    0.933333;
    4739    1    21.1    5.6    0    0    1    1.02387925    -28.0744202    63    1    1.07937    0.920635;
    4740    1    0    0    0    0    1    1.0426737    -15.209714    63    1    1.06349    0.936508;
    4741    1    66.2    6.3    0    0    1    1.03074933    -26.2881935    63    1    1.07937    0.920635;
    4742    1    0    0    0    0    1    1.00552926    -25.3223447    63    1    1.07937    0.920635;
    4743    1    0    0.1    0    0    1    1.03441792    -16.9382248    63    1    1.07937    0.920635;
    4744    1    2    0.2    0    0    1    1.0368527    -6.98160585    63    1    1.07937    0.952381;
    4745    1    22.6    24.8    0    0    1    1.01661289    4.53786653    225    1    1.04444    0.982222;
    4746    1    16    -1.9    0    0    1    1.0641216    -13.4351705    90    1    1.11111    0.955556;
    4747    1    0    0.1    0    0    1    1.06418688    -13.3819507    90    1    1.11111    0.955556;
    4748    1    29.8    -0.1    0    0    1    1.0535888    -17.1515106    90    1    1.07778    0.922222;
    4749    2    -1.9    -3.4    0    0    1    1.04733238    -26.4809418    63    1    1.07937    0.920635;
    4750    2    0    0    0    0    1    1.008    -17.2298419    63    1    1.06349    0.968254;
    4751    2    0    0    0    0    1    1.008    -17.2312771    63    1    1.06349    0.968254;
    4752    1    6    -1.8    0    0    1    1.02698811    -58.6027706    63    1    1.06349    0.952381;
    4753    1    41.3    7.1    0    0    1    0.989174028    -19.9822649    63    1    1.06349    0.968254;
    4754    1    17.2    3.9    0    0    1    1.04938077    -28.3681759    63    1    1.0658    0.952381;
    4755    1    0    0    0    0    1    1.06335049    -23.5608589    225    1    1.08889    1.00444;
    4756    1    0    0    0    0    1    1.06782413    -23.6231314    225    1    1.08889    1.00444;
    4757    1    131.7    23.4    0    0    1    1.05102877    -7.01983215    225    1    1.08889    0.933333;
    4758    1    28.6    -4.5    0    0    1    0.974677493    -22.6033412    63    1    1.06349    0.968254;
    4759    1    0    0    0    0    1    1.02364142    -26.4105695    63    1    1.06349    0.968254;
    4760    2    0    0    0    0    1    1.049    -25.0184625    150    1    1.08    0.966667;
    4761    1    0    0    0    0    1    1.00425979    -12.6029497    63    1    1.06349    0.968254;
    4762    1    40.8    3    0    0    1    1.00853817    -33.0156147    63    1    1.06349    0.968254;
    4763    1    13.8    0.8    0    0    1    1.04884117    -28.8903101    90    1    1.07778    0.977778;
    4764    1    16.8    3.2    0    0    1    1.0187846    -16.3199886    63    1    1.07937    0.952381;
    4765    1    0    0    0    0    1    1.03797277    -19.0104051    90    1    1.06667    0.977778;
    4766    1    0    0    0    0    1    1.06799084    -14.8607276    225    1    1.08444    1.00444;
    4767    1    -1.3    3    0    0    1    1.07412375    -7.52470431    380    1    1.10263    1.04211;
    4768    1    0    0    0    0    1    1.03323152    -16.2370179    63    1    1.07937    0.952381;
    4769    1    23.7    6    0    0    1    1.03529351    -10.6482115    63    1    1.07937    0.952381;
    4770    2    25.4    2.8    0    0    1    1.03103298    -23.734601    63    1    1.07937    0.920635;
    4771    1    43.2    1.2    0    0    1    1.0298976    -11.1199097    63    1    1.06349    0.936508;
    4772    1    0    0    0    0    1    1.02603617    -6.64679149    225    1    1.08889    0.933333;
    4773    1    14.9    -1.7    0    0    1    1.02731155    -19.5844524    90    1    1.06667    0.977778;
    4774    1    73.7    4.7    0    0    1    1.06122454    -12.9370675    225    1    1.08889    0.888889;
    4775    1    21.4    -3.3    0    0    1    1.02533646    -27.7471458    63    1    1.04762    0.952381;
    4776    1    0    0    0    0    1    1.0488248    -23.9568498    225    1    1.08889    1.00444;
    4777    1    29.4    4.3    0    0    1    1.01381209    -27.4683045    63    1    1.07937    0.920635;
    4778    1    1.9    0.6    0    0    1    1.01991706    -15.7089259    63    1    1.06349    0.968254;
    4779    1    28.6    -0.9    0    0    1    1.03275688    -31.0376828    90    1    1.06667    0.977778;
    4780    1    -0.1    -0.6    0    0    1    1.03565267    -31.5068481    90    1    1.06667    0.977778;
    4781    1    20.9    0.1    0    0    1    1.03054617    -42.8445386    90    1    1.06667    0.977778;
    4782    1    0    0    0    0    1    1.03810977    -18.6974452    63    1    1.06349    0.936508;
    4783    1    0    0    0    0    1    1.05253738    -30.7215945    90    1    1.06667    0.977778;
    4784    1    0    0    0    0    1    1.05725376    -27.6414654    90    1    1.07778    0.977778;
    4785    1    19.2    1.6    0    27    1    1.05766003    -28.6316301    90    1    1.07778    0.977778;
    4786    2    0    0    0    0    1    1.05475675    -9.18785459    63    1    1.06349    0.936508;
    4787    1    -8    0    0    0    1    1.07618967    -3.70822243    225    1    1.08889    0.933333;
    4788    1    0    0    0    0    1    1.01329224    -27.5533756    63    1    1.04762    0.952381;
    4789    1    9    4    0    0    1    1.01293528    -27.5616439    63    1    1.04762    0.952381;
    4790    1    17.4    2.3    0    0    1    0.974549491    -17.349797    63    1    1.06349    0.968254;
    4791    1    12    0.3    0    0    1    0.975698667    -17.2106663    63    1    1.06349    0.968254;
    4792    1    24.9    2.5    0    0    1    1.00717004    -12.1734652    63    1    1.06349    0.968254;
    4793    1    14.9    5.3    0    0    1    1.04083425    -26.5445154    90    1    1.07778    0.977778;
    4794    1    43.9    -6.3    0    0    1    1.03129965    -29.4970914    63    1    1.06349    0.968254;
    4795    1    22    3.6    0    0    1    1.02624104    2.04532935    63    1    1.07937    0.952381;
    4796    1    0    0    0    0    1    1.08365712    4.00500223    225    1    1.093    0.986667;
    4797    2    0    0    0    0    1    1.015    -11.3166746    63    1    1.06349    0.936508;
    4798    1    53.8    -1    0    0    1    1.05049362    -52.7062255    63    1    1.06349    0.952381;
    4799    1    43.4    8.4    0    0    1    0.999542471    -29.3372811    63    1    1.04762    0.952381;
    4800    1    16.6    5.3    0    0    1    1.01416701    -4.92500559    63    1    1.07937    0.952381;
    4801    1    0    0    0    0    1    1.02835578    -19.3459209    90    1    1.06667    0.977778;
    4802    1    0    0    0    0    1    1.04444747    -33.4439595    90    1    1.06667    0.977778;
    4803    1    0    0    0    0    1    1.06555309    -17.0585686    225    1    1.08444    1.00444;
    4804    1    3.9    1.7    0    0    1    1.01175313    -22.1375548    63    1    1.07937    0.952381;
    4805    1    24.8    1.6    0    0    1    1.04379538    -30.2742808    90    1    1.07778    0.977778;
    4806    1    7.8    1    0    0    1    1.01445076    -14.689828    63    1    1.06349    0.968254;
    4807    1    19.1    1.9    0    0    1    1.05425716    -37.5671535    90    1    1.07778    0.977778;
    4808    1    49.8    24.3    0    0    1    1.06292526    -18.3632127    90    1    1.08889    0.933333;
    4809    1    65.8    11.9    0    0    1    1.04493279    -27.4672451    90    1    1.07778    0.977778;
    4810    2    -2.5    0    0    0    1    1.035    -10.3572281    63    1    1.07937    0.952381;
    4811    2    0    0    0    0    1    1.023    -11.7881852    20    1    1.15    0.8;
    4812    2    0    0    0    0    1    1.022    -11.8731117    20    1    1.15    0.8;
    4813    1    0    0    0    0    1    1.02254877    -12.6286047    63    1    1.06349    0.936508;
    4814    1    0    0    0    0    1    1.02253792    -12.6289909    63    1    1.06349    0.936508;
    4815    1    -3    -0.6    0    0    1    1.04274654    -30.7274313    90    1    1.06667    0.977778;
    4816    1    2.3    0.8    0    0    1    1.02116727    -12.8229653    63    1    1.06349    0.936508;
    4817    2    0    0    0    0    1    1.077    10.89559    20    1    1.15    0.8;
    4818    2    0    0    0    0    1    1.082    0.765318174    20    1    1.15    0.8;
    4819    2    0    0    0    0    1    1.081    2.7456725    20    1    1.15    0.8;
    4820    2    0    0    0    0    1    1.077    4.81264291    20    1    1.15    0.8;
    4821    1    0    0    0    0    1    1.06949059    -1.65288942    380    1    1.10526    1.03947;
    4822    1    0    0    0    29    1    1.07286059    -22.6877834    90    1    1.08362    0.977778;
    4823    1    0    0    0    0    1    1.08179522    -18.9348124    225    1    1.09341    1.00444;
    4824    1    0    0    0    0    1    1.08110295    -19.3191691    225    1    1.09279    1.00444;
    4825    1    0    0    0    0    1    1.09030264    -12.9695773    380    1    1.10526    1.04211;
    4826    1    32.8    1    0    0    1    1.0085642    -22.2553455    63    1    1.06349    0.968254;
    4827    1    36.3    2.5    0    0    1    1.04320551    -24.4030606    63    1    1.06349    0.904762;
    4828    1    19.9    -3.9    0    0    1    1.04367851    -28.5479027    90    1    1.06667    0.977778;
    4829    1    0    0    0    0    1    0.999948894    -15.2601813    63    1    1.06349    0.968254;
    4830    1    64.2    17.5    0    0    1    1.02951721    -15.4736451    63    1    1.06349    0.936508;
    4831    1    13.7    2.9    0    0    1    1.0363014    -22.3532313    90    1    1.11111    0.955556;
    4832    1    23.3    1.9    0    0    1    1.0217825    -15.9646223    63    1    1.06349    0.968254;
    4833    1    -0    0.9    0    0    1    1.02039206    -18.4937525    63    1    1.07937    0.952381;
    4834    1    17.8    -2.7    0    0    1    1.01017413    -20.2184781    63    1    1.07937    0.952381;
    4835    1    30.8    4.5    0    0    1    1.02161222    -30.8572839    63    1    1.06349    0.968254;
    4836    1    23.3    4.2    0    0    1    1.01140183    -21.873335    63    1    1.07937    0.920635;
    4837    1    29.4    5.6    0    0    1    1.01092176    -22.8546673    63    1    1.07937    0.920635;
    4838    2    0    0    0    0    1    1.06041967    -15.0437128    63    1    1.07711    0.936508;
    4839    1    70.4    7.7    0    0    1    1.04381101    -15.5303226    225    1    1.08889    0.888889;
    4840    1    45.4    1.7    0    0    1    1.01504311    -27.8453346    90    1    1.06667    0.977778;
    4841    1    18.2    2.9    0    0    1    1.02941146    -20.7094111    90    1    1.06667    0.977778;
    4842    1    3.6    2.4    0    0    1    1.05217394    -10.3846702    63    1    1.07223    0.936508;
    4843    1    77.9    5.7    0    0    1    1.05418763    -7.38968426    225    1    1.08889    0.933333;
    4844    1    0    0.1    0    0    1    1.04014485    -22.5898049    63    1    1.07937    0.920635;
    4845    1    6.3    -4    0    0    1    1.02853886    -14.350667    63    1    1.06349    0.968254;
    4846    2    0    0    0    0    1    0.933310418    -7.37061986    45    1    1    0.888889;
    4847    1    2.3    5.6    0    0    1    0.933310115    -7.37060969    45    1    1    0.888889;
    4848    1    0    0    0    0    1    1.05028444    -5.58631747    225    1    1.08889    0.933333;
    4849    1    3    0.2    0    0    1    1.03800252    -11.5088219    63    1    1.06349    0.936508;
    4850    1    5.2    -0.5    0    0    1    1.04220556    -21.8618832    90    1    1.06667    0.977778;
    4851    1    22.3    4.4    0    0    1    0.978387205    -5.60453162    63    1    1.07937    0.952381;
    4852    1    22.2    5.6    0    0    1    1.06374247    -23.0925463    63    1    1.07937    0.920635;
    4853    1    0    0    0    0    1    1.0733561    -19.8503253    225    1    1.08889    1;
    4854    1    0    0    0    0    1    1.08046667    -14.9267678    380    1    1.10526    1.05263;
    4855    1    0    0    0    0    1    1.08256884    -14.760276    380    1    1.10263    1.04211;
    4856    1    53.9    3.3    0    0    1    1.05588845    -27.8414272    225    1    1.08889    1.00444;
    4857    1    0    0    0    0    1    1.02607693    -23.434717    63    1    1.07937    0.920635;
    4858    1    0    0    0    0    1    1.06833675    -18.7918686    225    1    1.08889    1;
    4859    2    6.5    0    0    0    1    1.02551056    -9.5442487    63    1    1.06349    0.936508;
    4860    1    23.1    0.4    0    0    1    1.04844712    -21.7904716    63    1    1.06349    0.936508;
    4861    1    22.2    -3.2    0    0    1    1.01563524    -13.7657584    63    1    1.06349    0.936508;
    4862    1    1.7    0.5    0    0    1    1.0334761    -9.23649112    63    1    1.06349    0.936508;
    4863    1    25.9    6.2    0    0    1    1.03225902    -40.8398388    90    1    1.06667    0.977778;
    4864    1    44.2    2.6    0    0    1    1.04349925    -9.57362032    63    1    1.06349    0.936508;
    4865    1    8    2.1    0    0    1    1.0831346    -21.3321035    90    1    1.11111    0.922222;
    4866    2    0    0    0    0    1    1.04594407    -21.373656    225    1    1.08889    0.977778;
    4867    1    0    0    0    0    1    1.02568643    -17.238153    63    1    1.07937    0.952381;
    4868    1    3.6    0.9    0    0    1    1.02378646    -17.3954919    63    1    1.07937    0.952381;
    4869    1    36.9    11.3    0    0    1    1.04831748    -32.2816592    63    1    1.06866    0.952381;
    4870    1    10    1.6    0    0    1    1.00804567    -30.5032366    63    1    1.04762    0.952381;
    4871    1    0    0    0    0    1    1.00126938    -29.3192803    63    1    1.04762    0.952381;
    4872    1    133.8    32.3    0    0    1    1.05492057    -28.6136399    225    1    1.08889    1.00444;
    4873    2    0    0    0    0    1    1.042    -17.187102    63    1    1.06349    0.936508;
    4874    1    0    0    0    0    1    1.05284591    -14.6508962    225    1    1.08889    0.888889;
    4875    1    0    0    0    0    1    1.04227622    -41.0273305    90    1    1.06667    0.977778;
    4876    1    0    0    0    0    1    1.06481866    -36.9060024    225    1    1.08444    1.00444;
    4877    1    14.9    -1.3    0    0    1    1.03456318    -13.8111327    90    1    1.08889    0.933333;
    4878    1    9.7    0.4    0    0    1    1.02627779    -11.077368    63    1    1.07937    0.952381;
    4879    1    0    0    0    0    1    1.03889564    -10.5821564    225    1    1.08889    0.888889;
    4880    1    0    0    0    0    1    1.05410219    -6.51049966    380    1    1.10526    0.973684;
    4881    1    28    -0.8    0    0    1    1.03729391    -12.8642855    63    1    1.07937    0.952381;
    4882    1    49.8    5.6    0    0    1    1.01123396    -22.001628    63    1    1.06349    0.968254;
    4883    1    30.4    -0.6    0    0    1    1.01556966    -34.2054721    63    1    1.04762    0.952381;
    4884    1    9.9    -2.9    0    0    1    1.02440824    -15.9910845    63    1    1.06349    0.968254;
    4885    1    9.4    13.4    0    0    1    1.06516851    -20.4736961    90    1    1.07778    0.922222;
    4886    1    12.5    4.7    0    0    1    1.03335382    -14.162281    225    1    1.08889    0.888889;
    4887    1    -10.6    -1    0    0    1    1.0563019    -33.0499469    90    1    1.07778    0.977778;
    4888    1    29.3    3.6    0    0    1    1.03029899    -22.3712258    63    1    1.07937    0.920635;
    4889    2    0    0    0    0    1    1.03603319    0.913582483    63    1    1.07937    0.952381;
    4890    1    12.5    0.5    0    0    1    1.05473055    -34.8458291    90    1    1.06667    0.977778;
    4891    1    57.2    8.3    0    0    1    1.03161193    -17.3629498    63    1    1.06349    0.936508;
    4892    1    12    1.4    0    0    1    1.01318734    -9.28154421    63    1    1.06349    0.936508;
    4893    2    0    0    0    0    1    1.013    -8.98839119    63    1    1.06349    0.936508;
    4894    1    0    0.1    0    0    1    1.02321551    -30.0702688    63    1    1.06349    0.968254;
    4895    1    20.9    -6.1    0    0    1    1.02879968    -16.5785708    63    1    1.07937    0.952381;
    4896    1    0    0    0    0    1    1.06425014    -12.5073603    225    1    1.08889    0.986667;
    4897    1    0    0    0    0    1    1.06880361    -13.6365965    225    1    1.08889    0.986667;
    4898    1    0    0    0    0    1    1.07685213    -9.42086493    380    1    1.10526    1.03947;
    4899    1    28.2    -4    0    0    1    1.03842655    -20.0848706    90    1    1.06667    0.977778;
    4900    1    11    -1.1    0    0    1    1.04209073    -29.0502517    90    1    1.07778    0.977778;
    4901    1    35.7    2    0    0    1    1.05322504    -22.6073957    63    1    1.07937    0.920635;
    4902    1    0    0    0    0    1    1.08007927    4.82439213    225    1    1.08889    0.986667;
    4903    1    0    0    0    0    1    1.09219301    8.35175479    380    1    1.10526    1.03947;
    4904    1    0    0    0    0    1    1.0920352    9.78516646    380    1    1.10526    1.03947;
    4905    1    4.9    -0.8    0    0    1    1.04455441    -34.1260637    90    1    1.07778    0.977778;
    4906    1    12.8    3.8    0    0    1    1.00329281    -13.9010615    63    1    1.06349    0.936508;
    4907    1    40.5    4.9    0    0    1    1.06718772    -26.7149829    225    1    1.08889    1.00444;
    4908    1    76.1    21.4    0    0    1    1.06306801    -24.9452647    225    1    1.08889    1.00444;
    4909    1    5.5    3.5    0    0    1    1.04014867    -5.12464151    63    1    1.07937    0.952381;
    4910    1    3.3    5.3    0    0    1    1.04190832    -4.52669976    63    1    1.07937    0.952381;
    4911    1    0    0    0    0    1    1.01029352    -4.21651083    150    1    1.1    0.9;
    4912    1    -2.5    0    0    0    1    1.0750465    -1.50788947    225    1    1.08889    0.986667;
    4913    1    0    0    0    0    1    1.0846061    1.08847313    380    1    1.10526    1.03947;
    4914    1    29    4.7    0    0    1    1.01643506    -24.2999675    90    1    1.06667    0.977778;
    4915    2    26.2    6.7    0    0    1    1.005    -17.8145257    63    1    1.06349    0.968254;
    4916    1    0    0    0    50    1    1.03741441    -28.5774341    63    1    1.06349    0.968254;
    4917    1    0    0    0    0    1    1.04235853    -24.1808376    225    1    1.08444    1.00889;
    4918    2    0    0    0    0    1    1.03    -21.6954502    63    1    1.07937    0.920635;
    4919    1    0    0    0    0    1    1.04131357    -26.0989789    63    1    1.07937    0.920635;
    4920    1    41.7    6.6    0    0    1    1.03427826    -33.6825732    90    1    1.06667    0.977778;
    4921    1    0    0    0    0    1    1.0343952    -15.1699315    63    1    1.06349    0.968254;
    4922    1    0    0    0    0    1    1.04908308    -10.8632019    225    1    1.08444    1.00889;
    4923    1    0    0    0    0    1    1.05510656    -3.78980491    63    1    1.07937    0.920635;
    4924    1    4.6    -0.3    0    0    1    1.05518132    -3.75808817    63    1    1.07937    0.920635;
    4925    1    51.6    6.6    0    0    1    1.05316539    -35.8326075    90    1    1.07778    0.977778;
    4926    1    40.6    2.9    0    0    1    1.04255707    -14.6392273    63    1    1.06349    0.936508;
    4927    1    0.7    1.8    0    0    1    1.01423274    -29.9938361    63    1    1.04762    0.952381;
    4928    1    50.4    9.9    0    0    1    1.00949911    -40.6863776    90    1    1.06667    0.977778;
    4929    1    38.2    -0.8    0    0    1    1.01680225    -21.2255777    63    1    1.06349    0.968254;
    4930    1    0.7    1.1    0    0    1    1.01445085    -29.9959736    63    1    1.04762    0.952381;
    4931    1    0.7    1.1    0    0    1    1.01445414    -29.9956782    63    1    1.04762    0.952381;
    4932    1    1.7    1    0    0    1    1.01439648    -29.9985727    63    1    1.04762    0.952381;
    4933    1    0    0    0    0    1    1.06767705    -26.5806407    225    1    1.08889    1.00444;
    4934    1    0    0    0    0    1    1.06767803    -26.5778435    225    1    1.08889    1.00444;
    4935    1    47.7    12.8    0    0    1    1.02941947    -7.20846626    63    1    1.07937    0.952381;
    4936    1    0    0    0    0    1    1.06938487    -2.54276449    225    1    1.08889    0.986667;
    4937    1    147    41.6    0    0    1    1.06714318    -26.6672461    225    1    1.08889    1.00444;
    4938    1    0    0    0    0    1    1.01510335    -11.615746    63    1    1.06349    0.968254;
    4939    1    34.1    -1    0    0    1    1.02472089    -9.12243868    63    1    1.06349    0.936508;
    4940    1    6.6    -2.4    0    0    1    1.04050798    -25.5178496    63    1    1.05787    0.952381;
    4941    2    0    0    0    0    1    0.953    -7.76221285    45    1    1    0.888889;
    4942    1    0    0    0    0    1    1.06609096    -10.4976778    380    1    1.10526    1.03947;
    4943    1    0.3    0.3    0    0    1    1.01702235    -17.7188833    63    1    1.07937    0.952381;
    4944    1    42.9    7    0    0    1    1.07371177    -13.3166798    380    1    1.10526    1.03947;
    4945    1    36.8    6.8    0    0    1    1.04445942    -33.9813746    90    1    1.07778    0.977778;
    4946    1    13.6    -0.5    0    0    1    1.02910059    -18.0957084    63    1    1.06349    0.936508;
    4947    1    0.9    0.6    0    0    1    1.03593031    -14.6293997    63    1    1.06349    0.936508;
    4948    1    2.4    -2.4    0    0    1    1.02306964    -12.6983602    63    1    1.07937    0.952381;
    4949    1    0    0    0    0    1    1.05408838    -28.8871412    90    1    1.07778    0.977778;
    4950    1    0    0    0    0    1    1.07155015    -25.1651883    225    1    1.08889    1.00444;
    4951    1    0    0    0    0    1    1.05872781    -24.4679882    225    1    1.08889    1.00444;
    4952    1    0    0    0    0    1    1.06266725    -19.6030417    380    1    1.10526    1.04211;
    4953    1    26.8    3.4    0    0    1    1.04789779    -18.0580777    20    1    1.15    0.8;
    4954    1    24.4    3.2    0    0    1    1.05081062    -20.8521342    90    1    1.06667    0.977778;
    4955    1    0    0    0    0    1    1.04794515    -18.0465281    225    1    1.08444    1.00444;
    4956    1    19.3    -10.6    0    0    1    1.0552532    -21.1192453    90    1    1.06667    0.977778;
    4957    1    31.4    -9.2    0    0    1    1.04822412    -26.6076985    63    1    1.07937    0.920635;
    4958    1    5.5    2.5    0    0    1    1.02127353    -27.314977    63    1    1.04762    0.952381;
    4959    1    0.8    -6.5    0    0    1    1.06279206    -24.5551222    225    1    1.08889    1.00444;
    4960    1    0    0    0    0    1    1.01923373    -23.8052699    90    1    1.06667    0.977778;
    4961    1    0    0    0    0    1    1.07967534    -17.1922493    380    1    1.10263    1.04211;
    4962    1    0    0    0    0    1    1.08253079    -16.1823223    380    1    1.10263    1.04211;
    4963    2    0    0    0    0    1    1.042    -14.2239737    63    1    1.06349    0.936508;
    4964    1    2    6.4    0    0    1    1.01454545    -27.3285866    63    1    1.04762    0.952381;
    4965    1    0    0    0    0    1    1.04677465    -4.57630766    63    1    1.09524    0.904762;
    4966    1    13.2    1.8    0    0    1    1.03072153    -26.8627265    63    1    1.04762    0.952381;
    4967    1    20.6    -0.5    0    0    1    1.02873216    -26.8659647    63    1    1.04762    0.952381;
    4968    1    36.3    4.8    0    0    1    1.06334069    -23.5608161    225    1    1.08889    1.00444;
    4969    1    0    0    0    0    1    1.0677954    -23.6228842    225    1    1.08889    1.00444;
    4970    1    0    0    0    0    1    1.05983099    -18.9485292    380    1    1.10526    1.04211;
    4971    1    56.8    0.5    0    0    1    1.04788223    -14.5500677    63    1    1.06349    0.936508;
    4972    1    0    0    0    0    1    1.04467091    -19.0787071    90    1    1.07778    0.922222;
    4973    1    0    0    0    0    1    1.04281053    -19.3292292    90    1    1.07778    0.922222;
    4974    1    0    0    0    0    1    1.04001995    -17.0933064    63    1    1.07937    0.952381;
    4975    1    0    0    0    0    1    1.07060047    -14.7121761    225    1    1.08889    0.986667;
    4976    2    16.7    2.5    0    0    1    1.022    -10.5710143    63    1    1.06349    0.936508;
    4977    2    0    0    0    0    1    1.1    3.19410036    20    1    1.15    0.8;
    4978    2    0    0    0    0    1    1.118    2.69151396    20    1    1.15    0.8;
    4979    2    0    0    0    0    1    1.118    2.77418719    20    1    1.15    0.8;
    4980    1    0    0    0    0    1    1.06580707    -1.25404397    225    1    1.08889    0.986667;
    4981    1    0    0    0    0    1    1.0855513    -1.93356134    225    1    1.08889    0.986667;
    4982    1    0    0    0    0    1    1.08555069    -1.93328047    225    1    1.08889    0.986667;
    4983    1    14.3    6.5    0    0    1    1.0227711    -5.57907554    63    1    1.07937    0.952381;
    4984    1    0    0    0    0    1    1.08546493    -1.9495641    225    1    1.08889    0.986667;
    4985    1    0    0    0    0    1    1.06571329    -1.26948916    225    1    1.08889    0.986667;
    4986    1    8.4    -1.3    0    0    1    1.02365897    -5.87036933    63    1    1.07937    0.952381;
    4987    1    11.3    -2.2    0    0    1    1.02983628    2.36175347    63    1    1.07937    0.952381;
    4988    1    0    0    0    0    1    1.07619316    4.93806612    225    1    1.08889    0.986667;
    4989    1    5    -0.7    0    0    1    1.01012997    -25.177103    63    1    1.06349    0.936508;
    4990    1    31.5    0.5    0    0    1    1.03246759    -12.7210349    63    1    1.06349    0.936508;
    4991    1    28.9    5.6    0    0    1    1.05516716    -19.0852798    63    1    1.06822    0.936508;
    4992    1    0    0    0    0    1    1.0345054    -15.0189721    225    1    1.08889    0.933333;
    4993    1    0    0    0    0    1    1.03107824    -15.3304985    63    1    1.06349    0.936508;
    4994    1    0    0    0    0    1    1.04103872    -9.67135636    225    1    1.08889    0.933333;
    4995    1    0.5    0.9    0    0    1    1.00005561    -20.9410917    63    1    1.06349    0.936508;
    4996    1    31.3    3.7    0    0    1    1.03182916    -12.0362602    63    1    1.06349    0.936508;
    4997    1    0.5    -0    0    0    1    1.0095466    -21.3634233    63    1    1.07937    0.952381;
    4998    1    -8.1    -2.7    0    0    1    1.05382648    -12.7871218    63    1    1.07271    0.936508;
    4999    1    0    0    0    0    1    1.05273528    -10.2017685    225    1    1.08889    0.933333;
    5000    1    36.7    -3    0    0    1    1.05155639    -11.6527597    63    1    1.06349    0.936508;
    5001    1    20.8    1.1    0    0    1    1.03489131    -11.8884667    63    1    1.07937    0.952381;
    5002    1    14.2    -2.9    0    0    1    1.00941885    -12.7203892    63    1    1.06349    0.968254;
    5003    1    -0.5    -6.6    0    0    1    1.05001404    -19.0572615    225    1    1.08889    1.00444;
    5004    1    -0.5    3.6    0    0    1    1.04944927    -19.0523087    225    1    1.08889    1.00444;
    5005    1    16.2    -1.3    0    0    1    1.04717484    -11.7456157    63    1    1.07937    0.920635;
    5006    1    0.4    -0.2    0    0    1    1.04331586    -23.6945742    90    1    1.06667    0.977778;
    5007    1    9.9    -5.1    0    0    1    1.03605317    -26.8196797    90    1    1.06667    0.977778;
    5008    1    9    5.1    0    0    1    1.06421842    -14.5230579    63    1    1.06805    0.936508;
    5009    1    27.1    -6.2    0    0    1    1.03417859    -23.5701833    63    1    1.07937    0.920635;
    5010    1    8.5    2.6    0    0    1    1.04308475    -16.343011    63    1    1.06349    0.936508;
    5011    1    -17.6    -2.3    0    0    1    1.02593739    -9.93545958    90    1    1.06667    0.988889;
    5012    1    33.1    1.7    0    0    1    1.02147592    -34.8880305    90    1    1.07778    0.977778;
    5013    1    7.8    0    0    0    1    1.02758774    -13.1376005    63    1    1.07937    0.952381;
    5014    1    4.1    0.1    0    0    1    1.02173198    -27.8148311    63    1    1.04762    0.952381;
    5015    1    87.9    13    0    0    1    1.0575524    -24.4880306    225    1    1.08889    1.00444;
    5016    1    65    9.4    0    0    1    1.03863694    -25.1123018    225    1    1.08889    1.00444;
    5017    2    0    0    0    0    1    1.07    -14.2482186    90    1    1.07778    0.922222;
    5018    1    27.3    5    0    0    1    1.02217673    -22.4687963    63    1    1.07937    0.920635;
    5019    1    3    1.2    0    0    1    1.0237027    -32.4404831    90    1    1.06667    0.977778;
    5020    1    0.1    0.1    0    0    1    1.04550605    -30.2004718    90    1    1.06667    0.977778;
    5021    1    18.8    3.7    0    0    1    1.03509223    -27.6177465    63    1    1.07937    0.920635;
    5022    1    24.7    0.8    0    0    1    1.03724742    -18.0367113    63    1    1.07937    0.920635;
    5023    2    0    0    0    0    1    1.015    -20.0777517    63    1    1.07937    0.920635;
    5024    1    16.1    -3.9    0    0    1    1.03523691    -25.773644    63    1    1.05298    0.888889;
    5025    1    15    6.9    0    0    1    1.02257152    3.10418104    63    1    1.07937    0.952381;
    5026    1    16.3    3.5    0    0    1    1.03146311    -29.006689    63    1    1.07937    0.920635;
    5027    1    0    0    0    0    1    1.02025312    -28.285441    63    1    1.04762    0.952381;
    5028    1    157    27.8    0    0    1    1.06523517    -26.7722802    225    1    1.08889    1.00444;
    5029    1    0    0    0    0    1    1.05178384    -20.7337501    90    1    1.07778    0.922222;
    5030    1    12.7    1.2    0    0    1    1.04475424    -21.6974524    90    1    1.07778    0.922222;
    5031    2    22.8    0    0    0    1    0.999613487    -10.2164237    63    1    1.06349    0.936508;
    5032    1    16    -0.3    0    0    1    0.998933439    -43.0671883    90    1    1.06667    0.977778;
    5033    1    21.2    -5.6    0    0    1    1.01633704    -12.1418578    63    1    1.06349    0.936508;
    5034    2    28.4    0    0    0    1    1.03598749    -27.2064989    63    1    1.07937    0.920635;
    5035    1    0    0    0    0    1    1.03920415    -13.4173703    63    1    1.07937    0.952381;
    5036    1    24.3    3.9    0    0    1    1.04349612    -21.9227308    90    1    1.1    0.944444;
    5037    1    5    2.7    0    0    1    1.03307817    1.09339191    63    1    1.07937    0.952381;
    5038    1    1.9    -0.7    0    0    1    1.03326786    -31.8018983    90    1    1.06667    0.977778;
    5039    1    171.7    62.2    0    0    1    1.04033867    -5.50930427    225    1    1.08889    0.933333;
    5040    1    -9.5    -0.8    0    0    1    1.02079181    -10.6414433    90    1    1.06667    0.988889;
    5041    1    4.2    3    0    0    1    1.04391234    -28.4605676    63    1    1.06035    0.952381;
    5042    2    0    0    0    0    1    1.03335128    -6.08336595    63    1    1.07937    0.952381;
    5043    1    14.8    -0.4    0    0    1    1.0244754    -5.9495624    63    1    1.07937    0.952381;
    5044    1    26.7    -0.2    0    0    1    1.04008264    -21.8303194    63    1    1.07937    0.920635;
    5045    1    0    0    0    34    1    1.06743974    -36.8151401    90    1    1.07527    0.977778;
    5046    1    0    0    0    0    1    1.06142225    -31.5338072    225    1    1.08444    1.00444;
    5047    1    12.1    -0.1    0    0    1    1.01115915    -12.3587258    63    1    1.06349    0.936508;
    5048    1    37.6    14.5    0    0    1    1.06008413    -18.978263    90    1    1.11111    0.955556;
    5049    1    1    1    0    0    1    1.04214108    -23.7257373    63    1    1.07937    0.952381;
    5050    1    6    -0.9    0    0    1    0.992437532    -4.82483471    63    1    1.07937    0.952381;
    5051    1    7.1    2.6    0    0    1    1.00086582    -27.8985587    63    1    1.04762    0.952381;
    5052    1    26.5    4.7    0    0    1    1.03867067    -7.47887408    63    1    1.07937    0.952381;
    5053    1    0    0    0    0    1    1.02020345    -6.34154365    63    1    1.07937    0.952381;
    5054    1    0    0    0    0    1    1.07630981    -9.34382019    225    1    1.09016    0.888889;
    5055    1    -1.7    -10.3    0    0    1    1.06905109    -10.5569753    225    1    1.08889    0.888889;
    5056    1    0    0    0    0    1    1.08715921    -6.42317431    380    1    1.10526    1;
    5057    1    0    0    0    0    1    1.08885731    -6.17485814    380    1    1.10526    1;
    5058    1    45.5    3.4    0    0    1    1.05011942    -17.2851335    90    1    1.11111    0.955556;
    5059    1    0    0    0    0    1    1.03526312    -6.14611525    63    1    1.07937    0.952381;
    5060    1    43.5    8.9    0    0    1    1.05825922    -19.2237976    90    1    1.1    0.944444;
    5061    1    23.3    4.6    0    0    1    1.05177373    -14.7956484    225    1    1.08889    0.888889;
    5062    1    29.3    4.8    0    0    1    1.05173962    -14.8299263    225    1    1.08889    0.888889;
    5063    1    0    0    0    0    1    1.0563095    -13.4567147    225    1    1.08889    0.888889;
    5064    1    0    0    0    0    1    1.06422915    -9.25444171    380    1    1.10526    1;
    5065    1    12.4    8.4    0    0    1    1.06790311    -10.709215    225    1    1.08889    0.888889;
    5066    1    24.4    14.2    0    0    1    1.06747216    -10.7386718    225    1    1.08889    0.888889;
    5067    1    3.7    1    0    0    1    1.05589554    -13.7918967    225    1    1.08889    0.888889;
    5068    1    0    0    0    0    1    1.0354877    0.926402492    63    1    1.07937    0.952381;
    5069    1    10.3    6    0    0    1    1.00929091    -3.66276476    63    1    1.07937    0.952381;
    5070    1    3.8    0.1    0    0    1    1.06087171    -22.9970106    90    1    1.07778    0.977778;
    5071    1    10.4    -1    0    0    1    1.05290614    -25.1655608    90    1    1.07778    0.977778;
    5072    1    0    0    0    0    1    1.07663965    -20.503101    225    1    1.08889    1.00444;
    5073    1    4.6    1.2    0    0    1    1.07080407    -14.061947    90    1    1.07778    0.922222;
    5074    1    11.6    -0.5    0    0    1    1.04793461    -11.6603642    63    1    1.06427    0.936508;
    5075    1    56.2    2.6    0    0    1    1.03278979    -36.2028253    90    1    1.07778    0.977778;
    5076    1    20.5    0.9    0    0    1    1.03230671    -18.4064183    63    1    1.06349    0.936508;
    5077    1    35.3    2.9    0    0    1    1.03791939    -26.7115498    90    1    1.07778    0.977778;
    5078    1    0    0    0    0    1    1.06152406    -26.9001004    225    1    1.08889    1.00444;
    5079    1    0    0    0    0    1    1.06989116    -20.9011607    380    1    1.10526    1.04211;
    5080    1    31.8    5.6    0    0    1    1.03208828    -18.6540709    63    1    1.06349    0.936508;
    5081    1    0.7    -0.1    0    0    1    1.02857302    -35.9549354    90    1    1.06667    0.977778;
    5082    1    0    0    0    0    1    1.05015724    -20.3326662    90    1    1.07778    0.966667;
    5083    1    0    0    0    0    1    0.936523152    -5.06927513    45    1    1    0.888889;
    5084    1    30.5    0    0    0    1    1.03087171    -20.3196785    63    1    1.06349    0.936508;
    5085    1    0    0    0    0    1    1.04262005    -19.1101959    90    1    1.06667    0.977778;
    5086    1    0    0    0    0    1    1.00790567    -27.3387416    63    1    1.04762    0.952381;
    5087    1    0    0    0    0    1    1.02337871    -33.4003989    90    1    1.06667    0.977778;
    5088    1    0    0    0    0    1    1.06092507    -19.078941    63    1    1.07937    0.920635;
    5089    1    0    0    0    0    1    1.02112531    1.7527171    63    1    1.07937    0.952381;
    5090    1    0    0    0    0    1    1.02294219    -27.5986184    63    1    1.04762    0.952381;
    5091    1    0    0    0    0    1    1.07216592    -30.1084324    225    1    1.08444    1.00444;
    5092    1    0    0    0    0    1    1.03698877    -14.465083    63    1    1.06349    0.936508;
    5093    1    0    0    0    0    1    1.0466098    -15.8889633    63    1    1.06349    0.936508;
    5094    1    0    0    0    0    1    0.941115419    -5.76832138    45    1    1    0.888889;
    5095    1    2.4    1.2    0    0    1    0.977964419    -9.79398057    45    1    1    0.888889;
    5096    1    0    0    0    0    1    1.03732643    -6.87232653    63    1    1.07937    0.952381;
    5097    1    0    0    0    0    1    1.04572104    -27.2518177    90    1    1.06667    0.977778;
    5098    1    0    0    0    0    1    1.06633999    -16.4269657    225    1    1.13333    0.853333;
    5099    1    0    0    0    0    1    1.04606359    -21.140902    63    1    1.07937    0.920635;
    5100    1    0    0    0    0    1    1.03756699    -29.4513814    90    1    1.06667    0.977778;
    5101    1    0    0    0    0    1    1.02173405    -25.5842534    63    1    1.04762    0.952381;
    5102    1    0    0    0    0    1    1.07146914    -17.7961928    90    1    1.15556    0.855556;
    5103    1    0    0    0    0    1    1.07057965    -17.884814    90    1    1.15556    0.855556;
    5104    1    0    0    0    0    1    1.04291534    -25.1578364    63    1    1.07937    0.920635;
    5105    1    0    0    0    0    1    1.03716399    -19.1213168    63    1    1.07937    0.952381;
    5106    1    0    0    0    0    1    1.02910394    -23.510594    90    1    1.06667    0.977778;
    5107    1    7.9    0    0    0    1    0.949967688    -6.96346435    45    1    1    0.888889;
    5108    1    0    0    0    0    1    1.02319926    -39.8880859    90    1    1.06667    0.977778;
    5109    1    0    0    0    0    1    1.0263032    0.186228311    63    1    1.07937    0.952381;
    5110    1    0    0    0    0    1    1.01553469    -19.1133993    63    1    1.06349    0.968254;
    5111    1    0    0    0    0    1    1.06022293    -28.1731305    90    1    1.06851    0.977778;
    5112    1    0    0    0    0    1    1.09802353    -18.1699593    150    1    1.1    0.966667;
    5113    1    0    0    0    0    1    1.05038164    -22.3592309    90    1    1.15556    0.855556;
    5114    1    0    0    0    0    1    1.02761194    -25.8674422    63    1    1.07937    0.920635;
    5115    1    0    0    0    0    1    1.03809865    -27.8744741    63    1    1.07937    0.920635;
    5116    1    0    0    0    0    1    1.06482367    -24.549724    225    1    1.08889    1.00444;
    5117    1    0    0    0    0    1    1.06500894    -24.5371014    225    1    1.08889    1.00444;
    5118    1    0    0    0    0    1    1.0539154    -16.1507857    225    1    1.13333    0.853333;
    5119    1    0    0    0    0    1    0.998605662    -12.5829341    63    1    1.06349    0.968254;
    5120    1    0    0    0    0    1    1.06467413    -18.509998    63    1    1.07776    0.936508;
    5121    1    0    0    0    0    1    1.06350565    -26.2296243    90    1    1.07778    0.977778;
    5122    1    0    0    0    0    1    1.03536964    -27.420133    63    1    1.07937    0.920635;
    5123    1    0    0    0    0    1    1.03188294    -19.7843659    63    1    1.07937    0.920635;
    5124    1    0    0    0    0    1    1.03290028    -10.420664    225    1    1.08889    0.888889;
    5125    1    0    0    0    0    1    1.06902367    -17.9963737    225    1    1.09333    1;
    5126    1    0    0    0    0    1    1.02856712    -20.0557734    63    1    1.07937    0.920635;
    5127    1    0    0    0    0    1    1.0190269    -23.5294773    63    1    1.06349    0.968254;
    5128    1    0    0    0    0    1    1.03855103    -9.61590275    63    1    1.14286    0.857143;
    5129    1    0    0    0    0    1    1.02383269    -22.397492    63    1    1.07937    0.920635;
    5130    1    0    0    0    0    1    1.02647167    -9.06581715    63    1    1.06349    0.936508;
    5131    1    0    0    0    0    1    1.03478556    -15.1666837    63    1    1.07937    0.952381;
    5132    1    0    0    0    0    1    1.0395022    -10.6512226    63    1    1.06349    0.936508;
    5133    1    0    0    0    0    1    1.03805733    -34.3715562    90    1    1.06667    0.977778;
    5134    1    0    0    0    0    1    1.0131333    -16.9735303    63    1    1.06349    0.936508;
    5135    1    0    0    0    0    1    1.05747882    -28.7752738    63    1    1.07937    0.920635;
    5136    1    6    0    0    0    1    1.02020862    -28.2957025    63    1    1.04762    0.952381;
    5137    1    0    0    0    0    1    1.05847242    -28.6647426    63    1    1.07937    0.920635;
    5138    1    0    0    0    0    1    1.03094977    -12.9497922    63    1    1.06349    0.936508;
    5139    1    0    0    0    0    1    1.01687987    -28.5523312    63    1    1.04762    0.952381;
    5140    1    0    0    0    0    1    1.03183084    -27.7839461    63    1    1.07937    0.920635;
    5141    1    0    0    0    0    1    1.02456728    -14.7313085    63    1    1.06349    0.936508;
    5142    1    0    0    0    0    1    1.03891089    -15.8910489    225    1    1.13333    0.853333;
    5143    1    0    0    0    0    1    1.02704327    -20.3106868    63    1    1.07937    0.920635;
    5144    1    0    0    0    0    1    1.02654925    -20.3180503    63    1    1.07937    0.920635;
    5145    1    0    0    0    0    1    1.01168282    -23.7381421    63    1    1.07937    0.920635;
    5146    1    0    0    0    0    1    1.01143054    -23.7607805    63    1    1.07937    0.920635;
    5147    1    0    0    0    0    1    1.0408401    -26.1979004    63    1    1.07937    0.920635;
    5148    1    0    0    0    0    1    1.02755438    -21.1720191    90    1    1.06667    0.977778;
    5149    1    0    0    0    0    1    1.05230342    -11.9036627    225    1    1.08889    0.933333;
    5150    1    0    0    0    0    1    1.03572195    -38.6827226    63    1    1.06349    0.952381;
    5151    1    0    0    0    0    1    1.04608359    -23.1209723    63    1    1.07937    0.920635;
    5152    1    0    0    0    0    1    1.04811121    -23.0404657    63    1    1.07937    0.920635;
    5153    1    0    0    0    0    1    1.0575077    -9.60497353    225    1    1.08444    1.00889;
    5154    1    0    0    0    0    1    1.01714163    -24.0845061    90    1    1.06667    0.977778;
    5155    1    0    0    0    0    1    1.01713831    -24.0839937    90    1    1.06667    0.977778;
    5156    1    0    0    0    0    1    1.04666247    -19.536638    90    1    1.07778    0.966667;
    5157    1    0    0    0    0    1    1.04862595    -33.5429628    90    1    1.06667    0.977778;
    5158    1    0    0    0    0    1    1.02611733    -20.4137198    63    1    1.07937    0.920635;
    5159    1    0    0    0    0    1    1.04426324    -27.9386596    63    1    1.07937    0.920635;
    5160    1    0    0    0    0    1    1.04045561    -28.8897274    63    1    1.07937    0.920635;
    5161    1    0    0    0    0    1    1.03037435    -21.712723    63    1    1.07937    0.920635;
    5162    1    0    0    0    0    1    1.03766998    -28.7558801    63    1    1.07937    0.920635;
    5163    1    0    0    0    0    1    1.05341616    -22.6116478    63    1    1.07937    0.920635;
    5164    1    0    0    0    0    1    1.04513993    -9.68939028    63    1    1.06349    0.936508;
    5165    1    0    0    0    0    1    1.02425555    -43.7456613    63    1    1.06349    0.952381;
    5166    1    0    0    0    0    1    1.01387647    -27.4563658    63    1    1.07937    0.920635;
    5167    1    0    0    0    0    1    1.06076905    -42.9554643    90    1    1.0675    0.977778;
    5168    1    0    0    0    0    1    1.02175643    -32.6594911    63    1    1.04762    0.952381;
    5169    1    0    0    0    0    1    1.03963123    -18.298027    63    1    1.07937    0.952381;
    5170    1    0    0    0    0    1    1.02903234    -39.7897216    90    1    1.06667    0.977778;
    5171    1    0    0    0    0    1    1.02589236    -30.0414434    90    1    1.06667    0.977778;
    5172    1    0    0    0    0    1    1.02321257    -32.6137174    63    1    1.04762    0.952381;
    5173    1    0    0    0    0    1    1.04997976    -25.593915    225    1    1.08889    1.00444;
    5174    1    0    0    0    0    1    1.0273229    -54.8108076    63    1    1.06349    0.952381;
    5175    1    0    0    0    0    1    1.0499783    -11.0110475    150    1    1.08    0.966667;
    5176    1    0    0    0    0    1    1.04978368    -25.6730816    225    1    1.08889    1.00444;
    5177    1    0    0    0    0    1    1.03679577    -38.6477756    63    1    1.06349    0.952381;
    5178    1    0    0    0    0    1    1.01741399    -45.900509    63    1    1.06349    0.952381;
    5179    1    0    0    0    0    1    1.04013093    -14.7920418    63    1    1.06349    0.936508;
    5180    1    30.7    0    0    0    1    1.03251462    -39.1841842    90    1    1.06667    0.977778;
    5181    1    14    0    0    0    1    1.06155353    -17.4445036    63    1    1.07937    0.920635;
    5182    1    43.7    0    0    0    1    1.05824258    -19.4827941    90    1    1.07159    0.977778;
    5183    1    0    0    0    0    1    1.03675894    -34.4145413    90    1    1.06667    0.977778;
    5184    1    0    0    0    0    1    1.06224332    -34.5785295    225    1    1.08444    1.00444;
    5185    1    0    0    0    0    1    1.04113273    -21.4995597    63    1    1.07937    0.920635;
    5186    1    0    0    0    0    1    1.03726889    -34.8413469    90    1    1.06667    0.977778;
    5187    1    0    0    0    0    1    1.040617    -24.7769772    90    1    1.06667    0.977778;
    5188    1    0    0    0    0    1    1.03942924    -20.9033581    90    1    1.07778    0.966667;
    5189    1    0    0    0    0    1    1.00696861    -11.8772116    63    1    1.06349    0.936508;
    5190    1    0    0    0    0    1    1.00486236    -7.15788807    63    1    1.07937    0.952381;
    5191    1    0    0    0    0    1    1.04456205    -33.4125909    90    1    1.06667    0.977778;
    5192    1    0    0    0    0    1    1.02461238    -36.6507349    90    1    1.06667    0.977778;
    5193    1    0    0    0    0    1    1.04298413    -12.6228115    63    1    1.06349    0.936508;
    5194    1    0    0    0    0    1    1.07596817    3.86447727    225    1    1.08889    0.888889;
    5195    1    0    0    0    0    1    1.02725409    -23.8014485    63    1    1.07937    0.920635;
    5196    1    0    0    0    0    1    1.02610689    -19.7695952    63    1    1.07937    0.952381;
    5197    1    0    0    0    0    1    1.04750758    -12.0141402    63    1    1.06719    0.936508;
    5198    1    0    0    0    0    1    1.01967329    -8.66876191    63    1    1.06349    0.936508;
    5199    1    0    0    0    0    1    1.02598801    -5.49570672    225    1    1.08889    0.933333;
    5200    1    0    0    0    0    1    1.03149561    -16.1561055    63    1    1.06349    0.968254;
    5201    1    0    0    0    0    1    1.02547096    -18.598667    63    1    1.06349    0.968254;
    5202    1    0    0    0    0    1    1.04646848    -16.7372454    225    1    1.08444    1.00889;
    5203    1    0    0    0    0    1    0.995535827    -21.2601669    63    1    1.06349    0.968254;
    5204    1    0    0    0    0    1    1.04594948    -28.3166176    63    1    1.07937    0.920635;
    5205    1    -13.3    0    0    0    1    1.07824626    -16.4486838    63    1    1.07937    0.920635;
    5206    1    0    0    0    0    1    1.07288297    -22.6882333    90    1    1.08371    0.977778;
    5207    1    0    0    0    0    1    1.03278107    -23.6163952    63    1    1.07937    0.920635;
    5208    1    0    0    0    0    1    1.03329467    -23.6095149    63    1    1.07937    0.920635;
    5209    1    0    0    0    0    1    1.01581056    -21.6418999    63    1    1.07937    0.920635;
    5210    1    0    0    0    0    1    1.07122822    -25.1867931    225    1    1.08889    1.00444;
    5211    1    0    0    0    0    1    1.0312906    3.13003914    63    1    1.07937    0.952381;
    5212    1    0    0    0    0    1    1.01762779    -21.9785339    63    1    1.07937    0.920635;
    5213    1    0    0    0    0    1    1.07154719    -25.1694227    225    1    1.0892    1.00444;
    5214    1    0    0    0    0    1    1.01068533    -22.6309663    63    1    1.07937    0.920635;
    5215    1    0    0    0    0    1    1.04050608    -54.8425731    63    1    1.06349    0.952381;
    5216    1    -16.9    0    0    0    1    1.04190337    -27.3561494    63    1    1.07937    0.920635;
    5217    1    0    0    0    0    1    1.05355692    -24.7414703    63    1    1.07937    0.920635;
    5218    1    0    0    0    0    1    1.05487327    -24.5277179    63    1    1.07937    0.920635;
    5219    1    0    0    0    0    1    1.01544474    -27.0628915    63    1    1.07937    0.920635;
    5220    1    0    0    0    0    1    1.059842    -31.7989869    90    1    1.07778    0.977778;
    5221    1    0    0    0    0    1    1.01568855    -27.1077096    63    1    1.07937    0.920635;
    5222    1    0    0    0    0    1    1.02421143    -17.2046705    63    1    1.06349    0.968254;
    5223    1    6    0    0    0    1    1.00527934    -28.985487    63    1    1.07937    0.920635;
    5224    1    0    0    0    0    1    1.02926659    -25.3236319    63    1    1.07937    0.920635;
    5225    1    0    0    0    0    1    1.02770972    -6.08757891    225    1    1.08889    0.933333;
    5226    1    0    0    0    0    1    1.02427706    -26.2325772    63    1    1.07937    0.920635;
    5227    1    0    0    0    0    1    1.02427297    -26.3053982    63    1    1.07937    0.920635;
    5228    1    0    0    0    0    1    1.02668253    -25.7962337    63    1    1.07937    0.952381;
    5229    1    0    0    0    0    1    1.06175614    -10.1315812    63    1    1.07004    0.936508;
    5230    1    0    0    0    0    1    1.03485267    -28.9418391    90    1    1.06667    0.977778;
    5231    1    0    0    0    0    1    1.03836308    -20.061018    90    1    1.06667    0.977778;
    5232    1    0    0    0    0    1    1.02610315    -7.53970783    63    1    1.06349    0.936508;
    5233    1    0    0    0    0    1    1.06195945    -20.7007301    90    1    1.07778    0.966667;
    5234    1    0    0    0    0    1    0.979762176    -10.3538381    45    1    1    0.888889;
    5235    1    0    0    0    0    1    1.06069956    -16.3572254    380    1    1.10526    1.04211;
    5236    1    0    0    0    0    1    1.00169929    -9.8728844    63    1    1.06349    0.936508;
    5237    1    0    0    0    0    1    1.02884931    -24.2000915    90    1    1.06667    0.977778;
    5238    1    0    0    0    0    1    1.02863042    2.97648397    63    1    1.07937    0.952381;
    5239    1    0    0    0    0    1    1.05293076    -21.7189793    63    1    1.14286    0.857143;
    5240    1    0    0    0    0    1    1.01847143    -30.4213236    90    1    1.06667    0.977778;
    5241    1    0    0    0    0    1    1.02455352    -25.7765911    63    1    1.04762    0.952381;
    5242    1    0    0    0    0    1    1.0237306    -25.709099    63    1    1.04762    0.952381;
    5243    1    0    0    0    0    1    1.02479104    -10.237938    63    1    1.06349    0.936508;
    5244    1    0    0    0    0    1    1.04886229    -32.2887149    63    1    1.06923    0.952381;
    5245    1    0    0    0    0    1    1.02551704    -14.7641367    63    1    1.06349    0.968254;
    5246    1    0    0    0    0    1    1.03817868    -6.84633761    63    1    1.07937    0.952381;
    5247    1    0    0    0    0    1    1.05206654    -9.77496704    150    1    1.10667    0.9;
    5248    1    0    0    0    0    1    1.03426272    -17.1797804    63    1    1.06349    0.936508;
    5249    1    0    0    0    0    1    1.0175999    0.753197496    63    1    1.07937    0.952381;
    5250    1    0    0    0    0    1    1.0230919    -15.2749135    63    1    1.06349    0.968254;
    5251    1    23.8    0    0    0    1    1.01150418    -23.3420521    90    1    1.06667    0.977778;
    5252    1    0    0    0    0    1    1.0203977    -31.8510697    63    1    1.07937    0.920635;
    5253    1    0    0    0    0    1    1.05347068    -23.9794715    225    1    1.08889    1.00444;
    5254    1    0    0    0    0    1    1.05342743    -24.0032055    225    1    1.08889    1.00444;
    5255    1    0    0    0    0    1    1.06556517    -30.6036623    225    1    1.08444    1.00444;
    5256    1    0    0    0    0    1    1.06952985    -43.58296    225    1    1.08444    1.00444;
    5257    1    0    0    0    0    1    1.04825958    -52.5416966    63    1    1.06349    0.952381;
    5258    1    0    0    0    0    1    1.05511216    -22.1101317    63    1    1.07937    0.920635;
    5259    1    0    0    0    0    1    1.05916628    -30.3123652    90    1    1.07778    0.977778;
    5260    1    4    0    0    0    1    1.06384864    -13.471228    90    1    1.15556    0.855556;
    5261    1    0    0    0    0    1    1.06083291    -14.2791398    90    1    1.15556    0.855556;
    5262    1    0    0    0    0    1    1.09494625    -11.592931    225    1    1.0948    1;
    5263    1    0    0    0    0    1    1.05112355    -22.6265141    63    1    1.07937    0.920635;
    5264    1    0    0    0    0    1    1.03836145    -26.7893596    90    1    1.07778    0.922222;
    5265    1    0    0    0    0    1    1.02993852    -6.8460043    225    1    1.08889    0.933333;
    5266    1    0    0    0    0    1    1.01143263    -13.3268979    63    1    1.06349    0.936508;
    5267    1    0    0    0    0    1    1.01880533    -16.671291    63    1    1.06349    0.968254;
    5268    1    0    0    0    0    1    1.02127108    -10.3273039    63    1    1.06349    0.936508;
    5269    1    0    0    0    0    1    1.02139996    -9.25885993    63    1    1.06349    0.936508;
    5270    1    0    0    0    0    1    1.04016702    -31.4861445    90    1    1.07778    0.977778;
    5271    1    0    0    0    0    1    1.00522066    -11.7583139    63    1    1.06349    0.968254;
    5272    1    0    0    0    0    1    1.03004445    -13.1358764    63    1    1.06349    0.936508;
    5273    1    0    0    0    0    1    1.02178036    -32.0927949    63    1    1.04762    0.952381;
    5274    1    0    0    0    0    1    1.03917108    -19.8088257    63    1    1.07937    0.952381;
    5275    1    0    0    0    0    1    1.05695596    -27.6607239    90    1    1.07778    0.977778;
    5276    1    0    0    0    0    1    1.05172662    -21.3573225    90    1    1.06667    0.977778;
    5277    1    0    0    0    0    1    1.06679797    -7.34667369    225    1    1.08889    0.933333;
    5278    1    0    0    0    0    1    1.02456654    -26.5860364    63    1    1.07937    0.920635;
    5279    1    0    0    0    0    1    1.01031755    -25.5178139    63    1    1.07937    0.920635;
    5280    1    0    0    0    0    1    1.02433088    -26.5705072    63    1    1.07937    0.920635;
    5281    1    0    0    0    0    1    1.01179914    -25.4069259    63    1    1.07937    0.920635;
    5282    1    0    0    0    0    1    1.04001792    -9.9833645    225    1    1.13333    0.853333;
    5283    1    0    0    0    0    1    1.05055744    -13.3932106    225    1    1.08889    0.888889;
    5284    1    0    0    0    0    1    1.00521959    -11.7574484    63    1    1.06349    0.968254;
    5285    1    0    0    0    0    1    1.01897325    -11.1523756    63    1    1.06349    0.968254;
    5286    1    0    0    0    0    1    1.01886562    -8.95756901    63    1    1.06349    0.968254;
    5287    1    0    0    0    0    1    1.05499046    -19.2873264    90    1    1.15556    0.855556;
    5288    1    0    0    0    0    1    1.04058114    -11.1241861    63    1    1.06349    0.936508;
    5289    1    0    0    0    0    1    1.05776093    -21.1127347    90    1    1.07778    0.966667;
    5290    1    0    0    0    0    1    1.0131908    -14.9363124    63    1    1.06349    0.968254;
    5291    1    0    0    0    0    1    1.02956685    -12.6090247    63    1    1.07937    0.952381;
    5292    1    0    0    0    0    1    1.01095645    -22.5619879    63    1    1.06349    0.968254;
    5293    1    0    0    0    0    1    1.03999229    -24.8214287    63    1    1.07937    0.920635;
    5294    1    0    0    0    0    1    1.04682103    -23.894417    63    1    1.07937    0.920635;
    5295    1    0    0    0    0    1    0.987987016    -25.0969752    63    1    1.07937    0.952381;
    5296    1    0    0    0    0    1    0.98797256    -25.0995563    63    1    1.07937    0.952381;
    5297    1    0    0    0    0    1    1.04033035    -20.1943476    90    1    1.07778    0.966667;
    5298    1    0    0    0    0    1    1.04844828    -29.343188    90    1    1.07778    0.977778;
    5299    1    0    0    0    0    1    1.07242751    -36.3531659    90    1    1.0864    0.977778;
    5300    1    18.2    0    0    0    1    1.01213481    -22.4285504    63    1    1.06349    0.968254;
    5301    1    0    0    0    0    1    1.04674564    -23.7345901    90    1    1.06667    0.977778;
    5302    1    0    0    0    0    1    1.05770309    -11.9826508    225    1    1.08889    0.888889;
    5303    1    0    0    0    0    1    1.02286255    -34.431785    90    1    1.06667    0.977778;
    5304    1    0    0    0    0    1    1.01970403    -27.3413095    63    1    1.04762    0.952381;
    5305    1    0    0    0    0    1    1.05598361    -24.9260374    63    1    1.07937    0.920635;
    5306    1    0    0    0    0    1    1.06522085    -22.5959658    90    1    1.07778    0.977778;
    5307    1    0    0    0    0    1    1.02597361    -2.83794976    63    1    1.07937    0.952381;
    5308    1    0    0    0    0    1    1.03525457    -10.6748267    63    1    1.06349    0.936508;
    5309    1    0    0    0    0    1    1.07971026    -14.4461462    225    1    1.09333    1;
    5310    1    0    0    0    0    1    1.03402042    -15.9277386    63    1    1.07937    0.952381;
    5311    1    0    0    0    0    1    1.06313698    -37.0444741    225    1    1.08444    1.00444;
    5312    1    0    0    0    0    1    1.06498739    -11.101031    225    1    1.13333    0.853333;
    5313    1    0    0    0    0    1    1.03223954    -19.069574    90    1    1.06667    0.977778;
    5314    1    0    0    0    0    1    1.04153963    -23.2911431    63    1    1.06349    0.936508;
    5315    1    10.6    0    0    0    1    1.03785982    -18.692115    63    1    1.06349    0.936508;
    5316    1    0    0    0    0    1    1.02183258    -11.3756421    63    1    1.06349    0.936508;
    5317    1    0    0    0    0    1    1.0441532    -25.9930453    90    1    1.07778    0.977778;
    5318    1    6    1.7    0    0    1    1.03300642    -24.6296051    90    1    1.07778    0.977778;
    5319    1    0    0    0    0    1    1.00696819    -33.7502243    63    1    1.04762    0.952381;
    5320    1    0    0    0    0    1    1.0496784    -30.1062168    63    1    1.05315    0.952381;
    5321    1    0    0    0    0    1    1.07366259    -25.0360053    225    1    1.08889    1.00444;
    5322    1    0    0    0    0    1    1.08675129    -13.6919519    225    1    1.09333    1;
    5323    1    0    0    0    0    1    1.03279364    -15.8327776    63    1    1.14286    0.857143;
    5324    1    0    0    0    0    1    1.05600005    -5.82839557    225    1    1.08889    0.888889;
    5325    1    -5    0    0    0    1    1.04114745    -21.5124305    63    1    1.07937    0.920635;
    5326    1    0    0    0    0    1    1.06399091    -20.3070538    225    1    1.08444    1.00444;
    5327    1    -19.2    0    0    0    1    1.06767007    -22.9124513    63    1    1.07937    0.920635;
    5328    1    0    0    0    0    1    1.0547548    -41.6855785    90    1    1.06667    0.977778;
    5329    1    0    0    0    0    1    1.07010195    -19.6380958    90    1    1.15556    0.855556;
    5330    1    0    0    0    0    1    1.00992039    -22.1181175    63    1    1.06349    0.968254;
    5331    1    0    0    0    0    1    1.03833909    -21.2891319    90    1    1.07778    0.966667;
    5332    1    0    0    0    0    1    1.02669057    -18.4724852    63    1    1.06349    0.968254;
    5333    1    0    0    0    0    1    1.04763209    -27.1976374    90    1    1.07778    0.977778;
    5334    1    0    0    0    0    1    1.02447825    -26.2949334    63    1    1.07937    0.920635;
    5335    1    0    0    0    0    1    1.04890949    -19.0245803    90    1    1.07778    0.966667;
    5336    1    0    0    0    0    1    1.03291295    -53.3605462    63    1    1.06349    0.952381;
    5337    1    0    0    0    0    1    1.02080499    -0.541233502    63    1    1.07937    0.952381;
    5338    1    0    0    0    0    1    1.01570594    -1.12820009    63    1    1.07937    0.952381;
    5339    1    0    0    0    0    1    1.01797054    -23.1028181    63    1    1.07937    0.920635;
    5340    1    0    0    0    0    1    1.04113634    -24.3703984    63    1    1.07937    0.920635;
    5341    1    0    0    0    0    1    1.03567051    -25.8884425    225    1    1.08889    1.00444;
    5342    1    0    0    0    0    1    1.03551763    -25.9020273    225    1    1.08889    1.00444;
    5343    1    0    0    0    0    1    1.02467964    -23.938572    90    1    1.07778    0.966667;
    5344    1    0    0    0    0    1    1.04126335    -10.6163052    63    1    1.06349    0.936508;
    5345    1    0    0    0    0    1    1.02886058    -30.3653228    90    1    1.06667    0.977778;
    5346    1    0    0    0    0    1    1.02888069    -9.7255296    63    1    1.06349    0.936508;
    5347    1    0    0    0    0    1    1.0546647    -20.5867417    63    1    1.14286    0.857143;
    5348    1    0    0    0    0    1    1.0617183    -10.1429845    63    1    1.07001    0.936508;
    5349    1    0    0    0    0    1    1.02159796    -32.7716795    63    1    1.04762    0.952381;
    5350    1    0    0    0    0    1    1.03622447    -21.9182694    90    1    1.06667    0.977778;
    5351    1    0    0    0    0    1    1.04607144    -21.1411226    63    1    1.07937    0.920635;
    5352    1    0    0    0    0    1    1.02812198    -31.94915    90    1    1.06667    0.977778;
    5353    1    0    0    0    0    1    1.04556581    -22.8435746    90    1    1.15556    0.855556;
    5354    1    0    0    0    0    1    1.04212836    -19.2674648    63    1    1.07937    0.920635;
    5355    1    0    0    0    0    1    1.07496823    -27.8981722    225    1    1.09044    1.00444;
    5356    1    0    0    0    0    1    1.07460943    -27.9346528    225    1    1.09008    1.00444;
    5357    1    0    0    0    0    1    1.05768103    -2.96336634    63    1    1.14286    0.857143;
    5358    1    0    0    0    0    1    1.02792335    -18.9098432    63    1    1.06349    0.936508;
    5359    1    0    0    0    0    1    1.07303891    -20.2380152    90    1    1.15556    0.855556;
    5360    1    3.4    0    0    0    1    1.07611708    -18.3267738    90    1    1.07778    0.966667;
    5361    1    0    0    0    0    1    1.04488337    -22.3871348    90    1    1.06667    0.977778;
    5362    1    0    0    0    0    1    1.04996584    -28.9557286    90    1    1.07778    0.977778;
    5363    1    0    0    0    0    1    1.06587319    -24.0952931    225    1    1.08889    1.00444;
    5364    1    0    0    0    0    1    1.06351653    -23.9593763    225    1    1.08889    1.00444;
    5365    1    0    0    0    0    1    1.0769651    4.13985418    225    1    1.08889    0.888889;
    5366    1    0    0    0    0    1    1.0212947    -28.1930542    63    1    1.04762    0.952381;
    5367    1    0    0    0    0    1    1.03508544    -20.725814    63    1    1.07937    0.920635;
    5368    1    0    0    0    0    1    1.02806822    -15.7146438    63    1    1.07937    0.952381;
    5369    1    0    0    0    0    1    1.02256012    -32.2854227    63    1    1.04762    0.952381;
    5370    1    0    0    0    0    1    1.03956732    -36.8544005    90    1    1.06667    0.977778;
    5371    1    0    0    0    0    1    1.04345275    -39.1754456    90    1    1.06667    0.977778;
    5372    1    0    0    0    0    1    1.04321945    -16.3872775    63    1    1.07937    0.952381;
    5373    1    0    0    0    0    1    1.01398191    -11.750941    63    1    1.06349    0.936508;
    5374    1    0    0    0    0    1    1.00624547    -20.7760624    63    1    1.07937    0.952381;
    5375    1    0    0    0    0    1    1.06464935    -14.3519796    225    1    1.08444    1.00444;
    5376    1    0    0    0    0    1    1.05293106    -10.6235785    63    1    1.06349    0.936508;
    5377    1    0    0    0    0    1    1.05451797    -25.1583969    63    1    1.07937    0.920635;
    5378    1    0    0    0    0    1    1.04108275    -11.7383572    63    1    1.07937    0.952381;
    5379    1    0    0    0    0    1    1.05657794    -25.0282627    63    1    1.07937    0.920635;
    5380    1    0    0    0    0    1    1.06419866    -14.4087477    225    1    1.08444    1.00444;
    5381    1    0    0    0    0    1    0.943823998    -6.89959063    45    1    1    0.888889;
    5382    1    0    0    0    0    1    1.03248368    -26.4436393    90    1    1.06667    0.977778;
    5383    1    0    0    0    0    1    1.04659219    -26.6268039    90    1    1.06667    0.977778;
    5384    1    0    0    0    0    1    1.06917377    -2.32623248    225    1    1.08889    0.888889;
    5385    1    0    0    0    0    1    1.05205477    -24.8550167    225    1    1.08889    1.00444;
    5386    1    20.4    0    0    0    1    1.0500469    -18.1477109    90    1    1.07778    0.966667;
    5387    1    0    0    0    0    1    1.05422117    -18.577589    90    1    1.07778    0.966667;
    5388    1    0    0    0    0    1    1.03443103    -11.8301171    63    1    1.06349    0.936508;
    5389    1    0    0    0    0    1    1.04146374    -39.2549702    90    1    1.06667    0.977778;
    5390    1    0    0    0    0    1    1.06443955    -18.5068754    63    1    1.07753    0.936508;
    5391    1    0    0    0    0    1    1.07345022    -23.8861104    225    1    1.08444    1.00444;
    5392    1    0    0    0    0    1    1.05670421    -20.1529476    90    1    1.06667    0.977778;
    5393    1    0    0    0    0    1    1.02918644    -16.1027786    63    1    1.06349    0.936508;
    5394    1    0    0    0    0    1    1.0556177    -17.9462504    90    1    1.06667    0.977778;
    5395    1    0    0    0    0    1    1.05220082    -7.25259405    225    1    1.08889    0.933333;
    5396    1    0    0    0    0    1    1.05050983    -20.9899811    63    1    1.07937    0.920635;
    5397    1    0    0    0    0    1    1.0277939    -51.6488299    63    1    1.06349    0.952381;
    5398    1    0    0    0    0    1    1.01669838    -14.0395769    63    1    1.07937    0.952381;
    5399    1    0    0    0    0    1    1.01576375    -19.2275442    63    1    1.07937    0.952381;
    5400    1    0    0    0    0    1    1.04338156    -33.9227207    90    1    1.06667    0.977778;
    5401    1    0    0    0    0    1    1.0156532    -22.893063    63    1    1.07937    0.920635;
    5402    1    0    0    0    0    1    1.0436176    -41.8668326    90    1    1.06667    0.977778;
    5403    1    0    0    0    0    1    1.0242914    -36.9234847    90    1    1.06667    0.977778;
    5404    1    0    0    0    0    1    1.05557135    -23.563814    90    1    1.07778    0.977778;
    5405    1    0    0    0    0    1    1.03537037    -32.5689042    63    1    1.05621    0.952381;
    5406    1    0    0    0    0    1    0.964816375    -8.10436376    45    1    1    0.888889;
    5407    1    0    0    0    0    1    1.05632149    -13.8559884    225    1    1.13333    0.853333;
    5408    1    0    0    0    0    1    1.02759416    -3.79702385    63    1    1.07937    0.952381;
    5409    1    0    0    0    0    1    0.989822879    -25.9111365    63    1    1.07937    0.920635;
    5410    1    0    0    0    0    1    1.01023887    -14.5892672    63    1    1.06349    0.952381;
    5411    1    0    0    0    0    1    1.02698108    -7.93753174    63    1    1.06349    0.936508;
    5412    1    0    0    0    0    1    1.07370252    -27.3023418    225    1    1.08912    1.00444;
    5413    1    0    0    0    0    1    1.0287164    -43.7197074    63    1    1.06349    0.952381;
    5414    1    0    0    0    0    1    1.07301599    -27.3524133    225    1    1.08889    1.00444;
    5415    1    0    0    0    0    1    1.03006454    -5.24523915    63    1    1.07937    0.952381;
    5416    1    0    0    0    0    1    1.0555299    -23.1570248    90    1    1.15556    0.855556;
    5417    1    0    0    0    0    1    1.01352102    -6.41260966    63    1    1.07937    0.952381;
    5418    1    0    0    0    0    1    1.07881456    -4.19414409    225    1    1.08889    0.888889;
    5419    1    0    0    0    0    1    1.02551458    1.9305902    63    1    1.07937    0.952381;
    5420    1    0    0    0    0    1    1.07584085    3.81105781    225    1    1.08889    0.888889;
    5421    1    0    0    0    0    1    1.02100674    -10.207998    63    1    1.06349    0.968254;
    5422    1    -32.1    0    0    0    1    1.06566883    -18.1154614    90    1    1.15556    0.855556;
    5423    1    0    0    0    0    1    1.05185914    -23.4963119    63    1    1.07937    0.920635;
    5424    1    8.4    0    0    0    1    1.02511817    -31.2893697    63    1    1.04762    0.952381;
    5425    1    0    0    0    0    1    1.03354812    -26.2030916    90    1    1.06667    0.977778;
    5426    1    0    0    0    0    1    1.0399466    -30.5210448    90    1    1.06667    0.977778;
    5427    1    0    0    0    0    1    1.05917993    -42.7697896    90    1    1.06667    0.977778;
    5428    1    0    0    0    0    1    1.03318044    -21.0651469    90    1    1.06667    0.977778;
    5429    1    0    0    0    0    1    1.02206015    -29.5694205    63    1    1.04762    0.952381;
    5430    1    0    0    0    0    1    1.02075644    -29.7921706    63    1    1.04762    0.952381;
    5431    1    0    0    0    0    1    1.04183741    -12.1467507    225    1    1.08444    1.00889;
    5432    1    0    0    0    0    1    1.04901929    -10.2889539    225    1    1.08889    0.933333;
    5433    1    0    0    0    0    1    1.04057481    -26.2538269    63    1    1.07937    0.920635;
    5434    1    0    0    0    0    1    1.04434156    -30.5578315    90    1    1.06667    0.977778;
    5435    1    0    0    0    0    1    1.02504035    -5.92487931    63    1    1.07937    0.952381;
    5436    1    0    0    0    0    1    1.03352505    -53.5800198    63    1    1.06349    0.952381;
    5437    1    0    0    0    0    1    1.02230594    -58.3371795    63    1    1.06349    0.952381;
    5438    1    0    0    0    0    1    1.07676096    -34.8516937    225    1    1.08444    1.00444;
    5439    1    0    0    0    0    1    1.04517015    -54.1233767    63    1    1.06349    0.952381;
    5440    1    0    0    0    0    1    1.03476502    -25.7325342    63    1    1.07937    0.920635;
    5441    1    0    0    0    0    1    1.01239331    -22.7137113    63    1    1.07937    0.920635;
    5442    1    0    0    0    0    1    1.05227114    -25.5565257    63    1    1.07937    0.920635;
    5443    1    0    0    0    0    1    1.04776474    -23.4599471    63    1    1.07937    0.920635;
    5444    1    0    0    0    0    1    1.04503991    -24.3177801    63    1    1.07937    0.920635;
    5445    1    0    0    0    0    1    1.06012264    -20.7537717    90    1    1.06913    0.977778;
    5446    1    0    0    0    0    1    1.02995264    -27.1875598    63    1    1.07937    0.920635;
    5447    1    0    0    0    0    1    1.06363649    -7.58423154    225    1    1.08444    1.00889;
    5448    1    0    0    0    0    1    1.020912    -30.3285556    63    1    1.07937    0.920635;
    5449    1    0    0    0    0    1    1.04222143    -36.4514008    90    1    1.06667    0.977778;
    5450    1    0    0    0    0    1    1.06233479    -28.133495    63    1    1.07937    0.920635;
    5451    1    0    0    0    0    1    1.03904426    -24.5475031    63    1    1.07937    0.920635;
    5452    1    0    0    0    0    1    1.06257192    -24.7317691    225    1    1.08889    1.00444;
    5453    1    0    0    0    0    1    1.01932492    -2.79680242    63    1    1.07937    0.952381;
    5454    1    0    0    0    0    1    1.08296804    -11.5684333    225    1    1.09333    1;
    5455    1    0.5    2.7    0    0    1    1.05141897    -7.58293465    225    1    1.08889    0.933333;
    5456    1    0    0    0    0    1    1.01849161    -53.5536851    63    1    1.06349    0.952381;
    5457    1    -56.9    0    0    0    1    1.09516772    -11.527698    225    1    1.09473    1;
    5458    1    0    0    0    0    1    1.0137447    -18.3671568    63    1    1.06349    0.968254;
    5459    1    0    0    0    0    1    1.04114434    -14.6422719    63    1    1.06349    0.936508;
    5460    1    0    0    0    0    1    1.01727148    -27.9922218    63    1    1.04762    0.952381;
    5461    1    0    0    0    0    1    1.03480396    -25.8141106    63    1    1.07937    0.920635;
    5462    1    0    0    0    0    1    1.04584244    -23.9057228    63    1    1.07937    0.920635;
    5463    1    0    0    0    0    1    1.05652707    -25.9383518    225    1    1.08889    1.00444;
    5464    1    0    0    0    0    1    1.03188541    -10.675556    63    1    1.07937    0.952381;
    5465    1    0    0    0    0    1    1.05596923    -26.1010884    225    1    1.08889    1.00444;
    5466    1    0    0    0    0    1    1.02336449    -12.9956361    63    1    1.06349    0.936508;
    5467    1    0    0    0    0    1    1.04277887    -23.6255962    63    1    1.06349    0.936508;
    5468    1    0    0    0    0    1    1.02573081    -31.3864667    63    1    1.04762    0.952381;
    5469    1    0    0    0    0    1    1.05510683    -14.8036188    63    1    1.14286    0.857143;
    5470    1    0    0    0    0    1    1.05779217    -24.0387251    225    1    1.08889    1.00444;
    5471    1    0    0    0    0    1    1.03982024    -33.1975071    90    1    1.06667    0.977778;
    5472    1    0    0    0    0    1    1.02691709    -55.5470225    63    1    1.06349    0.952381;
    5473    1    0    0    0    0    1    1.04149551    -53.3683243    63    1    1.06349    0.952381;
    5474    1    0    0    0    0    1    1.03505407    -11.3523043    63    1    1.06349    0.936508;
    5475    1    0    0    0    0    1    1.0351233    -11.3441224    63    1    1.06349    0.936508;
    5476    1    0    0    0    0    1    1.01243861    -27.563346    63    1    1.04762    0.952381;
    5477    1    0    0    0    0    1    1.04760323    -21.4338763    90    1    1.06667    0.977778;
    5478    1    0    0    0    0    1    1.05074543    -16.7440693    63    1    1.0667    0.936508;
    5479    1    0    0    0    0    1    1.03151323    -36.037759    90    1    1.06667    0.977778;
    5480    1    0    0    0    0    1    1.03983319    -25.0901918    63    1    1.07937    0.920635;
    5481    1    0    0    0    0    1    1.02116325    -3.25198564    63    1    1.07937    0.952381;
    5482    1    0    0    0    0    1    1.0208978    -3.26687158    63    1    1.07937    0.952381;
    5483    1    0    0    0    0    1    1.0434662    -25.8479946    63    1    1.07937    0.920635;
    5484    1    0    0    0    0    1    1.07668124    -2.6136958    225    1    1.08889    0.888889;
    5485    1    0    0    0    0    1    1.03087615    -16.1345004    63    1    1.07937    0.952381;
    5486    1    0    0    0    0    1    1.06677983    1.76437271    225    1    1.08889    0.888889;
    5487    1    0    0    0    0    1    1.05424678    -15.1128565    225    1    1.08889    0.888889;
    5488    1    0    0    0    0    1    1.02549775    -24.0951992    90    1    1.07778    0.966667;
    5489    1    0    0    0    0    1    1.0425451    -29.1014712    90    1    1.06667    0.977778;
    5490    1    0    0    0    0    1    1.07288168    -22.6882078    90    1    1.0837    0.977778;
    5491    1    0    0    0    0    1    1.05321784    -33.4381852    90    1    1.07778    0.977778;
    5492    1    0    0    0    0    1    1.01037604    -22.0961802    63    1    1.06349    0.968254;
    5493    1    0    0    0    0    1    1.03922797    -31.370249    90    1    1.07778    0.977778;
    5494    1    0    0    0    0    1    1.0267923    -36.6166922    90    1    1.06667    0.977778;
    5495    1    0    0    0    0    1    1.04264422    -32.0198811    90    1    1.06667    0.977778;
    5496    1    60.2    0    0    0    1    1.00759226    -25.3276944    63    1    1.04762    0.952381;
    5497    1    36.3    0    0    0    1    1.02354593    -31.5457946    63    1    1.04762    0.952381;
    5498    1    0    0    0    0    1    1.03344479    -19.8888838    63    1    1.14286    0.857143;
    5499    1    0    0    0    0    1    1.03112929    -8.70544093    225    1    1.08889    0.933333;
    5500    1    0    0    0    0    1    1.05041211    -32.3087263    63    1    1.07084    0.952381;
    5501    1    0    0    0    0    1    1.04672781    -4.57466672    63    1    1.14286    0.857143;
    5502    1    0    0    0    0    1    1.05381136    -6.59072226    225    1    1.08889    0.888889;
    5503    1    0    0    0    0    1    1.07207622    -25.5526796    225    1    1.08945    1.00444;
    5504    1    0    0    0    0    1    1.04460995    -14.7539018    63    1    1.06349    0.936508;
    5505    1    0    0    0    0    1    1.01994353    -24.6179596    63    1    1.07937    0.920635;
    5506    1    0    0    0    0    1    1.02189687    -9.10851362    63    1    1.14286    0.857143;
    5507    1    0    0    0    0    1    1.04150194    -24.8219363    63    1    1.07937    0.920635;
    5508    1    0    0    0    0    1    1.04108322    -24.8718713    63    1    1.07937    0.920635;
    5509    1    0    0    0    0    1    1.05302872    -12.2573695    225    1    1.08444    1.00889;
    5510    1    0    0    0    0    1    1.02882317    -26.0157308    63    1    1.04762    0.952381;
    5511    1    0    0    0    0    1    1.03608866    -25.46267    63    1    1.05348    0.952381;
    5512    1    0    0    0    0    1    1.01958738    -23.2986685    225    1    1.08444    1.00889;
    5513    1    0    0    0    0    1    1.01310461    -12.0454755    63    1    1.06349    0.936508;
    5514    1    0    0    0    0    1    1.03634291    -26.7842258    63    1    1.07937    0.920635;
    5515    1    0    0    0    0    1    1.04734531    -24.6429763    63    1    1.07937    0.920635;
    5516    1    0    0    0    0    1    1.05339935    -7.40886252    225    1    1.08889    0.933333;
    5517    1    0    0    0    0    1    1.0521379    -24.7902016    63    1    1.07937    0.920635;
    5518    1    0    0    0    0    1    1.08570844    -22.9371942    225    1    1.09333    1;
    5519    1    0    0    0    0    1    1.02927252    -28.4542397    90    1    1.06667    0.977778;
    5520    1    0    0    0    0    1    1.01184103    -33.580507    63    1    1.04762    0.952381;
    5521    1    0    0    0    0    1    1.02576699    -18.6767298    63    1    1.07937    0.952381;
    5522    1    0    0    0    0    1    1.00665507    -2.26047125    63    1    1.07937    0.952381;
    5523    1    0    0    0    0    1    1.0302053    -15.0772144    63    1    1.06349    0.968254;
    5524    1    0    0    0    0    1    1.0348286    -10.785072    63    1    1.06349    0.936508;
    5525    1    0    0    0    0    1    1.04343643    -28.3735688    63    1    1.07937    0.920635;
    5526    1    0    0    0    0    1    1.01773278    -4.14659023    63    1    1.07937    0.952381;
    5527    1    0    0    0    0    1    0.995065352    -22.2173379    63    1    1.07937    0.952381;
    5528    1    0    0    0    0    1    0.995090597    -22.2148396    63    1    1.07937    0.952381;
    5529    1    0    0    0    0    1    1.05559383    -22.9565511    90    1    1.06667    0.977778;
    5530    1    -1    0    0    0    1    1.01034383    -8.93802101    63    1    1.06349    0.936508;
    5531    1    0    0    0    0    1    1.06283849    -21.2189859    63    1    1.14286    0.857143;
    5532    1    0    0    0    0    1    1.0678205    -21.0178238    63    1    1.14286    0.857143;
    5533    1    0    0    0    0    1    1.047053    -10.3217854    63    1    1.06673    0.936508;
    5534    1    0    0    0    0    1    1.04355628    -24.8313939    63    1    1.07937    0.920635;
    5535    1    0    0    0    0    1    1.0503998    -20.9872594    63    1    1.07937    0.920635;
    5536    1    0    0    0    0    1    1.09219082    -19.2245603    150    1    1.1    0.966667;
    5537    1    0    0    0    0    1    1.05839311    -20.742302    63    1    1.07937    0.920635;
    5538    1    0    0    0    0    1    1.05797018    -20.7203313    63    1    1.07937    0.920635;
    5539    1    0    0    0    0    1    1.03119275    -12.9637182    63    1    1.07937    0.952381;
    5540    1    0    0    0    0    1    1.0298888    -11.1197217    63    1    1.06349    0.936508;
    5541    1    0    0    0    0    1    1.02582437    -10.071343    63    1    1.06349    0.936508;
    5542    1    0    0    0    0    1    1.03402202    -12.5844339    63    1    1.07937    0.952381;
    5543    1    0    0    0    0    1    1.04800764    -12.8711204    63    1    1.06821    0.936508;
    5544    1    0    0    0    0    1    1.04600019    -21.1392124    63    1    1.07937    0.920635;
    5545    1    0    0    0    0    1    1.04683889    -22.109726    90    1    1.07778    0.966667;
    5546    1    0    0    0    0    1    1.01520433    -10.3408849    63    1    1.06349    0.968254;
    5547    1    0    0    0    0    1    1.04514033    -22.2935365    90    1    1.07778    0.966667;
    5548    1    0    0    0    0    1    1.02534163    -31.2512295    63    1    1.04762    0.952381;
    5549    1    -17    0    0    0    1    1.03996528    -18.4945336    63    1    1.06349    0.936508;
    5550    1    0    0    0    0    1    1.05872436    -24.5304174    225    1    1.08889    1.00444;
    5551    1    0    0    0    0    1    1.05980039    -24.5656898    225    1    1.08889    1.00444;
    5552    1    0    0    0    0    1    1.04492145    -11.1763066    63    1    1.06349    0.936508;
    5553    1    0    0    0    0    1    1.02269549    -16.9277745    63    1    1.14286    0.857143;
    5554    1    0    0    0    0    1    1.03389589    -22.1203441    63    1    1.07937    0.920635;
    5555    1    0    0    0    0    1    1.03412681    -22.1860143    63    1    1.07937    0.920635;
    5556    1    0    0    0    0    1    1.05938229    -26.5928232    225    1    1.08889    1.00444;
    5557    1    0    0    0    0    1    1.04447816    -45.3259647    90    1    1.06667    0.977778;
    5558    1    20.7    0    0    0    1    1.02462148    -22.7232342    63    1    1.06349    0.936508;
    5559    1    0    0    0    0    1    1.06766564    -21.2566165    63    1    1.07937    0.920635;
    5560    1    0    0    0    0    1    1.0677262    -21.219546    63    1    1.07937    0.920635;
    5561    1    0    0    0    0    1    1.07285861    -18.6372829    90    1    1.07778    0.966667;
    5562    1    0    0    0    0    1    1.02773043    -16.6825931    63    1    1.06349    0.968254;
    5563    1    0    0    0    0    1    0.998683915    -22.3005905    63    1    1.07937    0.920635;
    5564    1    0    0    0    0    1    1.00243594    -21.3968682    63    1    1.07937    0.920635;
    5565    1    0    0    0    0    1    1.03588222    -14.5003878    63    1    1.06349    0.936508;
    5566    1    18.8    0    0    0    1    1.01413579    -28.5940104    63    1    1.07937    0.920635;
    5567    1    0    0    0    0    1    1.02961949    -27.6636089    63    1    1.07937    0.920635;
    5568    1    0    0    0    0    1    1.02969686    -27.6736738    63    1    1.07937    0.920635;
    5569    1    0    0    0    0    1    1.01811242    -22.9681548    63    1    1.07937    0.920635;
    5570    1    0    0    0    0    1    1.03908747    -21.1081916    63    1    1.14286    0.857143;
    5571    1    0    0    0    0    1    1.04755569    -23.7437656    90    1    1.15556    0.855556;
    5572    1    0    0    0    0    1    1.0309892    -16.7931415    63    1    1.06349    0.936508;
    5573    1    0    0    0    0    1    1.01718267    -11.7289325    63    1    1.06349    0.952381;
    5574    1    -60    0    0    0    1    1.09794837    -18.1685853    150    1    1.1    0.966667;
    5575    1    0    0    0    0    1    1.05353278    -14.9404766    63    1    1.14286    0.857143;
    5576    1    0    0    0    0    1    1.05061787    -15.2793158    63    1    1.07937    0.952381;
    5577    1    0    0    0    0    1    1.03423602    -24.7288644    90    1    1.07778    0.977778;
    5578    1    0    0    0    0    1    1.05044076    -52.5299444    63    1    1.06349    0.952381;
    5579    1    0    0    0    0    1    1.02097328    -16.773366    63    1    1.06349    0.968254;
    5580    1    0    0    0    0    1    1.04805816    -29.2745215    90    1    1.07778    0.977778;
    5581    1    0    0    0    0    1    1.03850607    -26.2721512    63    1    1.07937    0.920635;
    5582    1    0    0    0    0    1    1.06840879    -23.3030835    225    1    1.08889    1.00444;
    5583    1    0    0    0    0    1    1.06042398    -18.8952934    90    1    1.15556    0.855556;
    5584    1    0    0    0    0    1    1.02182731    -9.41058339    63    1    1.06349    0.936508;
    5585    1    0    0    0    0    1    1.02936556    -20.2178763    63    1    1.07937    0.952381;
    5586    1    18.6    0    0    0    1    1.02207184    -16.6213843    63    1    1.07937    0.952381;
    5587    1    0    0    0    0    1    1.00421846    -18.2929348    63    1    1.06349    0.968254;
    5588    1    0    0    0    0    1    1.04213873    -19.267685    63    1    1.07937    0.920635;
    5589    1    0    0    0    0    1    1.03932299    -26.4501982    63    1    1.07937    0.920635;
    5590    1    0    0    0    0    1    1.0409675    -25.6368834    63    1    1.07937    0.920635;
    5591    1    0    0    0    0    1    1.04834146    -22.3659946    63    1    1.07937    0.920635;
    5592    1    0    0    0    0    1    1.04670365    -22.4940904    63    1    1.07937    0.920635;
    5593    1    0    0    0    0    1    1.05005328    -22.2200619    63    1    1.07937    0.920635;
    5594    1    0    0    0    0    1    1.03946429    -26.3774443    63    1    1.07937    0.920635;
    5595    1    0    0    0    0    1    1.08232385    4.83410984    225    1    1.09066    0.888889;
    5596    1    0    0    0    0    1    1.01975343    -23.4365379    63    1    1.06349    0.968254;
    5597    1    0    0    0    0    1    1.02569328    -52.8344003    63    1    1.06349    0.952381;
    5598    1    0    0    0    0    1    1.01594359    -23.8040061    63    1    1.06349    0.968254;
    5599    1    0    0    0    0    1    1.02419227    -29.0759967    63    1    1.07937    0.920635;
    5600    1    0    0    0    0    1    1.03610805    -11.8924415    63    1    1.06349    0.936508;
    5601    1    0    0    0    0    1    1.06491554    -26.4065237    90    1    1.07778    0.977778;
    5602    1    0    0    0    0    1    1.03742447    -11.5973735    63    1    1.06349    0.936508;
    5603    1    0    0    0    0    1    1.06490644    -26.4117697    90    1    1.07778    0.977778;
    5604    1    0    0    0    0    1    1.02501225    -29.0290447    63    1    1.07937    0.920635;
    5605    1    0    0    0    0    1    1.033652    -5.71104143    63    1    1.07937    0.952381;
    5606    1    0    0    0    0    1    1.03456203    -5.62841086    63    1    1.07937    0.952381;
    5607    1    0    0    0    0    1    1.06101957    -16.2316854    63    1    1.07156    0.936508;
    5608    1    0    0    0    0    1    1.02298683    -22.5952614    63    1    1.07937    0.920635;
    5609    1    0    0    0    0    1    1.02273408    -42.6047862    90    1    1.06667    0.977778;
    5610    1    0    0    0    0    1    1.01110068    -34.0821878    63    1    1.06349    0.968254;
    5611    1    0    0    0    0    1    1.01105534    -34.0886048    63    1    1.06349    0.968254;
    5612    1    0    0    0    0    1    1.03697118    -34.7317376    90    1    1.06667    0.977778;
    5613    1    0    0    0    0    1    1.01437852    -30.9065515    90    1    1.06667    0.977778;
    5614    1    0    0    0    0    1    1.02390944    -44.4808733    90    1    1.06667    0.977778;
    5615    1    0    0    0    0    1    1.01852228    -51.7841479    63    1    1.06349    0.952381;
    5616    1    0    0    0    0    1    1.04068681    -17.6516033    63    1    1.14286    0.857143;
    5617    1    0    0    0    0    1    1.03021851    -50.6740014    63    1    1.06349    0.952381;
    5618    1    -2.1    0    0    0    1    1.03322679    -16.2368746    63    1    1.07937    0.952381;
    5619    1    0    0    0    0    1    1.0209729    -16.2991895    63    1    1.06349    0.936508;
    5620    1    0    0    0    0    1    1.02796418    -9.58932965    63    1    1.06349    0.936508;
    5621    1    0    0    0    0    1    1.03046525    -39.4736084    90    1    1.06667    0.977778;
    5622    1    0    0    0    0    1    1.01713242    -55.9656408    63    1    1.06349    0.952381;
    5623    1    0    0    0    0    1    1.01374853    -11.7620912    63    1    1.06349    0.968254;
    5624    1    0    0    0    0    1    1.0392001    -20.9451495    90    1    1.07778    0.966667;
    5625    1    0    0    0    0    1    1.0447443    -15.743617    63    1    1.06349    0.936508;
    5626    1    0    0    0    0    1    1.05246755    -52.2505366    63    1    1.06349    0.952381;
    5627    1    -15.1    0    0    0    1    1.04892714    -17.0523093    63    1    1.06349    0.936508;
    5628    1    0    0    0    0    1    1.0773267    -35.1790964    225    1    1.08444    1.00444;
    5629    1    0    0    0    0    1    1.00146016    -27.8486809    63    1    1.04762    0.952381;
    5630    1    0    0    0    0    1    1.05411223    -28.8874446    90    1    1.07778    0.977778;
    5631    1    0    0    0    0    1    1.05362589    -18.4681859    63    1    1.07937    0.920635;
    5632    1    0    0    0    0    1    1.02334506    -43.4814995    90    1    1.06667    0.977778;
    5633    1    0    0    0    0    1    1.05362589    -18.4681859    63    1    1.07937    0.920635;
    5634    1    0    0    0    0    1    1.05639568    -14.8397767    63    1    1.14286    0.857143;
    5635    1    9    0    0    0    1    1.03247028    -39.2510737    90    1    1.06667    0.977778;
    5636    1    0    0    0    0    1    1.064764    -11.2326242    380    1    1.10526    1.03947;
    5637    1    0    0    0    0    1    1.04387496    -10.5035684    63    1    1.06366    0.936508;
    5638    1    0    0    0    0    1    1.00878678    -17.2301446    150    1    1.05333    0.986667;
    5639    1    0    0    0    0    1    1.04182725    -10.5756103    63    1    1.06349    0.936508;
    5640    1    0    0    0    0    1    1.03327245    -31.7995077    90    1    1.06667    0.977778;
    5641    1    0    0    0    0    1    1.02592095    -7.55744689    63    1    1.06349    0.936508;
    5642    1    0    0    0    0    1    1.05776543    -29.6020415    63    1    1.07937    0.920635;
    5643    1    0    0    0    0    1    1.02525131    -12.8008214    63    1    1.06349    0.968254;
    5644    1    0    0    0    0    1    1.04278084    -23.6256395    63    1    1.06349    0.936508;
    5645    1    2    0    0    0    1    1.03171724    -12.0556738    63    1    1.06349    0.936508;
    5646    1    0    0    0    0    1    1.05087689    -24.0712638    90    1    1.06667    0.977778;
    5647    1    0    0    0    0    1    1.03204957    -14.1030909    63    1    1.06349    0.936508;
    5648    1    0    0    0    0    1    1.03937688    -13.4051921    63    1    1.06349    0.936508;
    5649    1    0    0    0    0    1    1.05600384    -15.6663766    225    1    1.09333    1;
    5650    1    0    0    0    0    1    1.0541839    -10.5288191    225    1    1.08889    0.888889;
    5651    1    0    0    0    0    1    1.02101335    -11.148481    63    1    1.06349    0.936508;
    5652    1    0    0    0    0    1    1.02934262    -8.62959494    63    1    1.06349    0.936508;
    5653    1    0    0    0    0    1    1.04563701    -16.9719154    63    1    1.14286    0.857143;
    5654    1    0    0    0    0    1    1.06110078    -13.0495565    225    1    1.13333    0.853333;
    5655    1    0    0    0    0    1    1.04006742    -21.906787    90    1    1.15556    0.855556;
    5656    1    0    0    0    0    1    1.07508835    -29.3775566    225    1    1.08444    1.00444;
    5657    1    0    0    0    0    1    1.04970202    -15.6135627    225    1    1.08444    1.00889;
    5658    1    0    0    0    0    1    1.02516198    -10.0883322    63    1    1.06349    0.936508;
    5659    1    0    0    0    0    1    1.05054277    -32.3107507    63    1    1.07099    0.952381;
    5660    1    0    0    0    0    1    1.02517351    -28.6723608    63    1    1.04762    0.952381;
    5661    1    0    0    0    0    1    1.05149677    -5.90256679    225    1    1.08889    0.933333;
    5662    1    0    0    0    0    1    1.02233212    -22.8898811    63    1    1.07937    0.920635;
    5663    1    0    0    0    0    1    1.01510335    -11.615746    63    1    1.06349    0.968254;
    5664    1    0    0    0    0    1    1.01480533    -30.0360992    63    1    1.04762    0.952381;
    5665    1    0    0    0    0    1    1.05156042    -38.3037614    90    1    1.06667    0.977778;
    5666    1    0    0    0    0    1    1.03525567    -16.7828986    90    1    1.07778    0.977778;
    5667    1    0    0    0    0    1    1.02039378    -13.4380383    63    1    1.06349    0.936508;
    5668    1    0    0    0    0    1    1.06951546    -27.8882064    225    1    1.08889    1.00444;
    5669    1    0    0    0    0    1    1.06616241    -27.493051    225    1    1.08889    1.00444;
    5670    1    0    0    0    0    1    1.04550978    -30.2003986    90    1    1.06667    0.977778;
    5671    1    0    0    0    0    1    1.02751192    -8.60685597    63    1    1.06349    0.936508;
    5672    1    0    0    0    0    1    1.0524784    -23.2507907    90    1    1.06667    0.977778;
    5673    1    46.8    0    0    0    1    1.05426387    -22.900375    90    1    1.06667    0.977778;
    5674    1    0    0    0    0    1    1.0722088    -25.56337    225    1    1.08957    1.00444;
    5675    1    0    0    0    0    1    1.0575925    -25.1033334    225    1    1.08889    1.00444;
    5676    1    0    0    0    0    1    1.036465    -14.0301129    63    1    1.06349    0.936508;
    5677    1    0    0    0    0    1    1.02727647    -27.6666104    63    1    1.07937    0.920635;
    5678    1    0    0    0    0    1    1.02740589    -27.6251263    63    1    1.07937    0.920635;
    5679    1    1.7    0    0    0    1    1.02277812    1.99201766    63    1    1.07937    0.952381;
    5680    1    0    0    0    0    1    1.02898831    -42.2975741    63    1    1.06349    0.952381;
    5681    1    0    0    0    0    1    1.03067513    -42.2056734    63    1    1.06349    0.952381;
    5682    1    0    0    0    0    1    1.00831056    -22.859865    63    1    1.06349    0.968254;
    5683    1    0    0    0    0    1    1.02807485    -22.9755051    90    1    1.07778    0.966667;
    5684    1    0    0    0    0    1    1.04367028    -24.5056895    63    1    1.07937    0.920635;
    5685    1    0    0    0    0    1    1.04080331    -25.7957217    150    1    1.08    0.966667;
    5686    1    0    0    0    0    1    1.06259515    -12.4318718    225    1    1.13333    0.853333;
    5687    1    0    0    0    0    1    1.0408142    -17.6925052    225    1    1.13333    0.853333;
    5688    1    0    0    0    0    1    1.01192474    -29.453621    63    1    1.04762    0.952381;
    5689    1    0    0    0    0    1    1.0565659    -6.72870723    225    1    1.08889    0.933333;
    5690    1    0    0    0    0    1    1.00173815    -12.4316263    63    1    1.06349    0.968254;
    5691    1    0    0    0    0    1    1.0486447    -23.9600041    63    1    1.07937    0.920635;
    5692    1    0    0    0    0    1    1.05414157    -11.57617    225    1    1.08444    1.00889;
    5693    1    0    0    0    0    1    1.04047892    -22.7257338    90    1    1.06667    0.977778;
    5694    1    0    0    0    0    1    1.03048583    -15.1687591    63    1    1.06349    0.968254;
    5695    1    0    0    0    0    1    1.03917198    -34.5071698    90    1    1.06667    0.977778;
    5696    1    0    0    0    0    1    1.03472005    -19.3767747    63    1    1.06349    0.936508;
    5697    1    0    0    0    0    1    1.01519293    -33.4691101    63    1    1.04762    0.952381;
    5698    1    0    0    0    0    1    1.07356017    3.96290462    225    1    1.08889    0.888889;
    5699    1    0    0    0    0    1    1.09323823    -12.0255008    225    1    1.09517    1;
    5700    1    0    0    0    0    1    1.02351511    -3.43581047    63    1    1.07937    0.952381;
    5701    1    0    0    0    0    1    1.04572006    -29.331315    90    1    1.07778    0.977778;
    5702    1    0    0    0    0    1    1.07297792    3.75469158    225    1    1.08889    0.888889;
    5703    1    0    0    0    0    1    1.04654685    -29.3205417    90    1    1.07778    0.977778;
    5704    1    0    0    0    0    1    1.03652528    -28.7176081    90    1    1.06667    0.977778;
    5705    1    0    0    0    0    1    1.05041368    -25.3829842    225    1    1.08889    1.00444;
    5706    1    0    0    0    0    1    1.04054676    -54.8739757    63    1    1.06349    0.952381;
    5707    1    0    0    0    0    1    1.01218942    -30.5884277    63    1    1.06349    0.968254;
    5708    1    0    0    0    0    1    1.03111222    -31.1802802    90    1    1.06667    0.977778;
    5709    1    0    0    0    0    1    1.02739333    -24.9409964    63    1    1.07937    0.952381;
    5710    1    0    0    0    0    1    1.03935705    -14.7017742    63    1    1.06349    0.936508;
    5711    1    0    0    0    0    1    1.00718285    -25.1946602    90    1    1.06667    0.977778;
    5712    1    0    0    0    0    1    1.03615513    -34.9793647    90    1    1.06667    0.977778;
    5713    1    0    0    0    0    1    1.04143488    -36.7460496    90    1    1.06667    0.977778;
    5714    1    0    0    0    0    1    1.06273213    -2.69130307    380    1    1.10526    1;
    5715    1    0    0    0    0    1    1.04753162    -10.9930646    63    1    1.07937    0.952381;
    5716    1    0    0    0    0    1    1.03972916    -10.7112438    63    1    1.06349    0.936508;
    5717    1    0    0    0    0    1    1.03248219    -26.4816756    63    1    1.06349    0.968254;
    5718    1    0    0    0    0    1    1.03725286    -20.6678294    63    1    1.14286    0.857143;
    5719    1    0    0    0    0    1    1.01954456    -18.5542458    63    1    1.06349    0.968254;
    5720    1    0    0    0    0    1    1.01905543    -16.0165957    63    1    1.06349    0.968254;
    5721    1    0    0    0    0    1    1.01379589    -28.3889905    63    1    1.06349    0.968254;
    5722    1    0    0    0    0    1    1.05046793    -23.3907652    63    1    1.07937    0.920635;
    5723    1    0    0    0    0    1    1.0510198    -19.3273011    63    1    1.07937    0.920635;
    5724    1    0    0    0    0    1    1.02140052    1.88135542    63    1    1.07937    0.952381;
    5725    1    0    0    0    0    1    1.03515207    -9.50037702    63    1    1.06349    0.936508;
    5726    1    0    0    0    0    1    1.02451234    1.81516967    63    1    1.07937    0.952381;
    5727    1    0    0    0    0    1    1.02169544    -28.7361818    63    1    1.07937    0.920635;
    5728    1    0    0    0    0    1    1.04591071    -15.7819543    63    1    1.06349    0.936508;
    5729    1    0    0    0    0    1    1.04781073    -53.0662672    63    1    1.06349    0.952381;
    5730    1    0    0    0    0    1    1.03735417    -44.1598006    90    1    1.06667    0.977778;
    5731    1    0    0    0    0    1    1.02310081    -55.1875442    63    1    1.06349    0.952381;
    5732    1    0    0    0    0    1    1.02152187    -11.9378254    63    1    1.06349    0.968254;
    5733    1    0    0    0    0    1    1.06407013    -17.1023037    63    1    1.07937    0.920635;
    5734    1    0    0    0    0    1    0.939679901    -6.81620277    45    1    1    0.888889;
    5735    1    0    0    0    0    1    1.04925451    -16.2094316    225    1    1.08444    1.00889;
    5736    1    0    0    0    0    1    1.03065598    -22.0135666    63    1    1.07937    0.920635;
    5737    1    0    0    0    0    1    0.966357016    -37.9007951    63    1    1.07937    0.920635;
    5738    1    0    0    0    0    1    1.02688292    -7.90346811    63    1    1.06349    0.936508;
    5739    1    0    0    0    0    1    1.03254299    -32.1935273    90    1    1.07778    0.977778;
    5740    1    0    0    0    0    1    1.04450851    -11.9154528    63    1    1.06349    0.936508;
    5741    1    0    0    0    0    1    1.04501619    -16.0211944    63    1    1.07937    0.952381;
    5742    1    0    0    0    0    1    1.06181292    -14.4054446    90    1    1.07778    0.966667;
    5743    1    0    0    0    0    1    1.04531194    -28.9252305    63    1    1.07937    0.920635;
    5744    1    0    0    0    0    1    0.952085335    -6.56309711    45    1    1    0.888889;
    5745    1    0    0    0    0    1    1.03789735    -25.4965973    63    1    1.07937    0.920635;
    5746    1    0    0    0    0    1    1.04709601    -25.1354337    63    1    1.07937    0.920635;
    5747    1    0    0    0    0    1    1.04236656    -28.5952505    63    1    1.07937    0.920635;
    5748    1    0    0    0    0    1    1.02404265    -20.5964853    63    1    1.07937    0.920635;
    5749    1    0    0    0    0    1    1.07825553    -35.5586961    225    1    1.08665    1.00444;
    5750    1    0    0    0    0    1    1.03045248    -26.274429    63    1    1.04993    0.952381;
    5751    1    0    0    0    0    1    1.02060999    -27.4012777    63    1    1.07937    0.920635;
    5752    1    0    0    0    0    1    1.0603841    -19.8733673    90    1    1.06717    0.977778;
    5753    1    0    0    0    0    1    1.03189728    -6.62547435    63    1    1.07937    0.952381;
    5754    1    0    0    0    0    1    1.03442643    -38.9836793    63    1    1.06349    0.952381;
    5755    1    36.7    0    0    0    1    1.04965708    -23.6860719    90    1    1.06667    0.977778;
    5756    1    0    0    0    0    1    1.07352312    -2.13997506    225    1    1.08889    0.888889;
    5757    1    0    0    0    0    1    1.03567833    -6.33727615    63    1    1.07937    0.952381;
    5758    1    0    0    0    0    1    1.01569386    -46.0477825    63    1    1.06349    0.952381;
    5759    1    0    0    0    0    1    1.01809005    -33.5497284    63    1    1.06349    0.968254;
    5760    1    0    0    0    0    1    1.02923976    -31.33771    63    1    1.06349    0.968254;
    5761    1    0    0    0    0    1    1.02678533    -22.4919133    63    1    1.06349    0.936508;
    5762    1    0    0    0    0    1    1.00404856    -28.591561    63    1    1.04762    0.952381;
    5763    1    0    0    0    0    1    1.00786257    -27.9198886    63    1    1.04762    0.952381;
    5764    1    0    0    0    0    1    1.03264453    -52.4072222    63    1    1.06349    0.952381;
    5765    1    43.8    0    0    0    1    1.00552905    -25.3223403    63    1    1.07937    0.920635;
    5766    1    0    0    0    0    1    1.04301421    -30.7436011    90    1    1.07778    0.977778;
    5767    1    0    0    0    0    1    1.02012805    -14.5340963    63    1    1.07937    0.952381;
    5768    1    0    0    0    0    1    1.02367254    -4.02691302    63    1    1.14286    0.857143;
    5769    1    0    0    0    0    1    1.02697145    -19.2960654    63    1    1.06349    0.968254;
    5770    1    0    0    0    0    1    1.04059924    -33.5928436    90    1    1.06667    0.977778;
    5771    1    0    0    0    0    1    1.01179425    -18.4806868    63    1    1.06349    0.936508;
    5772    1    0    0    0    0    1    1.07901612    -16.3526063    225    1    1.09333    1;
    5773    1    0    0    0    0    1    1.0528275    -12.6832078    63    1    1.07237    0.936508;
    5774    1    0    0    0    0    1    1.02104306    -4.16945152    63    1    1.14286    0.857143;
    5775    1    3.5    0    0    0    1    1.04672655    -4.57463063    63    1    1.14286    0.857143;
    5776    1    0    0    0    0    1    1.04105348    -45.3522082    90    1    1.06667    0.977778;
    5777    1    0    0    0    0    1    1.07801412    -14.6752783    225    1    1.09333    1;
    5778    1    0    0    0    0    1    1.07173597    -16.2578694    63    1    1.08015    0.936508;
    5779    1    0    0    0    0    1    1.02761141    -16.3837236    63    1    1.06349    0.968254;
    5780    1    0    0    0    0    1    1.058    -10.6344842    63    1    1.06349    0.936508;
    5781    1    0    0    0    0    1    1.02960212    -39.7728891    90    1    1.06667    0.977778;
    5782    1    0    0    0    0    1    1.00569864    -30.6892372    63    1    1.04762    0.952381;
    5783    1    0    0    0    0    1    1.01165614    -11.656519    63    1    1.06349    0.968254;
    5784    1    0    0    0    0    1    0.95263841    -6.5206668    45    1    1    0.888889;
    5785    1    0    0    0    0    1    0.978657828    -4.95047874    45    1    1    0.888889;
    5786    1    0    0    0    0    1    1.04814596    -13.3179842    63    1    1.06686    0.936508;
    5787    1    0    0    0    0    1    1.04469084    -13.5659847    63    1    1.0637    0.936508;
    5788    1    0    0    0    0    1    1.0154316    -28.9177565    90    1    1.06667    0.977778;
    5789    1    0    0    0    0    1    1.0529507    -24.4894433    90    1    1.06667    0.977778;
    5790    1    0    0    0    0    1    1.06089854    -42.9724508    90    1    1.06763    0.977778;
    5791    1    0    0    0    0    1    1.05897398    -32.8059494    90    1    1.07878    0.977778;
    5792    1    2    0    0    0    1    1.02326212    -15.8161064    63    1    1.06349    0.968254;
    5793    1    0    0    0    0    1    1.02522394    -16.0643963    63    1    1.06349    0.968254;
    5794    1    0    0    0    0    1    1.04575705    -24.6998099    63    1    1.07937    0.920635;
    5795    1    0    0    0    0    1    1.06797081    -15.8886512    225    1    1.08889    0.888889;
    5796    1    0    0    0    0    1    1.0408377    -20.8227598    63    1    1.07937    0.920635;
    5797    1    0    0    0    0    1    1.0411038    -20.8416678    63    1    1.07937    0.920635;
    5798    1    0    0    0    0    1    1.01578356    -11.7981401    63    1    1.06349    0.936508;
    5799    1    0    0    0    0    1    1.00411765    -40.7915995    90    1    1.06667    0.977778;
    5800    1    0    0    0    0    1    0.930833322    -8.75494643    45    1    1    0.888889;
    5801    1    -10    0    0    0    1    1.0604157    -15.0436175    63    1    1.07724    0.936508;
    5802    1    0    0    0    0    1    1.0641605    -20.0154363    63    1    1.07937    0.920635;
    5803    1    0    0    0    0    1    1.07292559    -45.8504744    225    1    1.08444    1.00444;
    5804    1    0    0    0    0    1    1.03669657    -34.8960632    90    1    1.06667    0.977778;
    5805    1    0    0    0    0    1    1.04605656    -39.0032566    90    1    1.06667    0.977778;
    5806    1    3.7    0    0    0    1    1.02374947    -13.0407695    63    1    1.06349    0.968254;
    5807    1    0    0    0    0    1    1.05873962    -12.8730084    225    1    1.13333    0.853333;
    5808    1    0    0    0    0    1    1.03746268    -29.9898294    63    1    1.07937    0.920635;
    5809    1    0    0    0    0    1    1.03305115    -19.1008345    90    1    1.06667    0.977778;
    5810    1    0    0    0    0    1    1.05590138    -18.2183607    63    1    1.07937    0.920635;
    5811    1    0    0    0    0    1    1.02123427    -8.75712272    63    1    1.07937    0.952381;
    5812    1    0    0    0    0    1    1.05040836    -9.0710773    380    1    1.10263    1.04241;
    5813    1    0    0    0    0    1    1.04986763    -24.1941132    63    1    1.07937    0.920635;
    5814    1    0    0    0    0    1    1.04807373    -24.1702384    63    1    1.07937    0.920635;
    5815    1    0    0    0    0    1    1.01748602    -12.8708782    63    1    1.06349    0.952381;
    5816    1    0    0    0    0    1    1.01992207    -15.7086543    63    1    1.06349    0.968254;
    5817    1    0    0    0    0    1    0.975642995    -17.2507479    63    1    1.06349    0.968254;
    5818    1    0    0    0    0    1    1.04845042    -23.8036249    225    1    1.08889    1.00444;
    5819    1    0    0    0    0    1    1.02048686    -10.9621556    63    1    1.06349    0.936508;
    5820    1    0    0    0    0    1    1.01719483    -24.1704583    63    1    1.07937    0.920635;
    5821    1    0    0    0    0    1    1.03039354    -15.4733478    63    1    1.06349    0.936508;
    5822    1    0    0    0    0    1    1.03349099    -9.2356324    63    1    1.06349    0.936508;
    5823    1    0    0    0    0    1    1.04232796    -24.3728803    63    1    1.07937    0.920635;
    5824    1    0    0    0    0    1    1.05031319    -31.0019088    90    1    1.06667    0.977778;
    5825    1    0    0    0    0    1    1.0124151    -25.2701682    63    1    1.04762    0.952381;
    5826    1    0    0    0    0    1    1.01322361    -9.27835044    63    1    1.06349    0.936508;
    5827    1    0    0    0    0    1    1.04235466    -28.9937542    90    1    1.07778    0.977778;
    5828    1    0    0    0    0    1    1.04257059    -14.6360472    63    1    1.06349    0.936508;
    5829    1    0    0    0    0    1    0.952844217    -7.76596469    45    1    1    0.888889;
    5830    1    0    0    0    0    1    1.04705288    -25.1345675    63    1    1.07937    0.920635;
    5831    1    0    0    0    0    1    1.02187441    -27.2871399    63    1    1.04762    0.952381;
    5832    1    0    0    0    0    1    1.04680857    -4.56580466    63    1    1.14286    0.857143;
    5833    1    0    0    0    0    1    1.00007527    -20.9409762    63    1    1.06349    0.936508;
    5834    1    0    0    0    0    1    1.04330845    -23.6896343    90    1    1.06667    0.977778;
    5835    1    0    0    0    0    1    1.03340528    -23.5405118    63    1    1.07937    0.920635;
    5836    1    0    0    0    0    1    1.03546152    -23.4457674    63    1    1.07937    0.920635;
    5837    1    0    0    0    0    1    1.01510475    -20.1420731    63    1    1.07937    0.920635;
    5838    1    0    0    0    0    1    1.04280838    -5.12291785    225    1    1.08889    0.933333;
    5839    1    0    0    0    0    1    1.02576199    -28.7451073    63    1    1.04762    0.952381;
    5840    1    0    0    0    0    1    1.05591145    -13.7901171    225    1    1.13333    0.853333;
    5841    1    0    0    0    0    1    1.04991515    -25.7220843    90    1    1.07778    0.977778;
    5842    1    0    0    0    0    1    1.0462121    -25.126839    90    1    1.07778    0.977778;
    5843    1    0    0    0    0    1    1.0402195    -17.8865194    63    1    1.06349    0.936508;
    5844    1    0    0    0    0    1    1.02857199    -35.9544659    90    1    1.06667    0.977778;
    5845    1    0    0    0    0    1    1.05042358    0.590830437    380    1    1.15    0.8;
    5846    1    0    0    0    0    1    1.05490836    -2.22923398    380    1    1.15    0.8;
    5847    1    0    0    0    0    1    1.03688284    10.0909777    225    1    1.15    0.8;
    5848    1    0    0    0    0    1    1.03684708    10.0892352    225    1    1.15    0.8;
    5849    1    0    0    0    0    1    1.08002904    15.0013787    380    1    1.15    0.8;
    5850    1    0    0    0    0    1    1.07444086    1.84862146    225    1    1.15    0.8;
    5851    1    0    0    0    0    1    1.06064675    4.60264909    380    1    1.15    0.8;
    5852    1    0    0    0    0    1    1.09698377    9.94067156    380    1    1.15    0.8;
    5853    1    0    0    0    0    1    1.03274176    -14.5353151    225    1    1.15    0.8;
    5854    1    0    0    0    0    1    1.11462722    4.95060267    380    1    1.15    0.8;
    5855    1    0    0    0    0    1    1.10494024    -2.74511091    380    1    1.15    0.8;
    5856    1    0    0    0    0    1    1.05039233    -1.32161968    380    1    1.15    0.8;
    5857    1    0    0    0    0    1    1.05363696    1.41518689    380    1    1.15    0.8;
    5858    1    0    0    0    0    1    1.04920846    1.14399566    380    1    1.15    0.8;
    5859    1    0    0    0    0    1    1.04897881    1.10833682    380    1    1.15    0.8;
    5860    1    0    0    0    0    1    1.11369978    1.90225814    380    1    1.15    0.8;
    5861    1    0    0    0    0    1    1.0653813    -17.0597483    380    1    1.15    0.8;
    5862    1    0    0    0    0    1    1.05160095    -27.6771962    380    1    1.15    0.8;
    5863    1    0    0    0    0    1    1.04399769    -26.5475717    380    1    1.15    0.8;
    5864    1    0    0    0    0    1    1.07498831    -19.0247358    380    1    1.15    0.8;
    5865    1    0    0    0    0    1    1.07409943    -27.3134572    380    1    1.15    0.8;
    5866    1    0    0    0    0    1    1.06501606    -7.22050901    380    1    1.15    0.8;
    5867    1    0    0    0    0    1    1.07293441    -20.0827171    380    1    1.15    0.8;
    5868    1    0    0    0    0    1    1.08445604    -15.9170869    380    1    1.15    0.8;
    5869    1    0    0    0    0    1    1.0511538    -13.5849926    380    1    1.15    0.8;
    5870    1    0    0    0    0    1    1.07520494    -21.5219466    225    1    1.15    0.8;
    5871    1    0    0    0    0    1    1.0771471    -15.4968735    380    1    1.15    0.8;
    5872    1    0    0    0    0    1    1.07540658    -47.7874135    380    1    1.15    0.8;
    5873    1    0    0    0    0    1    1.07467601    0.464574725    380    1    1.15    0.8;
    5874    1    0    0    0    0    1    1.06267891    -27.9940924    380    1    1.15    0.8;
    5875    1    0    0    0    0    1    1.07090321    -19.2239115    225    1    1.15    0.8;
    5876    1    0    0    0    0    1    1.05355839    -7.92024397    380    1    1.15    0.8;
    5877    1    0    0    0    0    1    1.07968734    -18.9129612    380    1    1.15    0.8;
    5878    1    0    0    0    0    1    1.04805826    -21.8902358    380    1    1.15    0.8;
    5879    1    0    0    0    0    1    1.03556939    -26.6877939    380    1    1.15    0.8;
    5880    1    0    0    0    0    1    1.07558738    -30.0096889    380    1    1.15    0.8;
    5881    1    0    0    0    0    1    1.08972161    -12.7156421    380    1    1.15    0.8;
    5882    1    0    0    0    0    1    1.05206699    -26.0806873    380    1    1.15    0.8;
    5883    1    0    0    0    0    1    1.04876224    -25.8267903    225    1    1.15    0.8;
    5884    1    0    0    0    0    1    1.06826665    -16.216677    380    1    1.15    0.8;
    5885    1    0    0    0    0    1    1.04636128    -25.8818446    150    1    1.15    0.8;
    5886    1    0    0    0    0    1    1.06896964    -15.2720404    380    1    1.15    0.8;
    5887    1    0    0    0    0    1    1.07521142    -15.5681853    380    1    1.15    0.8;
    5888    1    0    0    0    0    1    1.07312247    -26.2260623    380    1    1.15    0.8;
    5889    1    0    0    0    0    1    1.05151204    -6.53455534    380    1    1.15    0.8;
    5890    1    0    0    0    0    1    1.03997794    -30.2277084    225    1    1.15    0.8;
    5891    1    0    0    0    0    1    1.05217267    -27.8901795    380    1    1.15    0.8;
    5892    1    0    0    0    0    1    1.08379807    -13.9765951    380    1    1.15    0.8;
    5893    1    0    0    0    0    1    1.04403624    -26.6504551    380    1    1.15    0.8;
    5894    1    0    0    0    0    1    1.0739009    -18.812051    380    1    1.15    0.8;
    5895    1    0    0    0    0    1    1.05938436    -6.8576538    380    1    1.15    0.8;
    5896    1    0    0    0    0    1    1.09167578    -15.1367754    380    1    1.15    0.8;
    5897    1    0    0    0    0    1    1.07591645    -17.3278193    380    1    1.15    0.8;
    5898    1    0    0    0    0    1    1.04814943    -17.5244458    380    1    1.15    0.8;
    5899    1    0    0    0    0    1    1.07406234    -46.6687218    380    1    1.15    0.8;
    5900    1    0    0    0    0    1    1.0742348    0.343366894    380    1    1.15    0.8;
    5901    1    0    0    0    0    1    1.06876163    -27.2104674    380    1    1.15    0.8;
    5902    1    0    0    0    0    1    1.05018903    -7.92451104    380    1    1.15    0.8;
    5903    1    0    0    0    0    1    1.07467136    -24.7858432    380    1    1.15    0.8;
    5904    1    0    0    0    0    1    1.07963454    -18.7791492    380    1    1.15    0.8;
    5905    1    0    0    0    0    1    1.04858958    -22.1206676    380    1    1.15    0.8;
    5906    1    0    0    0    0    1    1.05274767    -25.911534    380    1    1.15    0.8;
    5907    1    0    0    0    0    1    1.08977073    -12.6634642    380    1    1.15    0.8;
    5908    1    0    0    0    0    1    1.04928279    -25.8234092    225    1    1.15    0.8;
    5909    1    0    0    0    0    1    1.06886411    -15.0708563    380    1    1.15    0.8;
    5910    1    0    0    0    0    1    1.07274165    -20.7238294    380    1    1.15    0.8;
    5911    1    0    0    0    0    1    1.0731142    -26.2544887    380    1    1.15    0.8;
    5912    1    0    0    0    0    1    1.07098085    -25.5193885    380    1    1.15    0.8;
    5913    1    0    0    0    0    1    1.04591411    -5.69807126    380    1    1.15    0.8;
    5914    1    0    0    0    0    1    1.06518539    -17.1121602    380    1    1.15    0.8;
    5915    1    0    0    0    0    1    1.07235952    -30.1611918    225    1    1.15    0.8;
    5916    1    0    0    0    0    1    1.0575539    -12.0658119    380    1    1.15    0.8;
    5917    1    0    0    0    0    1    1.07747627    -28.3731684    380    1    1.15    0.8;
    5918    1    0    0    0    0    1    1.04459508    -19.8541546    380    1    1.15    0.8;
    5919    1    0    0    0    0    1    1.05526885    -24.570332    380    1    1.15    0.8;
    5920    1    0    0    0    0    1    1.0572599    -29.3363663    225    1    1.15    0.8;
    5921    1    0    0    0    0    1    1.052159    -18.9586241    380    1    1.15    0.8;
    5922    1    0    0    0    0    1    1.09719937    -20.0989295    150    1    1.15    0.8;
    5923    1    0    0    0    0    1    1.0781775    -6.67577886    380    1    1.15    0.8;
    5924    1    0    0    0    0    1    1.06819172    -26.8840589    380    1    1.15    0.8;
    5925    1    0    0    0    0    1    1.06812461    -26.2419323    380    1    1.15    0.8;
    5926    1    0    0    0    0    1    1.03595826    -26.8713614    380    1    1.15    0.8;
    5927    1    0    0    0    0    1    1.08118498    -26.5139592    225    1    1.15    0.8;
    5928    1    0    0    0    0    1    1.08585204    -3.34344162    380    1    1.15    0.8;
    5929    1    0    0    0    0    1    1.0742406    -25.88011    380    1    1.15    0.8;
    5930    1    0    0    0    0    1    1.05972482    -25.847435    380    1    1.15    0.8;
    5931    1    0    0    0    0    1    1.07587466    -27.7589605    380    1    1.15    0.8;
    5932    1    0    0    0    0    1    1.08488657    -35.8354576    380    1    1.15    0.8;
    5933    1    0    0    0    0    1    1.06858388    -28.9029983    225    1    1.15    0.8;
    5934    1    0    0    0    0    1    1.06265846    -28.0560229    380    1    1.15    0.8;
    5935    1    0    0    0    0    1    1.06825531    -26.3248271    380    1    1.15    0.8;
    5936    1    0    0    0    0    1    1.05994131    -25.8337566    380    1    1.15    0.8;
    5937    1    0    0    0    0    1    1.0844632    -3.73812705    380    1    1.15    0.8;
    5938    1    0    0    0    0    1    1.07406764    -25.8780054    380    1    1.15    0.8;
    5939    1    0    0    0    0    1    1.07430738    -26.7682707    380    1    1.15    0.8;
    5940    1    0    0    0    0    1    1.06881503    -24.5533699    380    1    1.15    0.8;
    5941    1    0    0    0    0    1    1.07412204    -27.5537518    380    1    1.15    0.8;
    5942    1    0    0    0    0    1    1.10247119    -9.56426257    380    1    1.15    0.8;
    5943    1    0    0    0    0    1    1.08479774    -35.5492823    380    1    1.15    0.8;
    5944    1    0    0    0    0    1    1.07493174    -12.3703534    380    1    1.15    0.8;
    5945    1    0    0    0    0    1    1.0757977    -27.3258881    380    1    1.15    0.8;
    5946    1    0    0    0    0    1    1.06275178    -24.0602364    380    1    1.15    0.8;
    5947    1    101.9    -0.9    0    0    1    1.07649268    3.54597663    380    1    1.15    0.8;
    5948    2    2.4    0    0    0    1    1.07072086    -2.94519835    380    1    1.15    0.8;
    5949    2    -859.2    -117.6    0    0    1    1.08096633    1.56384558    380    1    1.15    0.8;
    5950    1    90.1    -6.4    0    0    1    1.05256292    -31.2057727    90    1    1.15    0.8;
    5951    1    97.8    14.4    0    0    1    1.02875606    -8.15562851    225    1    1.15    0.8;
    5952    2    16.3    230.5    0    0    1    1.061    0.175596742    380    1    1.15    0.8;
    5953    1    0    0    0    0    1    1.10616889    0.810985777    380    1    1.15    0.8;
    5954    2    165.3    117    0    0    1    1.06524597    3.7499871    225    1    1.15    0.8;
    5955    2    -20    -24    0    0    1    1.14342142    5.44652909    225    1    1.15    0.8;
    5956    1    -44.1    0    0    0    1    1.0933214    4.9681136    380    1    1.15    0.8;
    5957    2    606.4    163.8    0    0    1    1.05144281    -5.51394632    380    1    1.15    0.8;
    5958    2    0    0    0    0    1    1.06683899    -5.27848892    225    1    1.15    0.8;
    5959    1    122.4    11.6    0    0    1    1.06933593    -5.23312379    380    1    1.15    0.8;
    5960    1    0    0    0    0    1    1.08599066    -10.646481    380    1    1.15    0.8;
    5961    1    0    0    0    0    1    1.05691299    -0.474113204    225    1    1.15    0.8;
    5962    2    -63.1    0    0    0    1    1.078    1.23185826    380    1    1.15    0.8;
    5963    1    283.4    0    0    0    1    1.08881364    -5.24313516    225    1    1.15    0.8;
    5964    1    -73.9    0    0    0    1    1.09532724    -1.02099208    380    1    1.15    0.8;
    5965    2    0    0    0    0    1    1.081    -3.56219817    225    1    1.15    0.8;
    5966    1    102.2    0    0    0    1    1.06945497    -7.85237751    225    1    1.15    0.8;
    5967    1    645.4    22.1    0    0    1    1.05243941    -6.80932416    380    1    1.15    0.8;
    5968    1    212    12.7    0    0    1    1.10245165    -2.12660983    380    1    1.15    0.8;
    5969    1    -1.3    -0.7    0    0    1    1.09515802    -18.6130622    150    1    1.15    0.8;
    5970    1    2.3    0    0    0    1    0.994590939    -13.6184333    225    1    1.15    0.8;
    5971    1    144.7    3.2    0    0    1    1.05606709    -11.5761576    380    1    1.15    0.8;
    5972    1    0    0    0    0    1    1.09509739    2.64574303    380    1    1.15    0.8;
    5973    2    314.6    72    0    0    1    1.07394113    -4.67541874    225    1    1.15    0.8;
    5974    1    468.9    110.7    0    0    1    1.07255525    -5.69606819    225    1    1.15    0.8;
    5975    1    -365.3    0    0    0    1    1.08636265    -0.762415654    380    1    1.15    0.8;
    5976    1    3.2    0    0    0    1    1.03700823    -2.20962196    225    1    1.15    0.8;
    5977    1    -9.9    0    0    0    1    1.10714185    -2.17276654    380    1    1.15    0.8;
    5978    2    -205.1    -32.1    0    0    1    1.067    10.9753287    380    1    1.15    0.8;
    5979    1    58.6    3.9    0    0    1    1.08289133    -5.66872337    225    1    1.15    0.8;
    5980    1    2569.1    -301.6    0    0    1    1.08892039    -11.7588703    380    1    1.15    0.8;
    5981    1    82.6    10.9    0    0    1    1.06222844    10.2108931    380    1    1.15    0.8;
    5982    1    537.8    96.5    0    0    1    1.10176895    -0.472245608    380    1    1.15    0.8;
    5983    1    407.7    7.3    0    0    1    1.0496467    0.721516713    380    1    1.15    0.8;
    5984    1    137.7    -6.4    0    0    1    1.0780033    4.90543704    380    1    1.15    0.8;
    5985    1    146    42.3    0    0    1    1.06726422    -0.0496158134    225    1    1.15    0.8;
    5986    1    354.5    -7.2    0    0    1    1.0892995    -11.27153    380    1    1.15    0.8;
    5987    2    -341.6    253.8    0    0    1    1.09872358    9.52919955    380    1    1.15    0.8;
    5988    1    54.8    -70.9    0    0    1    1.09337674    -10.4234915    380    1    1.15    0.8;
    5989    1    85.9    -0.4    0    0    1    1.00398919    -21.5971688    225    1    1.15    0.8;
    5990    1    79.4    22.1    0    0    1    1.00506671    -34.4427307    225    1    1.15    0.8;
    5991    1    255.9    26.7    0    0    1    1.06734027    -8.36384735    380    1    1.15    0.8;
    5992    2    -86.7    211.7    0    0    1    1.09    -3.26402979    225    1    1.15    0.8;
    5993    2    0    0    0    0    1    0.993    4.66618513    380    1    1.15    0.8;
    5994    1    19.2    4.6    0    0    1    1.06063939    -5.75260161    225    1    1.15    0.8;
    5995    1    4.6    0    0    0    1    1.08071776    -5.59582365    225    1    1.15    0.8;
    5996    2    0    0    0    0    1    1.066    -6.81580214    380    1    1.15    0.8;
    5997    1    -92.2    62.2    0    0    1    1.09022215    -11.0638922    380    1    1.15    0.8;
    5998    1    4.3    6.2    0    0    1    1.06327598    -5.59246809    225    1    1.15    0.8;
    5999    2    0    0    0    0    1    1.078    4.93592486    380    1    1.15    0.8;
    6000    2    0    0    0    0    1    1.078    4.93528533    380    1    1.15    0.8;
    6001    1    141.8    29.2    0    0    1    1.02818558    -2.47464386    225    1    1.15    0.8;
    6002    1    171.5    20.8    0    0    1    1.06288537    2.73308466    380    1    1.15    0.8;
    6003    1    77.7    0    0    0    1    1.06508207    -7.96590371    225    1    1.15    0.8;
    6004    2    0    0    0    0    1    1.091    2.05622365    380    1    1.15    0.8;
    6005    1    0    0    0    0    1    1.0090648    -12.8418572    63    1    1.15    0.8;
    6006    1    0    0    0    0    1    1.05281628    1.02407255    380    1    1.15    0.8;
    6007    1    30    0    0    0    1    1.08724059    -3.84449339    225    1    1.15    0.8;
    6008    1    189.2    36.5    0    0    1    1.07318892    -9.02176318    380    1    1.15    0.8;
    6009    1    85.8    -1.1    0    0    1    1.08804285    11.765113    380    1    1.15    0.8;
    6010    1    80.9    -5.8    0    0    1    1.08829908    11.7760332    380    1    1.15    0.8;
    6011    2    83    -15    0    0    1    1.079    3.42622368    225    1    1.15    0.8;
    6012    1    123.9    75.9    0    0    1    1.07787707    2.92853448    225    1    1.15    0.8;
    6013    2    0    0    0    0    1    1.106    6.63427135    380    1    1.15    0.8;
    6014    1    -154.3    0    0    0    1    1.10402487    6.07791276    380    1    1.15    0.8;
    6015    1    190.6    57.8    0    0    1    1.03521837    9.92565966    225    1    1.15    0.8;
    6016    2    0    0    0    0    1    1.029    19.0779441    380    1    1.15    0.8;
    6017    2    464    -15.6    0    0    1    1.06837978    11.8312166    380    1    1.15    0.8;
    6018    1    706.1    73.1    0    0    1    1.06347446    9.86346503    380    1    1.15    0.8;
    6019    2    -20.5    0    0    0    1    1.054    3.94513518    380    1    1.15    0.8;
    6020    1    504.6    58.1    0    0    1    1.0672556    10.9947972    380    1    1.15    0.8;
    6021    1    187.6    10.2    0    0    1    1.04977845    0.325601886    380    1    1.15    0.8;
    6022    1    48    -76.7    0    0    1    1.05685733    -2.30700525    380    1    1.15    0.8;
    6023    1    79.1    -39.2    0    0    1    1.08137176    -1.96868591    225    1    1.15    0.8;
    6024    1    156.1    18.2    0    0    1    1.08981586    -0.399659349    225    1    1.15    0.8;
    6025    1    104    -44.3    0    0    1    1.10469462    2.62859425    380    1    1.15    0.8;
    6026    1    801.7    224.2    0    0    1    1.05467325    9.73400104    380    1    1.15    0.8;
    6027    1    0    0    0    0    1    1.03090455    -4.48547008    225    1    1.15    0.8;
    6028    1    330.4    67    0    0    1    1.11195887    3.39152715    380    1    1.15    0.8;
    6029    1    0    0    0    0    1    1.04820497    8.37117482    225    1    1.15    0.8;
    6030    2    19.7    -7.5    0    0    1    1.038    10.2478176    225    1    1.15    0.8;
    6031    1    0    0    0    0    1    1.09285922    9.67372406    380    1    1.15    0.8;
    6032    1    0    0    0    0    1    1.09404075    9.25684914    380    1    1.15    0.8;
    6033    1    305.9    -102.1    0    0    1    1.07911114    13.3048621    380    1    1.15    0.8;
    6034    1    30.9    -5.6    0    0    1    1.0336066    -14.4027695    225    1    1.15    0.8;
    6035    2    0    0    0    0    1    1.08018719    1.23145083    380    1    1.15    0.8;
    6036    1    0    0    0    0    1    1.03255616    -2.13555155    225    1    1.15    0.8;
    6037    1    -79    160.7    0    0    1    1.04805279    -2.50297255    380    1    1.15    0.8;
    6038    1    0    0    0    0    1    1.07041916    -3.37094067    150    1    1.15    0.8;
    6039    2    0    0    0    0    1    1.109    -3.38543486    380    1    1.15    0.8;
    6040    1    0    0    0    0    1    1.09772889    -8.35109361    380    1    1.15    0.8;
    6041    1    164.1    0    0    0    1    1.06434623    -7.69930281    225    1    1.15    0.8;
    6042    1    105    4.6    0    0    1    0.989726032    -14.0407787    225    1    1.15    0.8;
    6043    1    176.6    3.3    0    0    1    1.05377026    -5.43590901    380    1    1.15    0.8;
    6044    1    223.7    21.5    0    0    1    1.06985156    -2.86857773    380    1    1.15    0.8;
    6045    2    282.1    297    0    0    1    1.058    10.2724474    380    1    1.15    0.8;
    6046    1    0    0    0    0    1    1.09912417    -8.51218495    380    1    1.15    0.8;
    6047    1    710    0    0    0    1    1.09201809    -2.33202751    225    1    1.15    0.8;
    6048    2    0    0    0    0    1    1.097    1.328723    380    1    1.15    0.8;
    6049    1    0    0    0    0    1    1.07198732    -3.79789144    150    1    1.15    0.8;
    6050    1    0    0    0    0    1    1.07198732    -3.79789144    150    1    1.15    0.8;
    6051    1    446    18.9    0    0    1    1.07276961    -4.3346214    150    1    1.15    0.8;
    6052    1    222.5    -54.2    0    0    1    1.06739509    -3.96668884    150    1    1.15    0.8;
    6053    1    -3.2    0    0    0    1    1.05282783    1.01254325    380    1    1.15    0.8;
    6054    1    -13.1    0    0    0    1    1.05270025    1.01343045    380    1    1.15    0.8;
    6055    1    0    0    0    0    1    1.09228306    6.66958394    380    1    1.15    0.8;
    6056    2    593.7    220    0    0    1    1.072    4.5790404    380    1    1.15    0.8;
    6057    1    0    0    0    0    1    1.08274157    0.398708984    225    1    1.15    0.8;
    6058    1    0    0    0    0    1    1.08339994    0.419959483    225    1    1.15    0.8;
    6059    2    0    0    0    0    1    1.07941794    0.788696344    380    1    1.15    0.8;
    6060    2    0    0    0    0    1    1.06346467    14.3524598    380    1    1.15    0.8;
    6061    1    -1228    -57.1    0    0    1    1.07662902    15.1360181    380    1    1.15    0.8;
    6062    1    32.6    0    0    0    1    1.08768378    -4.43906103    225    1    1.15    0.8;
    6063    1    0    0    0    0    1    1.04610715    -0.855366156    225    1    1.15    0.8;
    6064    1    286.9    0    0    0    1    1.07087204    -0.105476401    380    1    1.15    0.8;
    6065    1    0    0    0    0    1    1.03285322    0.223424124    225    1    1.15    0.8;
    6066    1    134.6    39.3    0    0    1    1.07401611    -3.06511921    225    1    1.15    0.8;
    6067    1    20.3    54.9    0    0    1    1.07283024    -1.45456683    225    1    1.15    0.8;
    6068    1    65.2    0    0    0    1    1.08322809    -5.7368174    225    1    1.15    0.8;
    6069    1    394.9    15.7    0    0    1    1.07540271    13.8524957    380    1    1.15    0.8;
    6070    1    -238.3    30.8    0    0    1    1.10580561    5.73487843    380    1    1.15    0.8;
    6071    1    25.6    112    0    0    1    1.02689285    -7.26035277    225    1    1.15    0.8;
    6072    1    230.7    -119.7    0    0    1    1.06949591    -5.98869303    380    1    1.15    0.8;
    6073    2    0    0    0    0    1    1.07955655    1.17854636    380    1    1.15    0.8;
    6074    2    0    0    0    0    1    1.10810767    7.67618361    380    1    1.15    0.8;
    6075    1    145.3    280.6    0    0    1    1.0233459    -4.72379742    225    1    1.15    0.8;
    6076    1    180.6    0    0    0    1    1.07082943    -3.11731368    380    1    1.15    0.8;
    6077    1    279.1    41.8    0    100    1    0.998720783    -15.8549212    225    1    1.15    0.8;
    6078    2    -4.4    18.9    0    0    1    1.109    8.09527466    380    1    1.15    0.8;
    6079    2    0    0.7    0    0    1    1.10868013    8.05769225    380    1    1.15    0.8;
    6080    2    221    75    0    0    1    1.08    15.001741    380    1    1.15    0.8;
    6081    1    -363.9    -22.9    0    0    1    1.06330484    11.2300072    380    1    1.15    0.8;
    6082    2    -49.6    -44.7    0    0    1    1.098    -2.38274965    225    1    1.15    0.8;
    6083    2    64.2    -17.4    0    0    1    1.0713505    -0.721588011    225    1    1.15    0.8;
    6084    2    0    0    0    0    1    1.097    2.54545291    380    1    1.15    0.8;
    6085    2    0    0    0    0    1    1.111    0.840783598    380    1    1.15    0.8;
    6086    1    86.3    6.4    0    0    1    1.07441995    1.8428467    225    1    1.15    0.8;
    6087    1    -3.4    0    0    0    1    1.09701746    -2.68025958    225    1    1.15    0.8;
    6088    1    421.9    0    0    0    1    1.07640254    -3.01333587    225    1    1.15    0.8;
    6089    1    -20.2    0    0    0    1    1.0757993    -1.2399452    225    1    1.15    0.8;
    6090    1    -355.1    0    0    0    1    1.09562613    2.46508577    380    1    1.15    0.8;
    6091    1    17.3    0    0    0    1    1.1085161    0.692600065    380    1    1.15    0.8;
    6092    1    -246.9    -7.2    0    0    1    1.09642723    -5.28270853    380    1    1.15    0.8;
    6093    2    0    0    0    0    1    1.094    3.31009268    380    1    1.15    0.8;
    6094    2    312.4    55.8    0    0    1    1.076    12.9628931    380    1    1.15    0.8;
    6095    1    -25    -16    0    0    1    1.04094233    -7.37966523    225    1    1.15    0.8;
    6096    2    -224    192    0    0    1    1.06398427    -7.09540326    380    1    1.15    0.8;
    6097    1    45.3    0    0    0    1    1.09036724    -4.62559455    225    1    1.15    0.8;
    6098    1    192.5    -1.3    0    0    1    1.04909408    1.3447923    380    1    1.15    0.8;
    6099    1    222.5    -5.2    0    0    1    1.04866317    1.32236478    380    1    1.15    0.8;
    6100    1    361.4    118.4    0    0    1    1.0573357    4.18724558    380    1    1.15    0.8;
    6101    1    0    0    0    0    1    1.08044197    1.19134689    380    1    1.15    0.8;
    6102    2    119    133.4    0    0    1    1.059    11.1823565    380    1    1.15    0.8;
    6103    2    51.7    73.8    0    0    1    1.061    10.8830302    380    1    1.15    0.8;
    6104    1    -329.1    114.8    0    -150    1    1.07715707    2.08571776    380    1    1.15    0.8;
    6105    2    197.9    55.5    0    0    1    1.06856712    -8.71694899    380    1    1.15    0.8;
    6106    1    -148.5    8    0    0    1    1.07736771    -0.192931639    380    1    1.15    0.8;
    6107    2    0    0    0    0    1    1.109    -1.78844363    380    1    1.15    0.8;
    6108    1    214    9.3    0    0    1    1.0482509    1.35734371    380    1    1.15    0.8;
    6109    1    -490.5    91.9    0    0    1    1.08254555    17.7890691    380    1    1.15    0.8;
    6110    1    384.2    77.1    0    0    1    1.04645495    1.8377594    380    1    1.15    0.8;
    6111    1    0    0    0    0    1    1.00816974    0.280053025    225    1    1.15    0.8;
    6112    1    -118.2    0    0    0    1    1.07984821    0.462456892    380    1    1.15    0.8;
    6113    1    291    23.3    0    0    1    1.09043135    -10.0110093    380    1    1.15    0.8;
    6114    1    394    142.8    0    0    1    1.04962966    1.8262517    380    1    1.15    0.8;
    6115    1    194.8    0    0    0    1    1.09823102    -0.597397928    380    1    1.15    0.8;
    6116    2    117    29.4    0    0    1    1.097    9.94768648    380    1    1.15    0.8;
    6117    1    -50.4    42.2    0    0    1    1.07370961    -3.81213653    150    1    1.15    0.8;
    6118    1    0    0    0    0    1    1.05589143    -2.22341474    225    1    1.15    0.8;
    6119    1    133    -33.7    0    0    1    1.07209316    -4.06383858    150    1    1.15    0.8;
    6120    2    0    0    0    0    1    1.08050979    1.20616995    380    1    1.15    0.8;
    6121    1    56.8    2.7    0    0    1    1.03263823    -14.6088985    225    1    1.15    0.8;
    6122    2    0    0    0    0    1    1.058    -5.94197331    225    1    1.15    0.8;
    6123    2    451.5    -6.6    0    0    1    1.084    -5.49326236    225    1    1.15    0.8;
    6124    2    0    0    0    0    1    1.094    -9.19139821    380    1    1.15    0.8;
    6125    1    -1.8    -17.7    0    0    1    1.0316712    -1.33589081    225    1    1.15    0.8;
    6126    1    5    0    0    0    1    1.09305118    1.23298343    380    1    1.15    0.8;
    6127    1    535.5    97.5    0    0    1    1.08889672    10.0981331    380    1    1.15    0.8;
    6128    1    342.9    -274    0    0    1    1.1147425    4.93760768    380    1    1.15    0.8;
    6129    2    234    15    0    0    1    1.085    13.9737498    380    1    1.15    0.8;
    6130    1    195.9    0    0    0    1    1.07234891    -5.04337968    225    1    1.15    0.8;
    6131    1    -82.2    0    0    0    1    1.04987945    -0.478908618    225    1    1.15    0.8;
    6132    1    -207.4    186.9    0    0    1    1.06426798    11.9983318    380    1    1.15    0.8;
    6133    1    167.2    10    0    0    1    1.03029173    -2.75016567    225    1    1.15    0.8;
    6134    1    125    -6.2    0    0    1    1.09273189    9.68423047    380    1    1.15    0.8;
    6135    1    348.2    270    0    0    1    1.08505464    -11.0359483    380    1    1.15    0.8;
    6136    2    0    0    0    0    1    1.09629089    0.472804097    380    1    1.15    0.8;
    6137    1    45    -11    0    0    1    1.08616214    15.7943514    380    1    1.15    0.8;
    6138    1    46.8    14.6    0    0    1    0.990714061    -13.0660765    225    1    1.15    0.8;
    6139    1    0    0    0    0    1    1.03023476    0.974656471    225    1    1.15    0.8;
    6140    1    -26.8    0    0    0    1    1.08402467    1.62597326    380    1    1.15    0.8;
    6141    1    82.9    2    0    0    1    1.10868027    8.05768929    380    1    1.15    0.8;
    6142    1    0    0    0    0    1    1.10168307    -8.00242377    380    1    1.15    0.8;
    6143    1    0    0    0    0    1    1.03080349    -7.01598382    225    1    1.15    0.8;
    6144    1    370.3    25.6    0    0    1    1.0535774    -7.40551469    380    1    1.15    0.8;
    6145    1    74    0    0    0    1    1.08662022    -5.57238197    225    1    1.15    0.8;
    6146    1    -87.2    0    0    0    1    1.06651162    -7.45399246    380    1    1.15    0.8;
    6147    2    101    -41    0    0    1    1.06884902    -8.37860664    380    1    1.15    0.8;
    6148    2    0    0    0    0    1    1.08008052    1.17790234    380    1    1.15    0.8;
    6149    1    0    0    0    0    1    1.07068032    -3.49299316    150    1    1.15    0.8;
    6150    2    0    0    0    0    1    1.1002649    -0.873558065    380    1    1.15    0.8;
    6151    1    -1388.3    231.2    0    0    1    1.10890508    7.76844608    380    1    1.15    0.8;
    6152    2    0    0    0    0    1    1.076    -8.60413788    380    1    1.15    0.8;
    6153    1    0    0    0    0    1    0.869327649    -23.0172773    150    1    1.15    0.8;
    6154    1    33.7    0    0    0    1    1.06186701    -5.72198509    225    1    1.15    0.8;
    6155    2    47    -5    0    0    1    1.088    -3.35081781    225    1    1.15    0.8;
    6156    1    0    0    0    0    1    1.10466036    -4.01822825    380    1    1.15    0.8;
    6157    1    105    11    0    0    1    1.10574865    -5.7947326    380    1    1.15    0.8;
    6158    1    67.3    18    0    0    1    0.991258148    -14.3744793    225    1    1.15    0.8;
    6159    1    0    0    0    0    1    1.08953485    -10.1133849    380    1    1.15    0.8;
    6160    1    113.3    -30.2    0    0    1    1.05053624    -1.35103408    380    1    1.15    0.8;
    6161    1    183.5    23.6    0    0    1    1.07038796    -7.67344768    225    1    1.15    0.8;
    6162    2    0    0    0    0    1    1.087    17.0128193    380    1    1.15    0.8;
    6163    2    285    42    0    0    1    1.03454721    -8.2200885    225    1    1.15    0.8;
    6164    2    246    31    0    0    1    1.064    -6.95444993    380    1    1.15    0.8;
    6165    1    821.5    -5.1    0    0    1    1.05571315    -6.71675659    380    1    1.15    0.8;
    6166    2    0    0    0    0    1    1.07881332    1.44152107    380    1    1.15    0.8;
    6167    1    -59.2    22.9    0    0    1    1.03561492    -1.60984813    225    1    1.15    0.8;
    6168    1    -60.2    29.4    0    0    1    1.03059845    -1.62325458    225    1    1.15    0.8;
    6169    2    228    20.7    0    0    1    1.0189769    -3.05716922    225    1    1.15    0.8;
    6170    1    -670    68.1    0    0    1    1.0692324    0.573829145    380    1    1.15    0.8;
    6171    1    179.4    5.5    0    0    1    1.02983833    -13.7595901    225    1    1.15    0.8;
    6172    1    1075.7    303.6    0    0    1    1.07686788    13.7783891    380    1    1.15    0.8;
    6173    1    407.7    69.1    0    0    1    0.994278215    -11.8064852    225    1    1.15    0.8;
    6174    2    316.2    -35.9    0    0    1    1.054    -8.33156062    380    1    1.15    0.8;
    6175    1    0    0    0    0    1    1.06113349    0.706918429    225    1    1.15    0.8;
    6176    1    -33.3    0    0    0    1    1.09051899    2.1693288    380    1    1.15    0.8;
    6177    1    123.2    18.4    0    0    1    1.07514093    12.6566799    380    1    1.15    0.8;
    6178    2    0    0    0    0    1    1.107    -2.53021006    380    1    1.15    0.8;
    6179    2    50    85    0    0    1    1.09343336    -6.03237608    380    1    1.15    0.8;
    6180    1    -2    0    0    0    1    1.08374066    -4.88523531    225    1    1.15    0.8;
    6181    1    294.4    47.8    0    0    1    0.982029051    -15.5380451    225    1    1.15    0.8;
    6182    1    217    20.1    0    0    1    1.02534466    -16.1092536    225    1    1.15    0.8;
    6183    2    0    0    0    0    1    1.095    4.82525925    380    1    1.15    0.8;
    6184    2    0    0    0    0    1    1.10299697    -7.48649583    380    1    1.15    0.8;
    6185    2    103.8    -12    0    0    1    1.046    -1.01910036    225    1    1.15    0.8;
    6186    2    0    0    0    0    1    1.103    -1.79298307    380    1    1.15    0.8;
    6187    1    0    0    0    0    1    1.00983839    -21.111261    225    1    1.15    0.8;
    6188    1    0    0    0    0    1    1.00826917    4.20396587    225    1    1.15    0.8;
    6189    1    0    0    0    0    1    1.04442771    8.00218944    225    1    1.15    0.8;
    6190    1    0    0    0    0    1    1.07648619    14.1324212    380    1    1.15    0.8;
    6191    1    0    0    0    0    1    1.02853375    18.5938644    380    1    1.15    0.8;
    6192    1    0    0    0    0    1    1.02853375    18.5938644    380    1    1.15    0.8;
    6193    1    0    0    0    0    1    1.05098855    -2.96617262    225    1    1.15    0.8;
    6194    1    0    0    0    0    1    1.17529338    -19.2459779    380    1    1.19604    0.8;
    6195    1    0    0    0    0    1    1.06408904    -6.94400891    380    1    1.15    0.8;
    6196    1    0    0    0    0    1    1.0674085    9.83672602    225    1    1.15    0.8;
    6197    1    0    0    0    0    1    1.05894024    10.2470914    380    1    1.15    0.8;
    6198    1    0    0    0    0    1    1.05891356    10.7286732    380    1    1.15    0.8;
    6199    1    0    0    0    0    1    1.05060563    2.2752766    380    1    1.15    0.8;
    6200    1    0    0    0    0    1    1.06989226    -3.15604866    150    1    1.15    0.8;
    6201    1    29    175.4    0    0    1    1.05154636    1.22205029    380    1    1.15    0.8;
    6202    2    0    0    0    0    1    1.07900305    1.42791673    380    1    1.15    0.8;
    6203    1    0    0    0    0    1    1.03262305    -2.12687688    225    1    1.15    0.8;
    6204    1    -105.7    195.6    0    0    1    1.09388532    2.86379164    380    1    1.15    0.8;
    6205    1    314.3    -161.5    0    0    1    1.07271548    4.48179445    380    1    1.15    0.8;
    6206    2    20.5    0    0    0    1    1.06699443    -7.51129238    380    1    1.15    0.8;
    6207    1    239.4    54.6    0    0    1    1.10945839    2.01049919    380    1    1.15    0.8;
    6208    2    0    0    0    0    1    1.089    -9.82419663    380    1    1.15    0.8;
    6209    2    436.7    -12.6    0    0    1    1.038    10.1382694    225    1    1.15    0.8;
    6210    1    86.8    15.9    0    0    1    1.09469208    9.77878057    380    1    1.15    0.8;
    6211    2    6    3    0    0    1    1.066    -5.03997283    225    1    1.15    0.8;
    6212    2    11.4    35.9    0    0    1    1.058    -0.460754335    380    1    1.15    0.8;
    6213    1    0    0    0    0    1    1.06095853    6.35575901    380    1    1.15    0.8;
    6214    1    0    0    0    0    1    1.05594143    5.25211516    380    1    1.15    0.8;
    6215    1    97.1    0    0    0    1    1.06933119    -7.9237301    225    1    1.15    0.8;
    6216    2    8    0    0    0    1    1.067    -9.40797475    380    1    1.15    0.8;
    6217    1    148.3    30.3    0    0    1    1.04740593    0.768612106    380    1    1.15    0.8;
    6218    1    188    35.3    0    0    1    1.04680577    0.6453413    380    1    1.15    0.8;
    6219    2    0    0    0    0    1    1.06459836    -7.32343999    225    1    1.15    0.8;
    6220    1    5.2    0    0    0    1    1.06417978    -5.47230605    380    1    1.15    0.8;
    6221    2    0    0    0    0    1    1.086    -4.89027456    225    1    1.15    0.8;
    6222    1    109.5    27.6    0    0    1    1.00355079    -13.7801971    225    1    1.15    0.8;
    6223    1    23.1    0    0    0    1    1.05243244    -11.8315087    380    1    1.15    0.8;
    6224    1    -72    7.2    0    0    1    1.03566415    -13.5229059    225    1    1.15    0.8;
    6225    1    630.2    -17.5    0    0    1    1.07076776    -10.7146088    380    1    1.15    0.8;
    6226    1    -595.2    114.6    0    0    1    1.07369311    2.87027979    380    1    1.15    0.8;
    6227    1    124.2    7.2    0    0    1    1.113343    1.75048685    380    1    1.15    0.8;
    6228    1    53.5    14.2    0    0    1    1.06545832    -5.4113275    225    1    1.15    0.8;
    6229    2    0    0    0    0    1    1.075    -8.66046367    380    1    1.15    0.8;
    6230    1    0    0    0    0    1    1.10261641    4.61947268    380    1    1.15    0.8;
    6231    1    0    0    0    0    1    1.08021441    -1.32128459    225    1    1.15    0.8;
    6232    1    0    0    0    0    1    1.08270954    -0.884298105    225    1    1.15    0.8;
    6233    1    0    0    0    0    1    1.06283507    -2.39245842    225    1    1.15    0.8;
    6234    1    0    0    0    0    1    1.08008052    -0.789126922    225    1    1.15    0.8;
    6235    2    0    0    0    0    1    1.07238469    -0.888751078    380    1    1.15    0.8;
    6236    1    -19.6    0    0    0    1    1.03003601    -13.3165245    225    1    1.15    0.8;
    6237    2    0    0    0    0    1    1.071    -8.22653491    380    1    1.15    0.8;
    6238    1    218    67.5    0    0    1    1.06739095    -1.06881403    225    1    1.15    0.8;
    6239    1    171.1    47.1    0    0    1    1.07097935    -1.00573293    225    1    1.15    0.8;
    6240    1    279.7    107.2    0    0    1    1.09875265    6.31331184    380    1    1.15    0.8;
    6241    1    0    0    0    0    1    1.05134937    6.21169562    380    1    1.15    0.8;
    6242    1    235.7    36.6    0    0    1    1.05329059    5.09686251    380    1    1.15    0.8;
    6243    1    304.6    0    0    0    1    1.02841249    -4.65949634    225    1    1.15    0.8;
    6244    1    0    0    0    0    1    1.08081399    14.2903457    380    1    1.15    0.8;
    6245    2    0    0    0    0    1    0.969605583    -3.64654095    20    1    1.15    0.8;
    6246    2    0    0    0    0    1    0.969605583    -3.64654095    20    1    1.15    0.8;
    6247    2    0    0    0    0    1    1.07    -18.1708808    10    1    1.15    0.8;
    6248    2    0    0    0    0    1    1.07    -18.1708808    10    1    1.15    0.8;
    6249    2    0    0    0    0    1    1.075    -16.269166    10    1    1.15    0.8;
    6250    2    0    0    0    0    1    0.966    -8.89977847    11    1    1.15    0.8;
    6251    2    0    0    0    0    1    0.946425599    -14.8173736    11    1    1.15    0.8;
    6252    2    0    0    0    0    1    0.979    0.206567498    10    1    1.15    0.8;
    6253    2    0    0    0    0    1    1.072    -6.34204477    4    1    1.15    0.8;
    6254    2    0    0    0    0    1    1.072    -6.34204477    4    1    1.15    0.8;
    6255    2    0    0    0    0    1    1.051    -6.52709369    4    1    1.15    0.8;
    6256    2    0    0    0    0    1    1.051    -6.52709369    4    1    1.15    0.8;
    6257    2    0    0    0    0    1    0.958    0.250802603    10    1    1.15    0.8;
    6258    2    0    0    0    0    1    0.955    -2.18987372    10    1    1.15    0.8;
    6259    2    0    0    0    0    1    1.005    2.24290801    10    1    1.15    0.8;
    6260    2    0    0    0    0    1    1.003    1.51981651    10    1    1.15    0.8;
    6261    2    0    0    0    0    1    0.947    1.02649897    10    1    1.15    0.8;
    6262    2    0    0    0    0    1    0.95    1.5331218    10    1    1.15    0.8;
    6263    2    37    16    0    0    1    1.047    -3.01878907    24    1    1.15    0.8;
    6264    2    37    16    0    0    1    1.046    -2.74884326    24    1    1.15    0.8;
    6265    2    37    16    0    0    1    1.045    -2.77372512    24    1    1.15    0.8;
    6266    2    37    16    0    0    1    1.043    -3.00057845    24    1    1.15    0.8;
    6268    2    16    11    0    0    1    1.023    9.67041184    20    1    1.15    0.8;
    6269    2    14    11    0    0    1    1.024    9.66452412    20    1    1.15    0.8;
    6270    2    14    11    0    0    1    1.032    10.1539991    20    1    1.15    0.8;
    6271    2    10    7.5    0    0    1    1.036    10.5352686    17    1    1.15    0.8;
    6272    2    0    0    0    0    1    1.04    10.4162802    15    1    1.15    0.8;
    6273    2    0    0    0    0    1    1.02    -0.744171858    10    1    1.15    0.8;
    6274    2    0    0    0    0    1    1.023    -0.161275817    10    1    1.15    0.8;
    6275    2    0    0    0    0    1    1.02    -0.681572433    10    1    1.15    0.8;
    6276    2    0    0    0    0    1    1.023    -0.161275817    10    1    1.15    0.8;
    6277    2    0    0    0    0    1    1.023    -0.230660611    10    1    1.15    0.8;
    6278    2    13    7    0    0    1    1.024    -8.85383506    20    1    1.15    0.8;
    6279    2    0    0    0    0    1    1.029    -8.46087929    10    1    1.15    0.8;
    6280    2    0    0    0    0    1    0.966    -10.0169542    12    1    1.15    0.8;
    6281    2    0    0    0    0    1    0.97    -10.0441893    12    1    1.15    0.8;
    6282    2    0    0    0    0    1    0.978    -6.66037959    10    1    1.15    0.8;
    6283    2    0    0    0    0    1    0.988    -4.42302389    10    1    1.15    0.8;
    6284    2    0    0    0    0    1    0.978    -3.19120372    10    1    1.15    0.8;
    6285    2    31    13    0    0    1    0.995    5.23169074    24    1    1.15    0.8;
    6286    2    31    13    0    0    1    0.995    5.23770074    24    1    1.15    0.8;
    6287    2    38    16    0    0    1    0.996    5.09383089    24    1    1.15    0.8;
    6288    2    38    16    0    0    1    0.994    4.80462445    24    1    1.15    0.8;
    6289    2    0    0    0    0    1    0.99    1.45446877    20    1    1.15    0.8;
    6290    2    0    0    0    0    1    0.99    1.43668602    20    1    1.15    0.8;
    6291    2    0    0    0    0    1    1.036    -7.94533511    4    1    1.15    0.8;
    6292    2    0    0    0    0    1    1.036    -7.94533511    4    1    1.15    0.8;
    6293    2    0    0    0    0    1    1.036    -7.94533511    4    1    1.15    0.8;
    6294    2    0    0    0    0    1    1.035    -7.96868408    4    1    1.15    0.8;
    6295    2    0    0    0    0    1    1.035    -7.96868408    4    1    1.15    0.8;
    6296    2    0    0    0    0    1    1.035    -7.96868408    4    1    1.15    0.8;
    6297    2    0    0    0    0    1    0.986    -9.51634484    5    1    1.15    0.8;
    6298    2    0    0    0    0    1    1.012    17.809857    20    1    1.15    0.8;
    6299    2    0    0    0    0    1    1.016    19.2506111    20    1    1.15    0.8;
    6300    2    0    0    0    0    1    1.016    19.0543271    20    1    1.15    0.8;
    6301    2    0    0    0    0    1    1.03    -8.43740967    15    1    1.15    0.8;
    6302    2    1.4    0    0    0    1    0.991    -36.5468642    20    1    1.15    0.8;
    6303    2    0    0    0    0    1    0.963    1.51380572    15    1    1.15    0.8;
    6304    2    43    18    0    0    1    1.009    -12.9223801    24    1    1.15    0.8;
    6306    2    43    18    0    0    1    1.008    -12.8614528    24    1    1.15    0.8;
    6307    2    43    18    0    0    1    1.008    -12.8760597    24    1    1.15    0.8;
    6308    2    0    0    0    0    1    1.049    15.0443627    20    1    1.15    0.8;
    6309    2    0    0    0    0    1    1.022    15.1334157    20    1    1.15    0.8;
    6310    2    0    0    0    0    1    1    0.515937805    20    1    1.15    0.8;
    6311    2    0    0    0    0    1    1.002    0.525348674    20    1    1.15    0.8;
    6312    2    3.5    2.2    0    0    1    0.983    -18.0261452    15    1    1.15    0.8;
    6313    2    3.5    2.2    0    0    1    0.983    -18.1049205    15    1    1.15    0.8;
    6314    2    4.2    2.3    0    0    1    1.008    -19.8353327    14    1    1.15    0.8;
    6315    2    0    0    0    0    1    0.989905961    -34.4129718    20    1    1.15    0.8;
    6316    2    30    14    0    0    1    1.007    -29.0226274    20    1    1.15    0.8;
    6317    2    30    14    0    0    1    1.005    -27.7735731    20    1    1.15    0.8;
    6319    2    0    0    0    0    1    0.987999857    -31.8595546    20    1    1.15    0.8;
    6320    2    0    0    0    0    1    0.942    -3.28849984    10    1    1.15    0.8;
    6321    2    0    0    0    0    1    1.007    -1.83536396    10    1    1.15    0.8;
    6322    2    0    0    0    0    1    0.992    -0.521320464    10    1    1.15    0.8;
    6323    2    0    0    0    0    1    0.991    -0.930789127    10    1    1.15    0.8;
    6324    2    0    0    0    0    1    0.992    -0.383091744    10    1    1.15    0.8;
    6325    2    0    0    0    0    1    0.992    -0.521320464    10    1    1.15    0.8;
    6326    2    0    0    0    0    1    0.992    -0.521320464    10    1    1.15    0.8;
    6327    2    0    0    0    0    1    0.991    -0.792511805    10    1    1.15    0.8;
    6328    2    40    18    0    0    1    1.008    9.82366051    24    1    1.15    0.8;
    6329    2    40    18    0    0    1    1.012    9.87657401    24    1    1.15    0.8;
    6330    2    40    18    0    0    1    1.013    9.93155533    24    1    1.15    0.8;
    6331    2    40    18    0    0    1    1.012    9.67354004    24    1    1.15    0.8;
    6332    2    0    0    0    0    1    1.014    -6.70146906    10    1    1.15    0.8;
    6333    2    0    0    0    0    1    1.014    -6.70146906    10    1    1.15    0.8;
    6334    2    0    0    0    0    1    0.961156866    -14.6142127    21    1    1.15    0.8;
    6335    2    0    0    0    0    1    0.990203086    -14.6142368    15    1    1.15    0.8;
    6336    2    8.8    6.6    0    0    1    1.031    12.4531581    19    1    1.15    0.8;
    6337    2    40    17    0    0    1    1.001    -3.011096    24    1    1.15    0.8;
    6338    2    40    17    0    0    1    1    -3.00435596    24    1    1.15    0.8;
    6339    2    40    17    0    0    1    1.001    -2.95803985    24    1    1.15    0.8;
    6340    2    40    17    0    0    1    1    -2.83758232    24    1    1.15    0.8;
    6341    2    0    0    0    0    1    1.04050723    -13.6919548    11    1    1.15    0.8;
    6342    2    0    0    0    0    1    1.031    -9.32000251    20    1    1.15    0.8;
    6343    2    0    0    0    0    1    1.035    -10.1807379    20    1    1.15    0.8;
    6344    2    0    0    0    0    1    1.023    -3.66192303    10    1    1.15    0.8;
    6345    2    0    0    0    0    1    1.007    -3.32061841    15    1    1.15    0.8;
    6346    2    0    0    0    0    1    1.004    -3.59190411    15    1    1.15    0.8;
    6347    2    0    0    0    0    1    1.005    -3.29756663    15    1    1.15    0.8;
    6348    2    0    0    0    0    1    1.004    -2.56473071    15    1    1.15    0.8;
    6349    2    0    0    0    0    1    1.006    -2.48450896    15    1    1.15    0.8;
    6350    2    0    0    0    0    1    1.027    -2.37284973    20    1    1.15    0.8;
    6351    2    0    0    0    0    1    1.029    -2.39974454    20    1    1.15    0.8;
    6352    2    0    0    0    0    1    1.02675217    -11.5284516    10    1    1.15    0.8;
    6353    2    0    0    0    0    1    1.02675217    -11.5284516    10    1    1.15    0.8;
    6354    2    7.3    5.5    0    0    1    0.999    -4.51768137    21    1    1.15    0.8;
    6355    2    0    0    0    0    1    1.015    -7.53711366    10    1    1.15    0.8;
    6356    2    0    0    0    0    1    1.015    -7.53711366    10    1    1.15    0.8;
    6357    2    37    15    0    0    1    1.018    0.97522618    24    1    1.15    0.8;
    6358    2    37    15    0    0    1    1.017    0.68309406    24    1    1.15    0.8;
    6359    2    37    15    0    0    1    1.015    0.762106433    24    1    1.15    0.8;
    6360    2    37    15    0    0    1    1.014    1.00341768    24    1    1.15    0.8;
    6361    2    37    15    0    0    1    1.014    0.79958029    24    1    1.15    0.8;
    6362    2    37    15    0    0    1    1.018    0.205684457    24    1    1.15    0.8;
    6363    2    0    0    0    0    1    0.984431377    -12.219432    20    1    1.15    0.8;
    6364    2    10.8    8.6    0    0    1    1.001    -27.1036973    18    1    1.15    0.8;
    6365    2    10    6    0    0    1    0.999    -13.873776    20    1    1.15    0.8;
    6366    2    0    0    0    0    1    0.991105835    -20.0604862    20    1    1.15    0.8;
    6367    2    0    0    0    0    1    0.982093657    -18.3109341    20    1    1.15    0.8;
    6369    2    0    0    0    0    1    0.967    -1.47721086    10    1    1.15    0.8;
    6370    2    0    0    0    0    1    0.966    -1.58752138    10    1    1.15    0.8;
    6371    2    0    0    0    0    1    1.037    -20.9646387    10    1    1.15    0.8;
    6372    2    0    0    0    0    1    1.037    -20.9646387    10    1    1.15    0.8;
    6373    2    0    0    0    0    1    1.054    -5.36820603    5    1    1.15    0.8;
    6374    2    0    0    0    0    1    1.054    -5.61798571    5    1    1.15    0.8;
    6375    2    0    0    0    0    1    1.05756504    -11.5276985    10    1    1.15    0.8;
    6376    2    0    0    0    0    1    1.005    -1.20482472    10    1    1.15    0.8;
    6377    2    0    0    0    0    1    1.005    -1.38802531    10    1    1.15    0.8;
    6378    2    0    0    0    0    1    1.005    -1.38802531    10    1    1.15    0.8;
    6379    2    0    0    0    0    1    1.005    -1.20482472    10    1    1.15    0.8;
    6380    2    0    0    0    0    1    0.969310072    -14.8645098    20    1    1.15    0.8;
    6381    2    0    0    0    0    1    0.99    -9.76777473    5    1    1.15    0.8;
    6382    2    0    0    0    0    1    0.99    -9.89014911    5    1    1.15    0.8;
    6383    2    0    0    0    0    1    0.977    -2.0887354    10    1    1.15    0.8;
    6384    2    0    0    0    0    1    0.973    0.100863187    10    1    1.15    0.8;
    6385    2    0    0    0    0    1    0.979    -1.00879376    10    1    1.15    0.8;
    6386    2    0    0    0    0    1    0.977    -1.87225489    10    1    1.15    0.8;
    6387    2    0    0    0    0    1    1.006    -9.36515565    5    1    1.15    0.8;
    6388    2    0    0    0    0    1    1.006    -9.18147219    5    1    1.15    0.8;
    6389    2    0    0    0    0    1    1.006    -9.36515565    5    1    1.15    0.8;
    6390    2    0    0    0    0    1    0.979    -10.0040233    5    1    1.15    0.8;
    6391    2    0    0    0    0    1    1.017    -8.96005849    12    1    1.15    0.8;
    6392    2    0    0    0    0    1    1.016    -9.15050321    12    1    1.15    0.8;
    6393    2    0    0    0    0    1    1.017    -8.96005849    12    1    1.15    0.8;
    6394    2    0    0    0    0    1    1.017    -8.96005849    12    1    1.15    0.8;
    6395    2    14    8    0    0    1    1.002    10.0955976    20    1    1.15    0.8;
    6396    2    14    8    0    0    1    1.004    10.4330147    20    1    1.15    0.8;
    6397    2    0    0    0    0    1    0.958    -22.6550692    5    1    1.15    0.8;
    6398    2    0    0    0    0    1    0.958    -22.4009075    5    1    1.15    0.8;
    6399    2    0    0    0    0    1    0.984    -8.79096167    10    1    1.15    0.8;
    6400    2    5.9    3.6    0    0    1    0.996    -4.77890175    20    1    1.15    0.8;
    6401    2    0    0    0    0    1    1.072    -13.5483818    5    1    1.15    0.8;
    6402    2    0    0    0    0    1    1.072    -13.5483818    5    1    1.15    0.8;
    6403    2    0    0    0    0    1    0.976249619    -19.0549983    15    1    1.15    0.8;
    6404    2    0    0    0    0    1    0.976249421    -19.054996    15    1    1.15    0.8;
    6405    2    0    0    0    0    1    1.015    -3.05844374    18    1    1.15    0.8;
    6406    2    0    0    0    0    1    1.015    -2.78789737    18    1    1.15    0.8;
    6407    2    0    0    0    0    1    1.015    -2.8885591    18    1    1.15    0.8;
    6408    2    0    0    0    0    1    1.015    -2.77670727    18    1    1.15    0.8;
    6409    2    0    0    0    0    1    0.985    -4.93390296    15    1    1.15    0.8;
    6410    2    0    0    0    0    1    0.985    -5.03220941    15    1    1.15    0.8;
    6411    2    30    12    0    0    1    1.042    8.47959244    24    1    1.15    0.8;
    6412    2    30    12    0    0    1    1.03    8.68035452    24    1    1.15    0.8;
    6413    2    12    3    0    0    1    1.025    -10.5218292    17    1    1.15    0.8;
    6414    2    0    0    0    0    1    0.992    -9.88403917    20    1    1.15    0.8;
    6415    2    0    0    0    0    1    0.948712591    -14.620116    17    1    1.15    0.8;
    6416    2    0    0    0    0    1    0.981    -3.70767739    20    1    1.15    0.8;
    6417    2    0    0    0    0    1    0.991    -7.94363811    10    1    1.15    0.8;
    6418    2    0    0    0    0    1    0.991    -7.94363811    10    1    1.15    0.8;
    6419    2    0    0    0    0    1    1.003    1.34923059    10    1    1.15    0.8;
    6420    2    0    0    0    0    1    1.034    -1.33572085    20    1    1.15    0.8;
    6421    2    0    0    0    0    1    1.047    -1.47546546    20    1    1.15    0.8;
    6422    2    0    0    0    0    1    1.043    -1.41960481    20    1    1.15    0.8;
    6423    2    0    0    0    0    1    1.047    -1.50156084    20    1    1.15    0.8;
    6424    2    0    0    0    0    1    1.035    -4.73991069    10    1    1.15    0.8;
    6425    2    0    0    0    0    1    1.035    -2.30591365    20    1    1.15    0.8;
    6426    2    0    0    0    0    1    1.037    -2.57543303    20    1    1.15    0.8;
    6427    2    0    0    0    0    1    0.97147831    -20.9741038    20    1    1.15    0.8;
    6428    2    0    0    0    0    1    0.97147831    -20.9741038    20    1    1.15    0.8;
    6429    2    13    8    0    0    1    1.039    -14.6171691    20    1    1.15    0.8;
    6430    2    0    0    0    0    1    0.981240897    -20.9741038    20    1    1.15    0.8;
    6431    2    0    0    0    0    1    1.075    -13.9224245    10    1    1.15    0.8;
    6432    2    0    0    0    0    1    1.075    -14.0754451    10    1    1.15    0.8;
    6433    2    0    0    0    0    1    1.075    -14.0754451    10    1    1.15    0.8;
    6434    2    0    0    0    0    1    0.94    -12.4966283    10    1    1.15    0.8;
    6435    2    15    0    0    0    1    0.967    -9.19106784    20    1    1.15    0.8;
    6436    2    15    0    0    0    1    0.971    -7.90455473    20    1    1.15    0.8;
    6437    2    0    0    0    0    1    1.033    -3.50720353    10    1    1.15    0.8;
    6438    2    0    0    0    0    1    1.032    -3.73801731    10    1    1.15    0.8;
    6439    2    0    0    0    0    1    1.007    -5.95152505    11    1    1.15    0.8;
    6440    2    0    0    0    0    1    1.041    -4.5532125    10    1    1.15    0.8;
    6441    2    0    0    0    0    1    1.041    -4.55430877    10    1    1.15    0.8;
    6442    2    10.8    8.6    0    0    1    1.041    -0.999114536    20    1    1.15    0.8;
    6443    2    0    0    0    0    1    1.039    -10.0234734    5    1    1.15    0.8;
    6444    2    0    0    0    0    1    1.05738522    -38.9046213    3    1    1.15    0.8;
    6445    2    0    0    0    0    1    1.05738564    -38.9046326    3    1    1.15    0.8;
    6446    2    0    0    0    0    1    1.05738624    -38.9046487    3    1    1.15    0.8;
    6447    2    0    0    0    0    1    0.984    1.79367571    10    1    1.15    0.8;
    6448    2    0    0    0    0    1    0.994306383    -3.13780959    10    1    1.15    0.8;
    6449    2    0    0    0    0    1    0.984    2.10405603    10    1    1.15    0.8;
    6450    2    0    0    0    0    1    0.994306383    -3.13780959    10    1    1.15    0.8;
    6451    2    0    0    0    0    1    1.096    5.77839563    13    1    1.15    0.8;
    6452    2    0    0    0    0    1    1.028    -7.47097014    5    1    1.15    0.8;
    6453    2    0    0    0    0    1    1.007    -8.28502505    5    1    1.15    0.8;
    6454    2    0    0    0    0    1    1.006    -8.46090392    5    1    1.15    0.8;
    6455    2    0    0    0    0    1    1.027    -9.4063417    15    1    1.15    0.8;
    6456    2    0    0    0    0    1    1.023    -9.48591358    15    1    1.15    0.8;
    6457    2    0    0    0    0    1    1.022    -9.79946806    15    1    1.15    0.8;
    6458    2    0    0    0    0    1    0.974    -8.25529822    10    1    1.15    0.8;
    6459    2    0    0    0    0    1    0.99    -0.129579848    10    1    1.15    0.8;
    6460    2    0    0    0    0    1    0.99    -0.129579848    10    1    1.15    0.8;
    6461    2    0    0    0    0    1    0.978    6.58828454    10    1    1.15    0.8;
    6462    2    0    0    0    0    1    0.942    -4.43338949    10    1    1.15    0.8;
    6463    2    0    0    0    0    1    1.038    -5.01359567    15    1    1.15    0.8;
    6464    2    0    0    0    0    1    0.998    7.91096599    20    1    1.15    0.8;
    6465    2    0    0    0    0    1    0.999    7.76079093    20    1    1.15    0.8;
    6466    2    0    0    0    0    1    1.013    11.9644176    20    1    1.15    0.8;
    6467    2    15    0    0    0    1    1.008    12.4099243    20    1    1.15    0.8;
    6468    2    7    4    0    0    1    1.016    18.555375    19    1    1.15    0.8;
    6469    2    7    4    0    0    1    1.016    19.5482597    19    1    1.15    0.8;
    6470    2    0    0    0    0    1    1.022    -8.5284774    5    1    1.15    0.8;
    6471    2    0    0    0    0    1    1.022    -8.5284774    5    1    1.15    0.8;
    6472    2    0    0    0    0    1    0.985    -1.27503599    10    1    1.15    0.8;
    6473    2    0    0    0    0    1    0.985    -1.4034198    10    1    1.15    0.8;
    6474    2    0    0    0    0    1    0.981    -2.6525305    10    1    1.15    0.8;
    6475    2    0    0    0    0    1    0.94    -2.09609471    10    1    1.15    0.8;
    6476    2    0    0    0    0    1    0.996    -11.5839065    10    1    1.15    0.8;
    6477    2    41    15    0    0    1    1.001    -8.15890153    24    1    1.15    0.8;
    6478    2    41    15    0    0    1    1.001    -8.20598598    24    1    1.15    0.8;
    6479    2    0    0    0    0    1    1.018    -9.85135837    5    1    1.15    0.8;
    6480    2    0    0    0    0    1    1.018    -9.85135837    5    1    1.15    0.8;
    6481    2    0    0    0    0    1    1.018    -9.85135837    5    1    1.15    0.8;
    6482    2    0    0    0    0    1    0.937    1.54226173    15    1    1.15    0.8;
    6483    2    0    0    0    0    1    1.01    -4.82252742    10    1    1.15    0.8;
    6484    2    0    0    0    0    1    1.01    -4.75535891    10    1    1.15    0.8;
    6485    2    35    18    0    0    1    0.996    11.9932091    24    1    1.15    0.8;
    6486    2    35    13    0    0    1    0.992    11.6019536    24    1    1.15    0.8;
    6487    2    35    13    0    0    1    0.994    12.0348469    24    1    1.15    0.8;
    6488    2    35    13    0    0    1    0.989    12.5979006    24    1    1.15    0.8;
    6489    2    0    0    0    0    1    1.01805256    -23.6231314    15    1    1.15    0.8;
    6490    2    0    0    0    0    1    1.01805256    -23.6231314    15    1    1.15    0.8;
    6491    2    0    0    0    0    1    1.01378743    -23.5608589    15    1    1.15    0.8;
    6492    2    0    0    0    0    1    0.928    2.65195065    10    1    1.15    0.8;
    6493    2    0    0    0    0    1    0.928    2.65195065    10    1    1.15    0.8;
    6494    2    0    0    0    0    1    0.928    2.65195065    10    1    1.15    0.8;
    6495    2    18    10    0    0    1    1.028    -21.9902323    20    1    1.15    0.8;
    6496    2    18    10    0    0    1    1.03    -22.6114326    20    1    1.15    0.8;
    6497    2    0    0    0    0    1    1.055    -4.94641777    15    1    1.15    0.8;
    6498    2    0    0    0    0    1    1.032    -6.36157205    10    1    1.15    0.8;
    6499    2    0    0    0    0    1    1.032    -6.36240704    10    1    1.15    0.8;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    4    0    0    0    0    1.04    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4    0    0    0    0    1.04    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5    0    0    0    0    1.024    100    0    9.1    0    0    0    0    0    0    0    0    0    0    0    0;
    11    0.1    0    0    0    1.035    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    11    0    0    0    0    1.035    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    17    0    0    0    0    1.051    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    19    0    0    0    0    1.032    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    22    0    0    0    0    1.024    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    24    0    0    0    0    1.042    100    0    16.1    0    0    0    0    0    0    0    0    0    0    0    0;
    24    0    0    0    0    1.042    100    0    35.5    0    0    0    0    0    0    0    0    0    0    0    0;
    25    1.29    0    0    0    1.078    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    25    0    0    0    0    1.078    100    0    27.2    0    0    0    0    0    0    0    0    0    0    0    0;
    40    0    0    0    0    1.061    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    47    8.51    -10    9.5    -10    1.027    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    47    8.51    -10    9.5    -10    1.027    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    48    0    0    0    0    1.037    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    48    0    0    0    0    1.037    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    57    4.17    1    1    0.9    1.061    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    64    0    0    0    0    1.067    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    64    0    0    0    0    1.067    100    0    27.6    0    0    0    0    0    0    0    0    0    0    0    0;
    69    0    0    0    0    1.049    100    0    30.04    0    0    0    0    0    0    0    0    0    0    0    0;
    70    0    0    0    0    1.022    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    85    0.15    0    0    0    1.05    100    1    6.68    0    0    0    0    0    0    0    0    0    0    0    0;
    86    0    0    0    0    1.035    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    102    17.12    -8.03    21    -9    1.03    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    122    5.92    0.48    5    -2    1.038    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    124    0    0    0    0    1.047    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    125    1.11    0    0    0    1.034    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    125    0    0    0    0    1.034    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    132    12.21    1.67    3    -3    1.068    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    1    1    -1    1.068    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    1.67    3    -3    1.068    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    1.67    3    -3    1.068    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    137    0    0.25    0.8    -0.8    1.032    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    137    10.14    -0.55    0.8    -0.8    1.032    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    155    0    1.76    1.76    -1.76    1.05    100    0    5.3    0    0    0    0    0    0    0    0    0    0    0    0;
    158    8.2    2.26    10    -13    0.963    100    1    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    158    8.2    2.26    10    -13    0.963    100    1    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    176    0    2.01    10    -4    1.099    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    187    0    2.28    8    -8    1.079    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    187    0    2    2    -2    1.079    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    190    0    -0.23    14    -14    0.948    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    192    2.1    0    0    0    1.062    100    1    23.5    0    0    0    0    0    0    0    0    0    0    0    0;
    194    2.48    1    1    0.9    1.059    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    194    2.48    1    1    0.9    1.059    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    217    0    0    0    0    1.029    100    0    11.94    0    0    0    0    0    0    0    0    0    0    0    0;
    224    0    1.99    2    0    1.099    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    227    0    0    0    0    1.027    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    236    0    0    0    0    1.051    100    0    33.5    0    0    0    0    0    0    0    0    0    0    0    0;
    236    0    0    0    0    1.051    100    0    24.3    0    0    0    0    0    0    0    0    0    0    0    0;
    238    0    0    0    0    1.04    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    238    0    0    0    0    1.04    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    246    0    0    2    0    1.015    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    246    0    -0.18    10    -10    1.015    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    246    0    -0.18    10    -10    1.015    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    246    0    -0.18    10    -10    1.015    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    256    8.11    -5.68    10    -10    1.047    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    256    13.11    -5.68    10    -10    1.047    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    258    25.27    0.9    1    0.9    1.079    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    261    0    2    4    -4    1.047    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    269    0    0    0    0    1.009    100    0    12.6    0    0    0    0    0    0    0    0    0    0    0    0;
    282    0    -0.19    6.1    -6.2    1.015    100    0    11.6    0    0    0    0    0    0    0    0    0    0    0    0;
    295    0    0    0    0    1.055    100    0    25.3    0    0    0    0    0    0    0    0    0    0    0    0;
    296    5.04    0    0    0    1.02    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    305    0.15    -2.76    9    -9    1.053    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    312    2.19    0    0    0    1.022    100    1    25.8    0    0    0    0    0    0    0    0    0    0    0    0;
    312    8.19    0    0    0    1.022    100    1    49.6    0    0    0    0    0    0    0    0    0    0    0    0;
    317    0    0    0    0    1.064    100    0    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    317    0    0    0    0    1.064    100    0    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    319    0    0.1    0.1    -0.1    1.037    100    0    10.8    0    0    0    0    0    0    0    0    0    0    0    0;
    325    0    -0.04    4    -4    1.037    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    332    0    0.68    13    -9    1.034    100    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    333    0    4.58    13    -9    1.048    100    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    336    7.91    -0    5    -6    1.026    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    338    0    1.58    10    -10    1.078    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    338    0    0.1    0.1    -0.1    1.078    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    345    0    0    0    0    1.035    100    0    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    345    0.05    0    0    0    1.035    100    1    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    348    0    0    0    0    1.062    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    357    0    0    0    0    1.018    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    357    0    0    0    0    1.018    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    364    125.15    -1.03    59    -26    1.049    100    1    130    0    0    0    0    0    0    0    0    0    0    0    0;
    391    0    0    0    0    1.043    100    0    2.7    0    0    0    0    0    0    0    0    0    0    0    0;
    409    0    0.73    5    -5    1.033    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    411    0    0    0    0    1.038    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    411    0    0    0    0    1.038    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    431    2.06    0    0    0    1.062    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    440    0    1.45    10.96    -11.99    1.035    100    0    34.25    0    0    0    0    0    0    0    0    0    0    0    0;
    447    17.34    0.84    8    -9    0.999    100    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    462    0    0    0    0    1.038    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    462    0    0    0    0    1.038    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    464    4.27    0.25    6    -3    1.168    100    1    27    1    0    0    0    0    0    0    0    0    0    0    0;
    464    4.27    0.25    6    -3    1.168    100    1    27    1    0    0    0    0    0    0    0    0    0    0    0;
    466    0    0    19    -10    1.037    100    0    48    1    0    0    0    0    0    0    0    0    0    0    0;
    470    0    -0.57    6    -6    1.049    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    470    0    -3.08    5.4    -5.4    1.049    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    479    0    -0.09    17    -16    1.019    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    479    0    -0.09    17    -16    1.019    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    479    0    -0.09    17    -16    1.019    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    491    0    -0.75    8    -17    1.055    100    0    23.4    0    0    0    0    0    0    0    0    0    0    0    0;
    508    0    1.72    2    -2    1.029    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    519    0    0    0    0    1.007    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    520    0    0    0    0    1.042    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    530    1.87    0.06    4.8    -4.8    1.044    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    530    1.87    0.06    4.8    -4.8    1.044    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    530    1.87    0.06    4.8    -4.8    1.044    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    537    0    0    0    0    1.035    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    537    1.95    0    0    0    1.035    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    546    0    2    2    1.9    1.051    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    548    0    2    2    0    1.051    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    570    0    0    0    0    1.001    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    570    0    0    0    0    1.001    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    570    0    0    0    0    1.001    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    583    3.18    3.92    7    -4    1.021    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    585    0    0    0    0    0.995    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    586    0    4.61    5.7    -5.7    1.022    100    0    9.5    0    0    0    0    0    0    0    0    0    0    0    0;
    589    0    0.1    0.1    -0.1    1.03    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    593    0    1.34    10    -10    1.013    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    600    0    0.37    1    -1    1.03    100    0    6.1    0    0    0    0    0    0    0    0    0    0    0    0;
    610    39.12    -5.64    45    -45    1.028    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    610    0    -0.16    45    -45    1.028    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    612    0    0    0    0    1.024    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    612    0    0    0    0    1.024    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    612    0    0    0    0    1.024    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    613    0    0    0    0    1.022    100    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    613    0    0    0    0    1.022    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    624    -4.03    -8.3    8.3    -8.3    1.039    100    1    8.3    -8.3    0    0    0    0    0    0    0    0    0    0    0;
    633    0    -4.7    4    -4.7    1.039    100    0    7.3    0    0    0    0    0    0    0    0    0    0    0    0;
    636    0    0.5    7    0    1.003    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    636    0.97    4.5    7    0    1.003    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    641    160.75    -1.52    80    -75    1.104    100    1    239    0    0    0    0    0    0    0    0    0    0    0    0;
    652    0    1.32    7    0    1.062    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    670    0.14    0    0    0    1.033    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    670    0.14    0    0    0    1.033    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    671    0    0    0    0    1.036    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    671    1.13    0    0    0    1.036    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    679    0    0    0    0    1.016    100    0    6.6    0    0    0    0    0    0    0    0    0    0    0    0;
    680    0    0    0    0    1.059    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    684    2.24    1.87    6    -5    0.966    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    684    2.24    1.87    6    -5    0.966    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    684    0    1.87    8    -5    0.966    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    684    2.24    1.87    8    -5    0.966    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    695    0    0    0    0    1.05    100    0    32.35    0    0    0    0    0    0    0    0    0    0    0    0;
    695    0    0    0    0    1.05    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    695    0    0    0    0    1.05    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    699    27.82    -7.74    15    -17    1.014    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    699    26.84    -7.74    15    -17    1.014    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    698    26.02    -8.2    15    -15    1.012    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    698    28    -8.2    15    -15    1.012    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    697    27.99    -8.19    15    -17    1.012    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    697    25.02    -8.19    15    -17    1.012    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    705    0    2    2    -2    0.96    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    705    0    2.5    2.5    -2.5    0.96    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    705    0.93    3    3    -3    0.96    100    1    5.7    0    0    0    0    0    0    0    0    0    0    0    0;
    705    0    0.84    6    -5    0.96    100    0    8.5    0    0    0    0    0    0    0    0    0    0    0    0;
    732    0    0    0    0    1.039    100    0    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    733    27.26    -4.5    18    -18    1.007    100    1    39    0    0    0    0    0    0    0    0    0    0    0    0;
    734    0    0    0    0    1.006    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    734    0    0    0    0    1.006    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    736    0    0    0    0    1.049    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    736    1.13    0    0    0    1.049    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    737    0    0.1    0.1    -0.1    1.039    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    744    0    3.85    4.22    -3.7    1.019    100    0    6.7    0    0    0    0    0    0    0    0    0    0    0    0;
    744    0    4.02    4.39    -3    1.019    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    745    9.03    -8.28    15    -15    1.015    100    1    26.6    0    0    0    0    0    0    0    0    0    0    0    0;
    746    1.93    2    2    -2    1.023    100    1    7    1    0    0    0    0    0    0    0    0    0    0    0;
    751    0    -0.18    3    -3    1.015    100    0    5    -5    0    0    0    0    0    0    0    0    0    0    0;
    758    0    -2.68    8    -8    1.06    100    0    23.5    0    0    0    0    0    0    0    0    0    0    0    0;
    760    0    0    0    0    1.045    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    761    0    0    0    0    1.043    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    760    16.76    -8.42    10    -8.42    1.045    100    1    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    761    15.68    -5.67    10    -6    1.043    100    1    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    762    0    0.06    0.06    -0.06    0.596    100    0    0.6    0    0    0    0    0    0    0    0    0    0    0    0;
    762    0    1.73    2.61    -2.61    0.596    100    0    26.1    0    0    0    0    0    0    0    0    0    0    0    0;
    762    0    0.16    0.16    -0.16    0.596    100    0    1.6    0    0    0    0    0    0    0    0    0    0    0    0;
    762    0    0.11    0.11    -0.11    0.596    100    0    1.1    0    0    0    0    0    0    0    0    0    0    0    0;
    766    0    0    0    0    1.025    100    0    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    766    0    0    0    0    1.025    100    0    34    0    0    0    0    0    0    0    0    0    0    0    0;
    786    0    -0.79    26    -26    1.012    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    786    0    -0.79    26    -26    1.012    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    787    0    -0.71    26    -26    1.022    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    801    23.78    -7.69    15    -17    1.014    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    801    24.76    -7.69    15    -17    1.014    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    802    25.53    -6.29    15    -17    1.017    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    802    24.52    -6.29    15    -17    1.017    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    803    24.52    -7.3    15    -17    1.016    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    803    24.52    -7.3    15    -17    1.016    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    807    31.08    0    0    0    1.023    100    1    40.8    0    0    0    0    0    0    0    0    0    0    0    0;
    815    21.82    -0.33    6    -9    1.019    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    815    0    0    6    -9    1.019    100    0    32    1    0    0    0    0    0    0    0    0    0    0    0;
    816    22.35    -0.61    6    -9    1.019    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    816    22.35    -0.61    6    -9    1.019    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    816    20.35    -0.61    6    -9    1.019    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    816    22.35    -0.61    6    -9    1.019    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    826    0    1.48    3    -3    1.057    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    826    0    3    3    -3    1.057    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    829    0    0    0    0    1.058    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    830    6.55    1.61    10    -10    1.053    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    831    0    -0.33    10    -10    0.978    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    833    0    -0.46    3.14    -3.43    1.079    100    0    9.8    0    0    0    0    0    0    0    0    0    0    0    0;
    833    0    0    1    0    1.079    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    836    3.01    3    3    2.9    1.033    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    838    0    2.31    7.5    -7.5    1.071    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    838    0    2.31    7.5    -7.5    1.071    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    857    0    0    1    0.9    1.042    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    857    0    1    1    0    1.042    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    864    3.69    7    7    -7    1.016    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    865    6.08    7    7    -7    1.018    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    885    0    1.79    6    -6    1.048    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    885    0    1.79    3    -3    1.048    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    889    0    0.53    5    -5    0.998    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    889    0    0.53    5    -5    0.998    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    889    0    0.53    5    -5    0.998    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    889    0    0.53    5    -5    0.998    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    907    0    0    0    0    1.066    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    940    3.1    0    0    0    1.001    100    1    8.1    0    0    0    0    0    0    0    0    0    0    0    0;
    944    0    0.1    0.1    -0.1    1.037    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    965    38.25    2.96    27    -9    1.062    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    967    0    0    0    0    1.042    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    973    1.35    -1.05    5    -5    1.026    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    973    1.35    -1.05    5    -5    1.026    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    983    0    2.15    22    -10    1.059    100    0    49    0    0    0    0    0    0    0    0    0    0    0    0;
    983    0    2.15    7    -3    1.059    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    983    0    2.15    22    -10    1.059    100    0    49    0    0    0    0    0    0    0    0    0    0    0    0;
    985    0    0    0    0    1.02    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    987    0    1    1    -1    1.031    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1009    0    1    1    0.9    1.062    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1009    0    1    1    0    1.062    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1013    1.75    4    4    -4    1.065    100    1    7.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1025    0    0    0    0    1.04    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1048    0    -0.53    12    -10    0.999    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1050    1.01    0    0    0    0.994    100    1    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    1050    0    0    0    0    0.994    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1057    7    1.59    6    -3    1.072    100    1    11.8    7    0    0    0    0    0    0    0    0    0    0    0;
    1058    0    0    0    0    1.044    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1065    0    0    0    0    1.042    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1066    3.11    2    2    1.9    1.046    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1070    0    0    0    0    1.018    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1108    14    -0.68    6    -6    1.077    100    1    18    14    0    0    0    0    0    0    0    0    0    0    0;
    1108    0    0    3    -3    1.077    100    0    8    5    0    0    0    0    0    0    0    0    0    0    0;
    1108    0    0    3    -3    1.077    100    0    8    5    0    0    0    0    0    0    0    0    0    0    0;
    1108    5    -0.68    3    -3    1.077    100    1    8    5    0    0    0    0    0    0    0    0    0    0    0;
    1110    11.4    -5.26    10    -10    1.047    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1110    12.49    -5.26    10    -10    1.047    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1125    0    0.1    0.1    -0.1    1.04    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    1128    0    0    0    0    1.023    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1135    0    0    0    0    1.025    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1147    0    0    0    0    1.038    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1147    0    0    0    0    1.038    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1210    31.23    4.49    40    -40    1.095    100    1    62    0    0    0    0    0    0    0    0    0    0    0    0;
    1211    22.21    -10.57    12.42    -11.99    1.08    100    1    41.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1221    0    0    0    0    1.057    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1246    0    -0.42    20    -10    0.58    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1246    0    -0.42    20    -10    0.58    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1256    0    0    0    0    1.039    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    1258    5.14    0    0    0    1.037    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1259    5.14    0    0    0    1.035    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1263    0    0    0    0    1.001    100    0    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1277    0    0    0    0    1.045    100    0    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1277    0    0    0    0    1.045    100    0    14.3    0    0    0    0    0    0    0    0    0    0    0    0;
    1286    0    0.35    0.35    -0.35    1.065    100    0    1.06    0    0    0    0    0    0    0    0    0    0    0    0;
    1286    0    2.1    2.6    -2.8    1.065    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1286    1.04    2    2.6    -2.8    1.065    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1303    0    0.1    0.1    -0.1    1.047    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1310    0    1    1    0    1.064    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    1310    0    1    1    0    1.064    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    1310    0    1    1    0    1.064    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    1313    0    0    0    0    1.041    100    0    0.8    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1313    0    0    0    0    1.041    100    0    0.8    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1315    0    0    0    0    1.045    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1315    0    0    0    0    1.045    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1323    0    0.64    6.5    -6.5    0.977    100    0    12.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1325    0    0    1    0.9    1.064    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1325    0.13    1    1    0.9    1.064    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1340    0    -9.48    40    -40    1.028    100    0    72.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1344    0    1.53    5    1    1    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1344    0    1.53    5    1    1    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1354    1.22    0    0    0    1.049    100    1    18.15    0    0    0    0    0    0    0    0    0    0    0    0;
    1354    16.22    0    0    0    1.049    100    1    35.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1354    7.22    0    0    0    1.049    100    1    28.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1357    24.17    -7.27    18    -18    1.051    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1356    23.66    -0.77    18    -18    1.053    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1363    0    0.77    7    -5    1.038    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1363    5.02    7.62    7.62    -5    1.038    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1410    0    0    22    -10    1.009    100    0    50    5    0    0    0    0    0    0    0    0    0    0    0;
    1420    39.14    0.94    50    -50    1.04    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    1420    39.14    0.94    50    -50    1.04    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    1433    0    0    22    -10    1.01    100    0    50    5    0    0    0    0    0    0    0    0    0    0    0;
    1440    7.24    0    0    0    1.015    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    1454    0    0.89    20    -10    0.608    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1454    0    0.89    2    -10    0.608    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1454    0    0.89    20    -10    0.608    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1463    0    -0.03    0.3    -0.3    1.033    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1464    0    0    0    0    1.033    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1474    0    0    0    0    1.03    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1495    0    0    0    0    1.046    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    1497    0    0    0    0    1.048    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1497    0    0    0    0    1.048    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1517    215.55    72.65    100    -60    1.123    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    1518    159.51    23.7    70    -45    0.97    100    1    169    82    0    0    0    0    0    0    0    0    0    0    0;
    1548    0    0    0    0    1.041    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1548    0    0    0    0    1.041    100    0    15.85    0    0    0    0    0    0    0    0    0    0    0    0;
    1555    6.24    1.68    22    -9    1.046    100    1    49    1    0    0    0    0    0    0    0    0    0    0    0;
    1559    0    0    0    0    1.069    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1559    0    0    0    0    1.069    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1560    0    0    0    0    1.077    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1561    0    0    0    0    1.042    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1565    0    0    0    0    0.979    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1565    0    0    0    0    0.979    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    1579    0    -7.14    6    -7.14    1.019    100    0    10.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1593    18.26    7    11    -12    1.057    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    1593    7.26    7    11    -12    1.057    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    1599    37.23    14.6    20    -10    1.05    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    1613    1.24    0    0    0    1.038    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    1613    0    0    0    0    1.038    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1624    4.56    -3.21    1    -3.72    1.056    100    1    78    0    0    0    0    0    0    0    0    0    0    0    0;
    1637    0    0    1    -1    1.041    100    0    3.7    0.7    0    0    0    0    0    0    0    0    0    0    0;
    1638    0    0    0    0    1.051    100    0    5.1    0    0    0    0    0    0    0    0    0    0    0    0;
    1638    2.98    0    0    0    1.051    100    1    11.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1639    4.26    0.19    10    -13    1.064    100    1    52    0    0    0    0    0    0    0    0    0    0    0    0;
    1642    0    0.1    0.1    -0.1    1.075    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1653    0    1.65    6    -6    1.052    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1669    0    0    0    0    1.033    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1669    0    0    0    0    1.033    100    0    17.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1678    4.1    0.1    5    -5    1.018    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1678    4.1    0.1    5    -5    1.018    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1679    0    3    3    0    1.054    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    1680    0    0.86    3    -3    1.024    100    0    10.33    0    0    0    0    0    0    0    0    0    0    0    0;
    1680    0    2.43    3    -3    1.024    100    0    10.33    0    0    0    0    0    0    0    0    0    0    0    0;
    1681    0    0    0    0    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1682    0    0    1    -1    1.041    100    0    3.2    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1687    2.13    2.08    2.13    -1.99    1.018    100    1    7.1    0    0    0    0    0    0    0    0    0    0    0    0;
    1691    0    -0    0    -0    1.033    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1691    0    -0    0    -0    1.033    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1691    0    -0    0    -0    1.033    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1694    0    1.61    3    0    1.076    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    1697    0    0    2    1.9    1.029    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1698    0    2.7    25    -25    1.049    100    0    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1700    13.27    -0.96    18    -18    1.044    100    1    28.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1711    0    0    0    0    1.073    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1722    0    -0.29    2.7    -2    1.037    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1722    0    -0.29    8    -8    1.037    100    0    14.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1725    0    0    0    0    1.042    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1727    0    -0.11    7.5    -7.5    1.029    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1734    17.47    2.67    14    -14    1.054    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    1734    0    2.22    6    -6    1.054    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1741    35.28    9.4    20    -18    1.113    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1742    35.28    9.33    20    -18    1.112    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1743    34.84    9.29    20    -18    1.113    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1797    0    0    0    0    1.023    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1807    0    2    2    0    1.05    100    0    10.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1824    0    0    0    0    1.02    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1831    0    0    0    0    1.046    100    0    32.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1837    3.17    0    0    0    1.045    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    1837    13.17    0    0    0    1.045    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    1847    0    0.57    2    -2    1.046    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1847    0    0.57    1    -1    1.046    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1855    0    0.1    0.1    -0.1    1.048    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1858    0    1    1    0    1.079    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1858    0    0.1    0.1    -0.1    1.079    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1863    6.15    0    0    0    1.034    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1863    7.15    0    0    0    1.034    100    1    36.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1863    13.15    0    0    0    1.034    100    1    43.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1864    0    0    0    0    1.038    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1865    37.59    10.83    20    -9    1.014    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    1866    0    -0.65    3.5    -3.5    1.04    100    0    5.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1871    0.2    0    0    0    1.076    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    1880    0    0    0    0    1.04    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1888    16.38    -0.98    4    -4    1.042    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1889    14.92    -2.05    4    -4    1.039    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1890    17.8    0.59    4    -4    1.045    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1891    17.28    1.06    4    -4    1.046    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1903    0    0    0    0    1.036    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1922    0    1    1    -1    1.064    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1934    0    0.08    26    -26    1.031    100    0    43    0    0    0    0    0    0    0    0    0    0    0    0;
    1933    0    -0.06    20    -20    1.027    100    0    38    0    0    0    0    0    0    0    0    0    0    0    0;
    1942    0    0    2    1.9    1.046    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    1953    0    2    2    0    1.037    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1961    18.54    -2.47    8    -7    1.058    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1962    17.57    0.02    0.22    -0.01    1.061    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1963    18.54    -2.47    8    -7    1.058    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1964    18.04    0.53    8    -7    1.061    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1965    18.03    1.03    8    -7    1.062    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1974    23.6    -3.27    10    -10    1.016    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1974    22.62    -3.27    10    -10    1.016    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1975    23.61    -9.1    5    -18    1.009    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1976    24.31    -5.75    8    -18    1.014    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1978    0    -0.39    6    -6    1.051    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1980    0.5    0.02    2    -2    1.041    100    1    4.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    1980    0    0    2    -2    1.041    100    0    4.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    1986    0    -2.32    2    -2.32    1.051    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1994    0    1.02    5    -5    0.967    100    0    8.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2001    40.12    17.67    21    -9    1.031    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    2012    13.99    -7.8    9    -9    1.033    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2013    14.07    -1.54    9    -9    1.037    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2013    14.07    -1.54    9    -9    1.037    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2018    0    0    0    0    1.032    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2022    19.35    4.07    7    -7    1.055    100    1    30    -30    0    0    0    0    0    0    0    0    0    0    0;
    2030    0    0    0    0    1.025    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2044    27.41    0.06    19    -16    1.03    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    2054    0    0    0    0    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2078    0    2    2    0    1.079    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2091    0    0    0    0    1.026    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2092    37.31    1.74    22    -10    1.058    100    1    54    1    0    0    0    0    0    0    0    0    0    0    0;
    2096    3.64    4.39    5    -5    1.029    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2116    0    0    0    0    1.033    100    0    19.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2116    0    0    0    0    1.033    100    0    32.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2144    0    0    0    0    1.039    100    0    10.25    0    0    0    0    0    0    0    0    0    0    0    0;
    2144    0    0    0    0    1.039    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2154    12.24    9.86    13    -6    1.066    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    2158    39.76    -2.03    22    -10    1.022    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2159    0    0    0    0    1.065    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2175    0    0    0    0    1.052    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2175    0    0    0    0    1.052    100    0    29.92    0    0    0    0    0    0    0    0    0    0    0    0;
    2180    0    0    0    0    1.053    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2183    0    0    0    0    1.025    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2183    0    0    0    0    1.025    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2185    0    0    22    -10    1.067    100    0    47    37    0    0    0    0    0    0    0    0    0    0    0;
    2186    5.45    5.75    9    -9    0.965    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2188    11.61    2    2    1.9    1.068    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2219    0    0    0    0    1.056    100    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2219    0    0    0    0    1.056    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    2238    0    0    0    0    1.016    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2238    10.21    0    0    0    1.016    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    2240    0    0    8    -8    1.077    100    0    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    2240    2.5    2.01    8    -8    1.077    100    1    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    2274    0    0    0    0    1.021    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2284    0    0    0    0    1.05    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2288    0    1.96    17    -20    1.007    100    0    56    0    0    0    0    0    0    0    0    0    0    0    0;
    2290    -4.65    2.94    20    -20    1.014    100    1    64    -64    0    0    0    0    0    0    0    0    0    0    0;
    2296    0    0    0    0    1.028    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2296    0    0    0    0    1.028    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2322    1.12    0    0    0    1.034    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2328    0    0    0    0    1.029    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2332    0    0    0    0    1.044    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2334    13.08    -5.22    12    -9    0.988    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2334    11.08    -5.22    12    -9    0.988    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2334    15.08    -5.22    12    -9    0.988    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2335    0    -0.56    1    -1.94    1.056    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2335    0    1.38    3    0    1.056    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2336    0    2    2    -2    1.031    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2357    19.25    8.29    20    -20    1.101    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2358    19.25    8.28    20    -20    1.101    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2359    13.58    -2.09    20    -20    1.084    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2360    19.04    8.68    20    -20    1.102    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2361    15.25    9.6    20    -20    1.104    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2371    0    0    0    0    1.02    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2387    2.07    0    0    0    1.03    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2389    3.02    0    0    0    1.014    100    1    34.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2389    0    0    0    0    1.014    100    0    19.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2405    8.79    1.93    14    -14    1.061    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    2407    0    0    0    0    1.026    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2407    0    0    0    0    1.026    100    0    19.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2414    0    0    0    0    1.023    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2414    0    0    0    0    1.023    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2414    0    0    0    0    1.023    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2426    0    0    0    0    1.029    100    0    19.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2430    1.16    0    0    0    1.036    100    1    22.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2430    0    0    0    0    1.036    100    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2433    0    0    0    0    1.041    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2433    0    0    0    0    1.041    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    2438    0    0    0    0    1.024    100    0    10.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2437    0    0    0    0    1.02    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2453    0    1.47    8    -8    1.095    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    2454    0    0.52    3    -3    1.003    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2454    0    1.51    3    -3    1.003    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2457    0    0    0    0    1.007    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2468    0    0    0    0    1.041    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2474    18.13    0    0    0    1.063    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    2488    0    0.46    5    -5    1.023    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2516    39.32    3.4    19    -8    1.145    100    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    2516    40.32    3.4    19    -8    1.145    100    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    2522    10.03    0    0    0    1.01    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2522    13.03    0    0    0    1.01    100    1    36.85    0    0    0    0    0    0    0    0    0    0    0    0;
    2523    0    0    0    0    1.025    100    0    12.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2523    0    0    0    0    1.025    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2525    3.93    1.01    1.23    -0.96    1.034    100    1    9.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2538    0    0    0    0    1.046    100    0    5.66    0    0    0    0    0    0    0    0    0    0    0    0;
    2540    0    0    0    0    1.047    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2548    0    0    0    0    1.039    100    0    18.85    0    0    0    0    0    0    0    0    0    0    0    0;
    2548    3.21    0    0    0    1.039    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    2551    4.45    1.01    12    -9    1.025    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2556    0    0    0    0    1.029    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2569    0    0    0    0    1.033    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2569    0    0    0    0    1.033    100    0    13.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2574    0    0    0    0    1.051    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2579    0    0    0    0    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2579    0    0    0    0    1.026    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2585    0    0    0    0    1.014    100    0    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2594    0    0    0    0    1.031    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2594    0    0    0    0    1.031    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2603    13.02    0    0    0    1.045    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2604    0    -1.78    1    -2    1.005    100    0    8.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2609    0    0    0    0    1.036    100    0    11.05    0    0    0    0    0    0    0    0    0    0    0    0;
    2617    0    0    0    0    1.06    100    0    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2617    0    0    0    0    1.06    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2620    5.96    -0.44    16    -7    1.012    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2633    0    0.1    0.1    -0.1    1.046    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2633    0    0.1    0.1    -0.1    1.046    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2633    0    1    1    0    1.046    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2636    0    0    0    0    1.012    100    0    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2637    13.11    -8.71    10    -10    1.012    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2638    0    1.77    14    -14    1.052    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2638    11.21    0.7    14    -14    1.052    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2638    1.21    0.7    8    -16    1.052    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    2639    0    0.1    0.1    -0.1    1.094    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2639    0    0.9    6    -6    1.094    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2639    0    0.9    5    -5    1.094    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2642    0.16    0    0    0    1.023    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2642    0    0    0    0    1.023    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2645    2.18    4    4    3.9    1.064    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2652    0    -0.15    1.7    -1.7    1.031    100    0    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2652    5.06    -0.15    6    -6    1.031    100    1    9.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2653    27.28    5.12    12    -15    1.021    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2653    28.28    5.12    12    -15    1.021    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2656    0    1    1    0    1.058    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    2657    1.18    1    1    0.9    1.095    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2656    0    0.1    0.1    -0.1    1.058    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2655    0    -2.84    4    -7    1.093    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2657    0    0.1    0.1    -0.1    1.095    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2658    4.07    4.26    4.26    -7    1.058    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2662    0    2.35    20    -10    0.617    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2662    0    2.35    20    -10    0.617    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2662    0    2.35    20    -10    0.617    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2662    0    2    2    -10    0.617    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2662    0    2.35    20    -10    0.617    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2667    0    0    0    0    1.008    100    0    6.15    0    0    0    0    0    0    0    0    0    0    0    0;
    2681    0.2    0    0    0    1.071    100    1    36.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2688    3.53    -4.9    6    -7    1.028    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2722    0    0    0    0    1.046    100    0    21.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2727    2.2    0.15    10    -10    1.062    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    2727    2.2    0.15    10    -10    1.062    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    2759    0    0    0    0    1.035    100    0    26.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2769    0    0    0    0    1.031    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    2805    0    0    0    0    1.04    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2806    5.19    0    0    0    1.022    100    1    16.15    0    0    0    0    0    0    0    0    0    0    0    0;
    2811    0    0.78    8    -8    1.063    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2815    0    0    0    0    1.057    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2826    6.15    4.12    5    -2    1.015    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2831    0    -1.5    4.63    -5.56    1.048    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2833    3.19    0    0    0    1.043    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2833    0    0    0    0    1.043    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2836    0    0    0    0    1.012    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2836    0.93    0    0    0    1.012    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    2838    0    0    0    0    1.034    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2838    0    0    0    0    1.034    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2850    0    0    0    0    1.041    100    0    17.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2861    0    0    0    0    1.032    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2867    0    0    0    0    1.07    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2869    0    0    0    0    1.028    100    0    14.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2869    0    0    0    0    1.028    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2877    0    0    0    0    1.032    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2892    0    0    9    -9    1.071    100    0    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    2892    4    2.11    9    -9    1.071    100    1    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    2892    0    0    8    -8    1.071    100    0    22.9    6    0    0    0    0    0    0    0    0    0    0    0;
    2897    0    1    1    0    1.1    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    2897    0    1    1    0    1.1    100    0    12    -10    0    0    0    0    0    0    0    0    0    0    0;
    2897    0    1    1    0    1.1    100    0    12    -10    0    0    0    0    0    0    0    0    0    0    0;
    2901    0    -3.16    5.43    -5.43    1.027    100    0    16.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2921    0    -0.41    3    -3    1.011    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2922    0    0    0    0    1.045    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2934    0    0    0    0    1.017    100    0    34.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2941    0    0    0    0    1.002    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2947    0    0    0    0    1.057    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2947    0    0    0    0    1.057    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2968    0    -0.57    0.47    -1.3    1.031    100    0    4.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2975    0    0    0    0    1.067    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2986    10.21    -3.33    17    -17    1.051    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    3013    0    0.05    1.7    -1.7    1.029    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3013    0    0.05    1.7    -1.7    1.029    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3014    0    3.28    3.6    -3    1.026    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    3015    0    -0.25    8    -8    1.048    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3015    8.07    -3.06    8    -8    1.048    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3017    0    0    0    0    1.035    100    0    18.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3020    0    0    0    0    1.042    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3020    0    0    0    0    1.042    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3022    0    0    0    0    1.056    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3029    0    0    0    0    1.015    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    3031    0    0    0    0    1.08    100    0    55.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3042    2.17    0    0    0    1.006    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3052    0    0.93    9    -9    1.042    100    0    15.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3053    0    0    0    0    1.042    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3063    4.06    0    0    0    0.997    100    1    17.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3091    3.22    -1.39    5    -10    0.98    100    1    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3100    0    4.11    12    0    1.033    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3103    0    0    0    0    1.061    100    0    54    0    0    0    0    0    0    0    0    0    0    0    0;
    3106    0    0    0    0    1.028    100    0    11.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3109    33.3    0.69    20    -19    1.066    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3110    28.79    9.8    20    -19    1.097    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3111    30.78    4.92    20    -20    1.081    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3115    0    0    0    0    1.046    100    0    4.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3116    0    1.1    10    -10    1.047    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3116    0    1.1    17.3    -17.3    1.047    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3118    0    0    0    0    1.026    100    0    20.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3119    0    1.93    6    -6    1.03    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3124    0    0    0    0    0.986    100    0    7.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3125    0    0    0    0    1.023    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3125    0    0    0    0    1.023    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3129    4.65    1    1    0.9    1.073    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    3129    4.65    0.1    0.1    -0.1    1.073    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    3133    0    0    0    0    1.068    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3133    0    0    0    0    1.068    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3135    0    0.5    0.5    -0.5    1.05    100    0    1.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3140    1    0    0    0    1.021    100    1    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3140    2    0    0    0    1.021    100    1    8.6    0    0    0    0    0    0    0    0    0    0    0    0;
    3144    0    0    0    0    1.015    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3150    39.29    -1.73    22    -10    1.06    100    1    48    5    0    0    0    0    0    0    0    0    0    0    0;
    3152    5.05    1    1    0.9    1.076    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3152    5.05    1    1    0.9    1.076    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3152    3.19    2.78    12    -12    1.076    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3171    0    1.46    10    -3    1.018    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3171    0    1.46    10    -3    1.018    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3178    0    0    0    0    1.042    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3178    0    0    0    0    1.042    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3181    2.18    0    0    0    1.068    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3181    0    0    0    0    1.068    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3203    6.19    1.98    2    0    1.098    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3212    1.07    0    0    0    1.042    100    1    22.6    0    0    0    0    0    0    0    0    0    0    0    0;
    3212    0.07    0    0    0    1.042    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3231    0    0    0    0    1.013    100    0    22.3    0    0    0    0    0    0    0    0    0    0    0    0;
    3232    13.61    2    2    1.9    1.07    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3234    0    -0.42    3    -3    1.011    100    0    5.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3237    0    0    0    0    1.054    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3239    4.93    -2.66    4    -4    1.041    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3243    0    0    0    0    1.039    100    0    8.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3253    0    0    0    0    1.054    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3257    0    0.1    0.1    -0.1    1.042    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3258    1.16    0    0    0    1.038    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3258    3.16    0    0    0    1.038    100    1    32.7    0    0    0    0    0    0    0    0    0    0    0    0;
    3258    0    0    0    0    1.038    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3259    12.46    8.96    25    -20    1.055    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    3259    15.71    8.96    25    -20    1.055    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    3269    0    0    0    0    1.038    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3269    0    0    0    0    1.038    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3273    30.95    12.01    20    -15    1.122    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3274    31.4    12.97    20    -15    1.075    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3275    31.4    4.12    20    -15    1.052    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3288    0    1.42    8.5    -8.5    1.026    100    0    11.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3294    4.89    0.86    5    -5    1.054    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3301    3.93    1    1    0.9    1.035    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3301    3.93    1    1    0.9    1.035    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3306    0    0    0    0    1.032    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3306    2.23    0    0    0    1.032    100    1    10.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3308    0    0    0    0    1.049    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3308    0    0    0    0    1.049    100    0    19.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3332    0    0    0    0    1.017    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3338    0    0    24    -24    1.041    100    0    51    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3370    0    0    0    0    1.048    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3370    0    0    0    0    1.048    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3375    1.14    0    0    0    1.06    100    1    39.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3376    0    0    0    0    1.07    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    3398    38.13    14.88    22    -10    1.043    100    1    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3401    7.71    -6.41    7    -7.52    1.061    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3411    0    1    1    -1    1.043    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3411    2.24    1    1    -1    1.043    100    1    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3411    0    1    1    -1    1.043    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3411    2.24    1    1    -1    1.043    100    1    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3411    0    1    1    -1    1.043    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3416    0    0    0    0    1.046    100    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3416    0    0    0    0    1.046    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3417    12.68    -2.56    14    -14    1.013    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3417    12.68    -2.56    14    -14    1.013    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3424    0    0    0    0    0.998    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3427    0    0    0    0    1.03    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3430    0    0    0    0    1.047    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3433    0    0    0    0    1.054    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3433    0    0    0    0    1.054    100    0    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3438    0    0    0    0    1.038    100    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    3443    0    0    0    0    1.048    100    0    20.55    0    0    0    0    0    0    0    0    0    0    0    0;
    3444    0    0    0    0    1.04    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3447    0    0    0    0    1.067    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3454    0.97    0    0    0    1.01    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3461    7.33    -2.6    8    -8    1.028    100    1    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3481    0    0    0    0    1.035    100    0    1.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3484    0    0    0    0    1.095    100    0    0    -8    0    0    0    0    0    0    0    0    0    0    0;
    3484    28.58    -8.11    17    -10    1.095    100    1    53    0    0    0    0    0    0    0    0    0    0    0    0;
    3488    0    0    0    0    1.021    100    0    21.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3497    22.02    -14.52    15    -16.17    1.048    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3498    0    -0.34    15    -10    1.023    100    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    3500    0    1.55    2.8    -2.8    1.054    100    0    4.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3501    0    0    0    0    1.047    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3506    19.11    0    0    0    1.037    100    1    48    0    0    0    0    0    0    0    0    0    0    0    0;
    3506    0    0    0    0    1.037    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3514    0.55    -13.93    16    -16    1.058    100    1    26.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3523    5.12    0    0    0    0.999    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3537    3.85    -1.14    7.6    -7.6    1.048    100    1    12.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3538    0    0    0    0    1.057    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3543    0    0.3    5    -2    1.037    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3543    0    0.3    5    -2    1.037    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3543    0    0.3    5    -2    1.037    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3542    0    0.38    22    -10    1.122    100    0    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3577    0    0    0    0    1.049    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3580    14.71    -3.04    6    -10    1.027    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3580    14.71    -3.04    4.2    -4.2    1.027    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3579    0    0    4.2    -4.2    1.038    100    0    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3579    15.22    -2.7    4.2    -4.2    1.038    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3593    11.83    -1.8    10    -9    1.077    100    1    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3593    11.83    -1.8    10    -9    1.077    100    1    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3593    12.81    -1.8    10    -9    1.077    100    1    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3597    10.8    1.43    30    -10    1.021    100    1    40    -40    0    0    0    0    0    0    0    0    0    0    0;
    3597    10.8    1.43    28    -28    1.021    100    1    50    -50    0    0    0    0    0    0    0    0    0    0    0;
    3629    0    0.28    3    -1    1.061    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3639    0.09    0    0    0    0.999    100    1    14.89    0    0    0    0    0    0    0    0    0    0    0    0;
    3639    27.09    0    0    0    0.999    100    1    34.77    0    0    0    0    0    0    0    0    0    0    0    0;
    3642    0    0    0    0    1.008    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3644    0    1    1    0.9    1.053    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3644    0    1    1    0.9    1.053    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3645    0    -4.68    12    -12    1.038    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3650    0    0.1    0.1    -0.1    1.034    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3653    0    0    0    0    1.035    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3654    0    1    1    -1    1.031    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3659    5.72    -0.82    7    -7    1.013    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3659    5.72    -0.82    7    -7    1.013    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3660    0    -1.18    3    -3    1.032    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3676    0    0.44    2    -2    1.031    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    3678    0    -0.05    1.8    -1.8    1.021    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3684    0.17    0.21    6    -6    1.035    100    1    9.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3686    0    0    0    0    1.05    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3688    0    0.95    5.6    -5.6    1.043    100    0    8.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3705    0    0    0    0    1.037    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3707    6.76    7.41    8    -8    1.055    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3708    0    -1.18    17    -11    1.024    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    3709    39.22    2.55    17    -17    1.042    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    3736    0    -0.28    6    -7    1.039    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3740    6.36    1.16    4.6    -4.1    1.034    100    1    11.2    5.6    0    0    0    0    0    0    0    0    0    0    0;
    3745    4.96    0    0    0    1.053    100    1    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3750    0.18    0    0    0    1.035    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3750    3.18    0    0    0    1.035    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3752    0    0    0    0    1.028    100    0    22.05    0    0    0    0    0    0    0    0    0    0    0    0;
    3753    4.01    0.74    1.2    -1.2    1.023    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3788    0    0    0    0    1.061    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3788    0    0    0    0    1.061    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3791    2.2    0    0    0    1.045    100    1    26.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3791    5.2    0    0    0    1.045    100    1    20.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3791    0    0    0    0    1.045    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3793    2.07    0    0    0    1.025    100    1    20.02    0    0    0    0    0    0    0    0    0    0    0    0;
    3793    0.07    0    0    0    1.025    100    1    20.35    0    0    0    0    0    0    0    0    0    0    0    0;
    3808    33.13    -3.48    12    -8    1.049    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3809    30.81    0.12    12    -8    1.062    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3810    30.32    2.07    12    -8    1.069    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3814    0    0    0    0    1.042    100    0    27.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3818    0.17    0    0    0    1.035    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    3828    0    0    0    0    1.046    100    0    9.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3834    4.58    -3.57    7.2    -7.2    1.027    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3834    4.58    -3.57    7.8    -7.8    1.027    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3845    4.28    -2.24    6    -4    1.039    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3855    0    0    0    0    1.051    100    0    6.68    0    0    0    0    0    0    0    0    0    0    0    0;
    3860    3.82    3    3    -3    1.032    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3861    0    0    0    0    1.062    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3868    0    0    0    0    1.035    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3881    0    0    0    0    1.023    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3885    0    1    1    -1    1.043    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3885    0    1    1    -1    1.043    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3896    0    0    0    0    1.042    100    0    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3896    0    0    0    0    1.042    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3911    0    2.05    5    -4.5    1.052    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3916    0    0    0    0    1.058    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    3917    5.2    0    0    0    1.048    100    1    55    0    0    0    0    0    0    0    0    0    0    0    0;
    3919    0    0.81    2    -3    1.032    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3931    0    0    0    0    1.042    100    0    17.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3932    0    0    0    0    1.046    100    0    11.69    0    0    0    0    0    0    0    0    0    0    0    0;
    3943    0    0    0    0    1.021    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3961    33.09    -2.82    6    -6    1.021    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3961    34.08    -2.82    6    -6    1.021    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3960    32.3    -1.31    5    -15    1.032    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3960    31.33    -1.31    5    -15    1.032    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3969    0    0.1    0.1    -0.1    1.032    100    0    2.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3969    0    0    4    3.9    1.032    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3979    0    -0.08    1    -1    1.005    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3979    0    1.92    3    -3    1.005    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3979    1.23    1.92    3    -3    1.005    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3990    0    0    0    0    1.062    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3990    11.12    0    0    0    1.062    100    1    24.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3992    0    0    0    0    1.053    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3992    0    0    0    0    1.053    100    0    22.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4017    0    0.26    6.5    -6.5    1.022    100    0    10.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4021    0    0.91    11    -11    0.961    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    4023    0    0    0    0    1.045    100    0    30.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4023    0    0    0    0    1.045    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    4046    0    0    0    0    1.032    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4047    18.9    4.79    6    -11    1.028    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4047    19.88    4.79    6    -11    1.028    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4057    0    0    0    0    1.039    100    0    17.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4063    0    0    0    0    1.057    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4100    0    0    0    0    1.045    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4117    0    0    0    0    1.026    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4121    7.5    -1.13    5    -5    1.035    100    1    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4121    0    -0.13    5    -5    1.035    100    0    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4121    7.2    -1.13    5    -5    1.035    100    1    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4123    0    0.17    2    -2    0.991    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4123    0    2    2    -2    0.991    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4161    17.16    1.97    10    -10    1.054    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4190    0    0    0    0    1.045    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4190    0    0    0    0    1.045    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4209    0    0    0    0    1.037    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4208    0    0    0    0    1.033    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4223    8.09    5.73    13    0    1.039    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    4227    0    0    0    0    1.037    100    0    16.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4236    24.21    2.19    42    -42    1.064    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    4237    10.8    5.02    5.32    -5    0.976    100    1    19    0    0    0    0    0    0    0    0    0    0    0    0;
    4252    0    0    0    0    1.029    100    0    15.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4252    0    0    0    0    1.029    100    0    25.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4266    6.5    4.48    5    -5    1.051    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4266    6.5    -2.15    5    -5    1.051    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4267    0    0.86    5    -5    1.053    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4267    6.87    5    5    -5    1.053    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4285    0    -0.26    2    -2    1.003    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4291    17.2    -0.23    20    -34    1.022    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    4292    0    2.01    3.6    -3.6    1.046    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4293    0    0    0    0    1.052    100    0    1.74    0    0    0    0    0    0    0    0    0    0    0    0;
    4297    0    0    0    0    1.037    100    0    8.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4301    0    0    0    0    1.064    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4301    0    0    0    0    1.064    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4307    39.23    11.51    25    -25    1.05    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    4311    13.29    -3.68    14    -14    1.063    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    4312    0    0.1    0.1    -0.1    1.051    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4316    0    -0.02    35    -35    1.057    100    0    58    0    0    0    0    0    0    0    0    0    0    0    0;
    4318    0    0    0    0    1.053    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4318    0    2    2    -2    1.053    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4319    21.45    5.8    24    -24    1.02    100    1    39    0    0    0    0    0    0    0    0    0    0    0    0;
    4329    0    0    0    0    1.036    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4329    3.17    0    0    0    1.036    100    1    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4337    20.17    2    2    1.9    1.045    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4344    0    0    1    0.9    1.029    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4363    2.71    3    3    2.9    1.055    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4363    0    0.1    0.1    -0.1    1.055    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4368    0    0    0    0    0.989    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4371    0    0    0    0    1.05    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    4376    0    0.61    1    -1    1.032    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4376    0    0.61    1    -1    1.032    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4376    0    0.61    2    -2    1.032    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4385    0    0    0    0    1.034    100    0    13.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4405    0    0    0    0    1.029    100    0    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4405    0    0    0    0    1.029    100    0    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4406    0    0    0    0    0.98    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4406    0    0    0    0    0.98    100    0    10.25    0    0    0    0    0    0    0    0    0    0    0    0;
    4407    0    1    1    -1    1.033    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4423    0.04    2    2    -2    1.037    100    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4441    0    0    0    0    1.009    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4441    0    0    0    0    1.009    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4443    9.57    13.86    16    -17    1.052    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4443    9.57    13.86    16    -17    1.052    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4447    20.13    0    0    0    1.055    100    1    29.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4448    1.73    0    0    0    1.041    100    1    13.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4467    0    0    0    0    1.046    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4469    0    1    1    -1    1.032    100    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    4470    18.06    1.56    2.11    -2    1.025    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4471    18.96    0.67    7    -3    1.055    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4472    18.96    0.7    7    -3    1.055    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4473    18.96    -0.81    7    -3    1.053    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4474    18.96    3.73    7    -3    1.058    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4487    0    1.56    15    -15    1.026    100    0    21.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4500    0    0.06    16    -14    1.004    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    4503    11.2    -1.29    6.7    -4.5    1.039    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    4503    12.21    -1.29    6    -4    1.039    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    4507    30.79    -25.34    26.1    -26.86    1.079    100    1    87    0    0    0    0    0    0    0    0    0    0    0    0;
    4516    12.91    1.85    10    -10    1.056    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4516    12.91    1.85    12    -10    1.056    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4530    0    1.79    20    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4530    0    1.79    20    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4530    0    1.79    20    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4530    0    1.79    20    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4530    0    1.79    20    -10    0.61    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4559    10.18    7.1    7.1    -7.1    1.038    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4563    0    0    0    0    1.049    100    0    11.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4566    41    23.77    27    -9    1.046    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    4566    43    23.77    27    -9    1.046    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    4574    0    0.1    0.1    -0.1    1.042    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4575    0    1.55    10    -10    1.054    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4577    0    0    0    0    1.008    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4580    1.33    1.55    5    -5    1.034    100    1    12.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4580    1.33    1    1    0.9    1.034    100    1    12.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4615    0    0    0    0    1.019    100    0    36.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4626    0    0    0    0    1.041    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    4627    0    0.1    0.1    -0.1    1.045    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4628    0    0.1    0.1    -0.1    1.047    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4637    0    0    0    0    1.029    100    0    31.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4638    0    0    0    0    1.027    100    0    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4643    0    0    0    0    1.067    100    0    17.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4649    0    -0.1    0.1    -0.1    1.079    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4653    0    0    0    0    1.025    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4654    2.18    0    0    0    1.035    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    4661    0    0    0    0    1.025    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4661    0.09    0    0    0    1.025    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4666    0    0.1    0.1    -0.1    1.061    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4666    0    0.1    0.1    -0.1    1.061    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4666    0    0.1    0.1    -0.1    1.061    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4666    2.28    0.1    0.1    -0.1    1.061    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    4666    0    0.1    0.1    -0.1    1.061    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4678    0    0    0    0    1.044    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    4693    0    0.57    1    -1    1.032    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4693    0    0.57    1    -1    1.032    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4693    0    0.57    1    -1    1.032    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4710    1.13    0.35    1    -1    1.056    100    1    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4710    0    1    1    -1    1.056    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4711    0    1    1    0    1.1    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4711    0    0.1    0.1    -0.1    1.1    100    0    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4712    0    0    0    0    1.018    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4713    1.08    1    1    0.9    1.068    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4713    4.08    1    1    0.9    1.068    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4713    6.08    1    1    0.9    1.068    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4749    0    0.1    0.1    -0.1    1.052    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4750    4.1    2.38    5    -5    1.008    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4750    4.1    2.38    5    -5    1.008    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4751    3.1    4.38    5    -5    1.008    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4751    4.1    4.38    5    -5    1.008    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4760    11.55    0.16    10    -10    1.049    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4763    0    0    0    0    1.053    100    0    3.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4770    0    1    1    0    1.032    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    4775    0    0    0    0    1.029    100    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    4781    0    0    0    0    1.033    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4786    0    -4.95    8.5    -8.5    1.053    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    4797    15.31    -1.55    18    -18    1.015    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4807    0    0    0    0    1.064    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4810    1.5    -0.64    0.64    -0.64    1.035    100    1    6.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4811    9.2    -0.13    3.6    -4.5    1.023    100    1    15    1    0    0    0    0    0    0    0    0    0    0    0;
    4811    10.2    -0.13    3    -4    1.023    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4812    9.2    -0.64    3    -4    1.022    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4812    8.2    -0.64    3.6    -4.5    1.022    100    1    15    1    0    0    0    0    0    0    0    0    0    0    0;
    4818    0    0.14    70    -70    1.082    100    0    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4820    0    0.12    70    -80    1.077    100    0    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4820    139.07    12.21    70    -80    1.077    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4817    134.15    15.35    70    -80    1.077    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4817    135.14    15.35    70    -80    1.077    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4819    53.37    3.69    70    -70    1.081    100    1    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4819    42.36    3.69    70    -70    1.081    100    1    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4818    52.63    13.14    70    -70    1.082    100    1    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4827    0    0    0    0    1.046    100    0    34    0    0    0    0    0    0    0    0    0    0    0    0;
    4827    0    0    0    0    1.046    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4838    0    0.28    5.5    -5.5    1.061    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4846    0    1.82    4    -4    0.936    100    0    6.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4846    0    1.82    6.4    -6.4    0.936    100    0    10.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4859    0    0.09    6.8    -6.8    1.03    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4859    0    6.03    6.8    -6.8    1.03    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4866    0    -0.86    7    -12    1.037    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4873    6.6    -2.96    7.7    -7.7    1.042    100    1    12.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4877    6.12    0    0    0    1.035    100    1    35.02    0    0    0    0    0    0    0    0    0    0    0    0;
    4877    3.12    0    0    0    1.035    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4889    0    -0    0    -1    1.037    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4893    0.2    -1.15    9.8    -9.8    1.013    100    1    15.9    0.2    0    0    0    0    0    0    0    0    0    0    0;
    4895    4.16    0    0    0    1.03    100    1    21.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4895    4.16    0    0    0    1.03    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4895    2.16    0    0    0    1.03    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4915    22.06    7.41    12    -8    1.005    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    4918    24.68    2.9    12    -12    1.03    100    1    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4925    0    0    0    0    1.062    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4941    4.15    3.02    6    -6    0.953    100    1    9.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4945    0    0    0    0    1.053    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4956    2.12    0    0    0    1.056    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4956    2.12    0    0    0    1.056    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4963    0    0.44    18    -18    1.042    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4963    24.76    -9.29    18    -18    1.042    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4976    1.14    -0.37    16    -18    1.022    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    4977    25.93    10.56    12    -21    1.1    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4978    27.87    10.21    12    -21    1.118    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4979    28.36    10.26    12    -21    1.118    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4986    0    0    0    0    1.025    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4987    5.37    0    0    0    1.033    100    1    30.5    0    0    0    0    0    0    0    0    0    0    0    0;
    5005    3.21    0    0    0    1.047    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    5005    6.21    0    0    0    1.047    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    5007    0    0    0    0    1.037    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    5013    4.05    0    0    0    1.028    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    5017    15.59    4    4    3.9    1.07    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    5023    45.03    -8.7    15.18    -14.17    1.015    100    1    50.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5031    0    -4.31    11    -11    0.995    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    5032    0    0    0    0    1.005    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5034    0    1.77    5    -5    1.037    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    5034    0    -1.05    5    -5    1.037    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    5036    0    0    0    0    1.044    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    5036    0    0    0    0    1.044    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    5040    0    0    0    0    1.022    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    5042    0    -0    0    -0.01    1.034    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5042    0    -0    0    -0.01    1.034    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5048    0    0    0    0    1.061    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    5948    0    3.12    120    -120    1.071    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5948    0    3.12    120    -120    1.071    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5948    0    3.12    120    -120    1.071    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5949    0    10.67    125    -125    1.076    100    0    670    0    0    0    0    0    0    0    0    0    0    0    0;
    5949    0    10.67    125    -125    1.076    100    0    670    0    0    0    0    0    0    0    0    0    0    0    0;
    5951    0    0    100    -100    1.031    100    0    250    50    0    0    0    0    0    0    0    0    0    0    0;
    5952    975.31    3    470    -330    1.061    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    5952    997.31    3    470    -330    1.061    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    5954    0    3.15    60    -60    1.065    100    0    200    -20    0    0    0    0    0    0    0    0    0    0    0;
    5955    0    -23.11    60    -60    1.129    100    0    200    -20    0    0    0    0    0    0    0    0    0    0    0;
    5957    0    0    0    0    1.052    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5957    0    0    0    0    1.052    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5958    0    -2.03    0.22    -2.03    1.066    100    0    0.75    0    0    0    0    0    0    0    0    0    0    0    0;
    5958    0    -2.03    0.22    -2.03    1.066    100    0    0.75    0    0    0    0    0    0    0    0    0    0    0    0;
    5962    495.33    -110.51    300    -380    1.078    100    1    500    50    0    0    0    0    0    0    0    0    0    0    0;
    5965    79.82    -33.42    25.36    -33.42    1.081    100    1    84.53    0    0    0    0    0    0    0    0    0    0    0    0;
    5965    79.82    -33.42    25.36    -33.42    1.081    100    1    84.53    0    0    0    0    0    0    0    0    0    0    0    0;
    5973    0    -1.08    100    -100    1.074    100    0    250    -250    0    0    0    0    0    0    0    0    0    0    0;
    5973    0    -1.08    100    -100    1.074    100    0    250    -250    0    0    0    0    0    0    0    0    0    0    0;
    5976    0    1.55    40    -40    1.026    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    5976    0    1.55    40    -40    1.026    100    0    60    0    0    0    0    0    0    0    0    0    0    0    0;
    5978    416.09    5.85    200    -200    1.067    100    1    450    0    0    0    0    0    0    0    0    0    0    0    0;
    5978    414.09    5.85    200    -200    1.067    100    1    450    0    0    0    0    0    0    0    0    0    0    0    0;
    5987    0    51    51    0    1.107    100    0    0    -53    0    0    0    0    0    0    0    0    0    0    0;
    5987    0    51    51    0    1.107    100    0    0    -16    0    0    0    0    0    0    0    0    0    0    0;
    5992    0    0.01    450    -450    1.09    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5992    0    0.01    450    -450    1.09    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5992    44.3    4.51    14.7    -14.7    1.09    100    1    49    0    0    0    0    0    0    0    0    0    0    0    0;
    5992    44.3    4.51    14.7    -14.7    1.09    100    1    49    0    0    0    0    0    0    0    0    0    0    0    0;
    5992    0    0.01    450    -450    1.09    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5992    0    0.01    450    -450    1.09    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5993    204.96    49.86    62.9    -62.9    0.993    100    1    209.67    0    0    0    0    0    0    0    0    0    0    0    0;
    5993    212.99    49.86    65.31    -65.31    0.993    100    1    217.7    0    0    0    0    0    0    0    0    0    0    0    0;
    5993    399.59    49.86    121.29    -121.29    0.993    100    1    404.3    0    0    0    0    0    0    0    0    0    0    0    0;
    5996    476.47    32.41    144.4    -144.4    1.066    100    1    481.33    0    0    0    0    0    0    0    0    0    0    0    0;
    5999    136.27    4.16    280    -280    1.078    100    1    600    300    0    0    0    0    0    0    0    0    0    0    0;
    6000    133.41    -7.83    280    -280    1.078    100    1    500    0    0    0    0    0    0    0    0    0    0    0    0;
    6004    1.82    3.76    304    -171    1.091    100    1    418    185    0    0    0    0    0    0    0    0    0    0    0;
    6004    0    0    304    -171    1.091    100    0    418    185    0    0    0    0    0    0    0    0    0    0    0;
    6004    0.91    3.76    304    -171    1.091    100    1    379    230    0    0    0    0    0    0    0    0    0    0    0;
    6004    6.38    3.76    367    -171    1.091    100    1    393    165    0    0    0    0    0    0    0    0    0    0    0;
    6012    0    0.02    450    -450    1.078    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    6011    71.56    -84.8    22.86    -84.81    1.079    100    1    76.21    0    0    0    0    0    0    0    0    0    0    0    0;
    6013    260.71    -6.7    79.61    -79.61    1.106    100    1    265.37    0    0    0    0    0    0    0    0    0    0    0    0;
    6016    462.15    -141.81    140.07    -142.15    1.029    100    1    466.89    0    0    0    0    0    0    0    0    0    0    0    0;
    6017    0    7    7    0    1.069    100    0    0    -1    0    0    0    0    0    0    0    0    0    0    0;
    6019    1050.92    22.87    570    -100    1.054    100    1    1056    250    0    0    0    0    0    0    0    0    0    0    0;
    6019    0    0    523    -125    1.054    100    0    1056    200    0    0    0    0    0    0    0    0    0    0    0;
