function mpc = case6515rte
%CASE6515RTE  AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts:
%     Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%     firstname.lastname@rte-france.com
%     Réseau de Transport d'Electricité (French Transmission System Operator)
%     Département Expertise Système, Immeuble "Le Colbert"
%     9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%
%   March 3rd, 2016

%   MATPOWER
%   Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,
%   and Patrick Panciatici
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
    1    1    0    0    0    0    1    0.992673125    -12.8471377    45    1    1    0.888889;
    2    1    0    0    0    0    1    1.02546105    -9.79090947    63    1    1.06349    0.936508;
    3    1    14.8    3.8    0    0    1    1.00864353    -17.1895145    63    1    1.07937    0.952381;
    4    1    49.6    2.8    0    0    1    1.02422997    -30.343276    90    1    1.08889    0.933333;
    5    1    12.9    0.9    0    0    1    1.00903343    -61.8409771    63    1    1.06349    0.952381;
    6    1    13    5.3    0    0    1    1.03039688    -21.8739211    63    1    1.07937    0.920635;
    7    1    2.3    0.2    0    0    1    1.04823977    -23.3329536    63    1    1.07937    0.920635;
    8    1    15.8    -0.3    0    0    1    1.04175444    -22.659297    225    1    1.08889    0.888889;
    9    1    14.9    0    0    0    1    1.04155579    -20.2679216    63    1    1.06349    0.936508;
    10    1    0    0    0    0    1    1.0132689    -29.1463296    90    1    1.07778    0.922222;
    11    1    33.2    4.9    0    0    1    1.01326868    -29.1463272    90    1    1.07778    0.922222;
    12    1    0    0    0    0    1    1.01492907    -3.69736777    63    1    1.07937    0.952381;
    13    1    0    0    0    0    1    1.06112977    -5.52856096    380    1    1.10263    1.05271;
    14    1    63.2    13.3    0    30.4    1    1.05559114    -38.6865005    90    1    1.07778    0.977778;
    15    1    0    0    0    0    1    1.02066892    -25.2263375    63    1    1.07937    0.920635;
    16    1    13.9    1.9    0    0    1    1.03089962    -28.9019546    63    1    1.07937    0.920635;
    17    1    10.9    0.1    0    0    1    1.04190862    -35.5001147    90    1    1.06667    0.977778;
    18    1    0    0    0    0    1    0.938816943    -6.53938592    45    1    1    0.888889;
    19    1    1    0    0    0    1    1.01915832    -24.0844174    63    1    1.06349    0.936508;
    20    1    5.6    -18    0    0    1    0.939550393    -6.5786432    45    1    1    0.888889;
    21    1    7.6    -1.6    0    0    1    1.02352369    -23.3128349    90    1    1.06667    0.977778;
    22    1    18.5    1    0    0    1    1.00657527    -18.245777    63    1    1.07937    0.952381;
    23    1    22.4    2.2    0    0    1    1.01974649    -11.4972658    63    1    1.06349    0.936508;
    24    1    17    -1.5    0    0    1    1.02620358    -28.8977254    90    1    1.11111    0.955556;
    25    1    54.7    -1.1    0    0    1    1.06210876    -24.9347957    90    1    1.1    0.944444;
    26    1    15.1    10.6    0    0    1    1.01923142    -30.5619937    90    1    1.06667    0.977778;
    27    1    0    0    0    0    1    1.05630842    -25.6901089    225    1    1.08444    1.00444;
    28    1    0.9    -0.2    0    0    1    1.01919759    -24.3820624    63    1    1.07937    0.952381;
    29    1    76.5    9.4    0    0    1    0.992476874    -26.274171    63    1    1.06349    0.968254;
    30    1    39.9    3.5    0    0    1    1.01607663    -29.4588142    90    1    1.08889    0.933333;
    31    1    0    0    0    0    1    1.04325949    -10.3722447    63    1    1.06349    0.936508;
    32    1    0    0    0    0    1    1.0482513    -5.17611119    150    1    1.10667    0.9;
    33    1    0    0    0    0    1    1.05862347    -7.53647866    225    1    1.08889    0.933333;
    34    1    0    0    0    0    1    1.05568981    -6.87832327    225    1    1.08889    0.933333;
    35    1    0    0    0    0    1    1.07212104    -6.27267486    380    1    1.10526    1.03947;
    36    1    0    0    0    0    1    1.07555328    -5.29121134    380    1    1.10526    1.03947;
    37    1    -2.7    3    0    0    1    1.01345584    -27.1537318    63    1    1.07937    0.920635;
    38    1    5    -1    0    0    1    1.02829838    -25.8684243    63    1    1.09524    0.936508;
    39    1    43.6    -2.9    0    0    1    1.01570693    -46.2156561    90    1    1.07778    0.977778;
    40    1    38.1    4.1    0    0    1    1.04839394    -36.8261167    90    1    1.07778    0.977778;
    41    1    0    0    0    0    1    1.05970737    -31.1653571    225    1    1.08889    1.00444;
    42    1    0    0    0    0    1    1.12316346    0.171268459    63    1    1.13099    0.952381;
    43    1    3.2    2.7    0    0    1    1.03415253    -33.026203    90    1    1.07778    0.977778;
    44    1    13.3    0.1    0    0    1    1.02400777    -57.5229333    63    1    1.06349    0.952381;
    45    1    3.8    1.6    0    0    1    1.01408884    -40.0298803    90    1    1.06667    0.977778;
    46    1    0    0    0    0    1    1.02956066    -17.1027795    63    1    1.06349    0.936508;
    47    2    0    0    0    0    1    1.022    -13.006679    63    1    1.06349    0.936508;
    48    1    40.4    5.6    0    0    1    1.01540389    -30.4810602    90    1    1.07778    0.922222;
    49    1    9.8    -1.9    0    0    1    1.0241398    -18.4598697    63    1    1.06349    0.936508;
    50    1    0    0    0    0    1    1.06676716    -15.8911637    63    1    1.06927    0.936508;
    51    1    0    0    0    0    1    1.05441957    -10.919134    225    1    1.08889    0.933333;
    52    1    6.5    2.9    0    0    1    1.02819015    -42.0616957    90    1    1.06667    0.977778;
    53    1    0    -1.3    0    0    1    0.990894456    -33.1970632    63    1    1.04762    0.952381;
    54    1    0.3    -0.3    0    0    1    1.03197366    -22.2968493    90    1    1.06667    0.977778;
    55    1    50.9    12.3    0    0    1    1.06700842    -34.6141552    225    1    1.08889    1.00444;
    56    1    75.5    20.5    0    0    1    1.05516756    -29.8601461    225    1    1.08889    1.00444;
    57    2    0    0    0    0    1    1.058    -20.1693954    63    1    1.07937    0.920635;
    58    1    154    36.4    0    0    1    1.06686281    -34.6314288    225    1    1.08889    1.00444;
    59    1    5    1    0    0    1    1.02827769    -15.3855852    63    1    1.07937    0.952381;
    60    1    0    0    0    0    1    1.0337691    -9.9719196    63    1    1.07937    0.952381;
    61    1    46.3    11.9    0    0    1    1.03489853    -11.5603392    63    1    1.07937    0.952381;
    62    1    0    0    0    0    1    1.02055977    -9.93967295    63    1    1.07937    0.952381;
    63    1    16.8    2.9    0    0    1    1.0112534    -4.26584306    63    1    1.07937    0.952381;
    64    1    67.3    7.1    0    0    1    1.05467311    -22.3706653    225    1    1.08889    0.888889;
    65    1    12    2.8    0    0    1    1.04688113    -12.1924535    63    1    1.07937    0.952381;
    66    1    13    -6.4    0    0    1    1.02707223    -27.7656942    63    1    1.06349    0.936508;
    67    1    1    0    0    0    1    1.03945348    -23.5570146    63    1    1.07937    0.920635;
    68    1    53.1    1.1    0    0    1    1.01382383    -17.068817    63    1    1.06349    0.936508;
    69    1    20.8    1.3    0    0    1    1.04182792    -62.4588387    63    1    1.06349    0.952381;
    70    1    10.6    4.2    0    0    1    1.02517777    -2.58318588    63    1    1.07937    0.952381;
    71    1    69.4    17.5    0    0    1    1.00979621    -33.3578345    63    1    1.04762    0.952381;
    72    1    0    0    0    0    1    1.07727637    -26.6245331    225    1    1.08889    1.00444;
    73    1    0    0    0    0    1    1.07728775    -26.6238384    225    1    1.08889    1.00444;
    74    1    58.8    -5    0    0    1    1.05521642    -22.2096659    225    1    1.08889    0.888889;
    75    1    25.2    1.9    0    0    1    1.03831803    -25.8993445    90    1    1.06667    0.977778;
    76    1    5.9    -2.1    0    0    1    1.07673551    -0.737800075    225    1    1.08889    0.986667;
    77    1    43.7    0.4    0    0    1    1.01539346    -18.6809907    63    1    1.06349    0.936508;
    78    1    0    0    0    0    1    1.03810449    -26.0425496    63    1    1.07937    0.920635;
    79    1    0    0    0    0    1    1.00480897    -32.1704872    63    1    1.04762    0.952381;
    80    1    32.4    10.5    0    0    1    1.03513924    -31.7118517    225    1    1.08889    1.00444;
    81    1    32.4    9.1    0    0    1    1.03515795    -31.7118034    225    1    1.08889    1.00444;
    82    1    11.3    0.3    0    0    1    1.02513848    -19.7466558    63    1    1.06349    0.936508;
    83    1    79    24.8    0    0    1    1.04529914    -32.2878169    225    1    1.08889    1.00444;
    84    1    -0.1    0.4    0    0    1    1.01622729    -14.3105965    63    1    1.06349    0.936508;
    85    1    0.7    -1.5    0    0    1    1.04080844    -18.1005924    63    1    1.06349    0.936508;
    86    1    48.8    5.2    0    0    1    1.01614449    -49.9270109    90    1    1.06667    0.977778;
    87    1    0    0    0    0    1    1.02330517    -4.28707361    63    1    1.07937    0.952381;
    88    1    14.8    -1.2    0    0    1    1.03614098    -22.0451103    63    1    1.06349    0.936508;
    89    1    26.2    0.3    0    0    1    1.02844336    -35.7613286    90    1    1.07778    0.977778;
    90    1    0.2    -2.3    0    0    1    0.942964456    -7.25414887    45    1    1    0.888889;
    91    1    0    0    0    0    1    0.938816943    -6.53938592    45    1    1    0.888889;
    92    1    31.8    1.1    0    0    1    1.00914587    -21.2607832    63    1    1.06349    0.968254;
    93    1    2    -2.8    0    0    1    0.954341202    -8.94487733    45    1    1    0.888889;
    94    1    18.2    -4    0    0    1    1.0348292    -29.3342649    90    1    1.06667    0.977778;
    95    1    57.2    9.4    0    0    1    1.02330918    -41.8968451    90    1    1.06667    0.977778;
    96    1    0.9    -0.2    0    0    1    1.05013888    -10.4724751    63    1    1.06349    0.936508;
    97    1    57.7    3.8    0    0    1    1.0637675    -23.1503147    63    1    1.07937    0.920635;
    98    1    9.5    1    0    0    1    1.01837903    -23.6016005    63    1    1.07937    0.952381;
    99    1    35.8    5.9    0    0    1    1.04200009    -11.2421339    63    1    1.07937    0.952381;
    100    1    63    7.8    0    0    1    1.0198988    -16.7237189    63    1    1.06349    0.936508;
    101    1    17.3    -0.8    0    0    1    1.00720077    -15.4022054    63    1    1.06349    0.936508;
    102    2    0    0    0    0    1    1.033    -17.5428369    63    1    1.07937    0.952381;
    103    1    12.6    -1.2    0    0    1    1.03402232    -10.2412822    63    1    1.07937    0.952381;
    104    1    0    0    0    0    1    1.06896149    -7.24533817    225    1    1.08889    0.986667;
    105    1    36.9    2.2    0    0    1    1.03585863    -20.6678397    225    1    1.08889    0.888889;
    106    1    58.2    10.7    0    0    1    1.04519922    -25.684212    90    1    1.1    0.944444;
    107    1    107    14.3    0    0    1    1.040509    -31.5107115    225    1    1.08444    1.00889;
    108    1    12.2    -2.4    0    0    1    1.04638166    -31.1343278    90    1    1.07778    0.977778;
    109    1    67.8    8.7    0    0    1    1.03905102    -13.9671499    63    1    1.06349    0.936508;
    110    1    0    0    0    0    1    1.02643332    -9.99598604    225    1    1.08889    0.933333;
    111    1    38.7    -7.5    0    0    1    0.999939733    -23.8557541    63    1    1.06349    0.968254;
    112    1    0    0    0    0    1    1.0084672    -32.7244461    63    1    1.04762    0.952381;
    113    1    0    0    0    0    1    1.04193595    -29.0769585    225    1    1.08889    1.00444;
    114    1    13.4    1.1    0    0    1    1.05164361    -14.0192231    63    1    1.06349    0.936508;
    115    1    0    0    0    0    1    1.06113897    -5.52864435    380    1    1.10526    1.05263;
    116    1    0    0    0    0    1    1.06113897    -5.52864435    380    1    1.10526    1.05263;
    117    1    14.9    0.2    0    0    1    1.0148958    -22.0594793    63    1    1.07937    0.952381;
    118    1    2    0.7    0    0    1    1.0407153    -25.5846169    90    1    1.06667    0.977778;
    119    1    40.6    6.9    0    0    1    1.00751513    -12.2929818    63    1    1.06349    0.936508;
    120    1    22    -2.3    0    0    1    1.02701829    -10.6746379    63    1    1.06349    0.936508;
    121    1    20.8    1.4    0    0    1    1.01905698    -28.4357141    63    1    1.07937    0.920635;
    122    2    0    0    0    0    1    1.026    -11.4893332    63    1    1.07937    0.952381;
    123    1    12    4.6    0    0    1    1.02345495    -11.6208216    63    1    1.07937    0.952381;
    124    1    8    -0.4    0    0    1    1.03058281    -32.0456097    90    1    1.06667    0.977778;
    125    1    11.1    0.4    0    0    1    1.02451482    -17.6128119    63    1    1.07937    0.952381;
    126    1    0.2    0.8    0    0    1    1.04200581    -18.1711791    63    1    1.06349    0.936508;
    127    1    14.7    2.7    0    0    1    1.00893682    -34.7845994    63    1    1.04762    0.952381;
    128    1    13.8    7.2    0    0    1    1.02420693    -13.4505926    63    1    1.06349    0.968254;
    129    1    19.1    10.8    0    0    1    1.02228026    -11.684565    63    1    1.06349    0.968254;
    130    1    0    0    0    0    1    1.04938638    -10.7559484    225    1    1.08444    1.00889;
    131    1    119.3    12    0    0    1    1.04797649    -19.2970195    225    1    1.08444    1.00889;
    132    2    9.4    0    0    0    1    1.061    -17.4067202    90    1    1.07778    0.922222;
    133    1    2.7    0.4    0    0    1    0.977015678    -35.7038784    63    1    1.04762    0.952381;
    134    1    101.1    27.4    0    0    1    1.01919465    -32.3675851    225    1    1.08889    1.00444;
    135    1    0    0    0    0    1    1.06787852    -34.4372217    225    1    1.08889    1.00444;
    136    1    23.9    1.4    0    0    1    1.02860167    -45.1625315    90    1    1.07778    0.977778;
    137    2    8.7    -3    0    0    1    1.021    -13.7741519    63    1    1.06349    0.968254;
    138    1    0    0    0    0    1    1.05230738    -11.8528375    150    1    1.08    0.966667;
    139    1    8    7.1    0    0    1    1.04648958    -14.9227418    63    1    1.07937    0.920635;
    140    1    0    0    0    80    1    1.07646104    -11.6950122    225    1    1.08889    1;
    141    1    0    0    0    0    1    1.08763346    -8.32866303    380    1    1.10526    1.05263;
    142    1    22.4    7.4    0    0    1    1.03228893    -14.8981507    63    1    1.07937    0.952381;
    143    1    0    0    0    0    1    1.06313802    -9.96969754    225    1    1.08889    0.986667;
    144    1    16    5    0    0    1    1.03309181    -26.8698953    90    1    1.11111    0.955556;
    145    1    23.4    9    0    0    1    1.05635444    -22.0953535    225    1    1.08889    0.968889;
    146    1    0    0    0    0    1    1.07128281    -18.8795632    380    1    1.10526    1;
    147    1    30    5.5    0    0    1    1.04390759    -16.0736886    63    1    1.06349    0.936508;
    148    1    6.6    1.2    0    0    1    1.03749817    -13.2119304    63    1    1.06349    0.936508;
    149    1    16.9    4.1    0    0    1    1.03408373    -41.2236007    90    1    1.06667    0.977778;
    150    1    48.5    3.2    0    0    1    1.04112536    -10.8602978    63    1    1.06349    0.936508;
    151    1    0    0    0    0    1    0.98098642    -26.9365676    63    1    1.06349    0.968254;
    152    1    45.3    12    0    7.7    1    0.980839029    -25.6821086    63    1    1.06349    0.968254;
    153    1    27.3    -5.5    0    0    1    1.04181234    -13.2314985    63    1    1.06349    0.936508;
    154    1    0    0    0    0    1    1.06674466    -9.80672971    225    1    1.08889    0.933333;
    155    2    0    0    0    0    1    1.03406286    -20.2221707    63    1    1.07937    0.920635;
    156    1    0    0    0    0    1    0.980935792    -26.9415225    63    1    1.06349    0.968254;
    157    1    0    -2.2    0    0    1    0.935542823    -10.5371068    45    1    1    0.888889;
    158    2    0    0    0    0    1    0.959    -8.8219929    45    1    1    0.888889;
    159    1    0    0    0    0    1    1.03725797    -13.4653506    63    1    1.06349    0.936508;
    160    1    41.7    5.9    0    0    1    1.04467103    -19.1138119    225    1    1.08889    0.888889;
    161    1    43.7    10    0    0    1    1.04448642    -19.1176995    225    1    1.08889    0.888889;
    162    1    -0.3    -1.6    0    0    1    1.01339884    -30.3158034    90    1    1.06667    0.977778;
    163    1    0    0    0    0    1    1.02801672    -10.7250105    63    1    1.07937    0.952381;
    164    1    0    0    0    0    1    1.02801672    -10.7250105    63    1    1.07937    0.952381;
    165    1    16.5    14.6    0    0    1    1.05983201    -36.314939    20    1    1.15    0.8;
    166    1    13.3    3.2    0    0    1    1.03524133    -40.7823374    90    1    1.06667    0.977778;
    167    1    17.8    -0.8    0    0    1    1.02999342    -41.2456122    90    1    1.06667    0.977778;
    168    1    0    0    0    0    1    1.05995948    -36.3084919    225    1    1.08444    1.00444;
    169    1    9.9    -0.9    0    0    1    1.01990731    -34.6512734    90    1    1.06667    0.977778;
    170    1    79.8    13.5    0    0    1    1.02344208    -35.0733645    90    1    1.07778    0.977778;
    171    1    28    0.8    0    30    1    1.04082815    -39.1279989    90    1    1.07778    0.977778;
    172    1    0    0    0    0    1    1.04692773    -34.5246347    225    1    1.08889    1.00444;
    173    1    28.5    8    0    0    1    1.0590281    -23.829887    90    1    1.08889    0.933333;
    174    1    59.7    11.6    0    0    1    1.05612022    -26.5540592    90    1    1.11111    0.955556;
    175    1    0    0    0    0    1    1.03904928    -18.731462    63    1    1.07937    0.920635;
    176    2    0    0    0    0    1    1.0990839    -16.9543598    150    1    1.1    0.9;
    177    1    0    0    0    0    1    1.06242189    -31.0018642    225    1    1.08889    1.00444;
    178    1    0    0    0    0    1    1.06242211    -31.0018654    225    1    1.08889    1.00444;
    179    1    0    0    0    0    1    1.00913769    -34.7703996    63    1    1.04762    0.952381;
    180    1    0    0    0    0    1    1.06242061    -31.0018573    225    1    1.08889    1.00444;
    181    1    12.7    -5.3    0    0    1    1.05536442    -25.4715017    63    1    1.07937    0.920635;
    182    1    16    3.1    0    0    1    1.03881229    -11.07428    63    1    1.06349    0.936508;
    183    1    5.5    -1.7    0    0    1    1.02470235    -22.7861282    63    1    1.07937    0.952381;
    184    1    5    1.4    0    0    1    1.06245644    -33.1058103    90    1    1.07778    0.977778;
    185    1    30.6    2.7    0    0    1    1.02299848    -15.8326102    63    1    1.07937    0.952381;
    186    1    1.2    0.2    0    0    1    1.02336193    -28.6617357    90    1    1.06667    0.977778;
    187    2    0    0    0    0    1    1.05073012    -20.5024991    63    1    1.07937    0.920635;
    188    1    0    0    0    0    1    1.09874151    -19.0660354    63    1    1.09875    0.920635;
    189    1    16.8    1.8    0    0    1    1.0371871    -24.0139136    63    1    1.07937    0.920635;
    190    2    0    0    0    0    1    0.952733602    -8.26372461    45    1    1    0.888889;
    191    1    15.4    -1.1    0    0    1    1.02020663    -34.5833907    90    1    1.06667    0.977778;
    192    1    9.9    -0    0    0    1    1.05772429    -20.6421751    63    1    1.07937    0.920635;
    193    1    0.1    0.7    0    0    1    1.04211754    -29.6167516    225    1    1.08889    1.00444;
    194    2    0.7    -1.6    0    0    1    1.056    -24.8084248    63    1    1.07937    0.920635;
    195    1    0    0    0    0    1    1.0450331    -32.4605615    63    1    1.06362    0.952381;
    196    1    0    0    0    0    1    1.04503452    -32.460604    63    1    1.06362    0.952381;
    197    1    27.5    -0.6    0    15    1    1.0141897    -32.2451924    63    1    1.07937    0.920635;
    198    1    11.1    -0.8    0    0    1    1.02001475    -23.0392125    63    1    1.07937    0.920635;
    199    1    12.6    2.7    0    0    1    1.01797065    -48.3616102    90    1    1.06667    0.977778;
    200    1    0    0    0    0    1    1.08350695    -23.092176    225    1    1.08889    1;
    201    1    81    25.6    0    0    1    1.03251802    -21.0261708    225    1    1.08889    0.888889;
    202    1    49.8    2    0    0    1    0.98924488    -31.9140237    63    1    1.06349    0.968254;
    203    1    28.6    3.7    0    0    1    1.0538609    -21.262209    90    1    1.1    0.944444;
    204    1    0    0    0    0    1    1.06275277    -17.6321089    225    1    1.08889    0.968889;
    205    1    0    0    0    0    1    1.0806262    -13.9262236    380    1    1.10526    1;
    206    1    54.4    9.9    0    0    1    1.00099391    -29.1082641    63    1    1.06349    0.968254;
    207    1    33.9    4.5    0    0    1    0.998775541    -14.4398208    63    1    1.06349    0.968254;
    208    1    16.6    -0.8    0    0    1    1.02994044    -31.4348495    90    1    1.07778    0.977778;
    209    1    2.2    1.1    0    0    1    1.01773286    -21.6895086    63    1    1.06349    0.968254;
    210    1    41.5    6.3    0    0    1    1.001334    -18.0189521    63    1    1.06349    0.968254;
    211    1    32.5    14    0    0    1    1.00125822    -17.8810358    63    1    1.06349    0.968254;
    212    1    0    0    0    0    1    1.04607441    -17.8137055    225    1    1.08444    1.00889;
    213    1    0    0    0    0    1    1.04596506    -17.8012714    225    1    1.08444    1.00889;
    214    1    43.1    4.5    0    30.4    1    1.04653378    -40.8987094    90    1    1.07778    0.977778;
    215    1    0    0    0    0    1    1.04875608    -36.7613791    225    1    1.08889    1.00444;
    216    1    21.1    -3.5    0    0    1    0.997442753    -21.0728377    63    1    1.06349    0.952381;
    217    1    31.1    2.7    0    0    1    1.00529548    -36.5328724    90    1    1.06667    0.977778;
    218    1    3.3    -0.4    0    0    1    1.03181198    -22.2883585    90    1    1.06667    0.977778;
    219    1    11.1    -4.9    0    0    1    1.04725993    -32.6044895    90    1    1.06667    0.977778;
    220    1    14.8    3.5    0    0    1    1.02306231    -4.31170672    63    1    1.07937    0.952381;
    221    1    13    -6.8    0    0    1    1.03523913    -20.2744684    63    1    1.06349    0.936508;
    222    1    0    0    0    0    1    1.08673421    -16.9442728    225    1    1.08975    0.933333;
    223    1    42.4    2.2    0    0    1    1.02240022    -26.5436877    63    1    1.07937    0.920635;
    224    2    0    0    0    0    1    1.09903379    -16.9533877    150    1    1.1    0.9;
    225    1    76.8    16.6    0    0    1    1.05365557    -17.4986186    225    1    1.08444    1.00889;
    226    1    77.8    71.5    0    0    1    1.05277673    -17.4905818    225    1    1.08444    1.00889;
    227    1    5    -1.9    0    0    1    1.00523468    -65.4085842    63    1    1.06349    0.952381;
    228    1    10.9    -2    0    0    1    1.0011292    -65.9537359    63    1    1.06349    0.952381;
    229    1    12    -5    0    0    1    1.06036427    -21.1310968    63    1    1.07937    0.920635;
    230    1    0    0    0    0    1    1.05409261    -17.7133514    225    1    1.08889    0.977778;
    231    1    7    -1.4    0    0    1    1.02159822    -33.7929454    90    1    1.06667    0.977778;
    232    1    7.2    0.1    0    0    1    1.02185177    -17.6540322    90    1    1.08889    0.933333;
    233    1    0    0    0    0    1    1.05491928    -20.2117896    20    1    1.15    0.8;
    234    1    24.7    8.1    0    0    1    1.05491928    -20.2117896    90    1    1.08889    0.933333;
    235    1    17.7    3.3    0    0    1    1.06350414    -16.5316962    225    1    1.08889    0.888889;
    236    1    28.6    1    0    0    1    1.03161392    -28.896997    90    1    1.07778    0.922222;
    237    1    43.7    5.2    0    0    1    1.04264709    -12.5647275    63    1    1.06349    0.936508;
    238    1    25.2    -1.7    0    0    1    1.03097544    -33.3196315    90    1    1.06667    0.977778;
    239    1    53.9    4.3    0    0    1    1.0254186    -66.5625027    63    1    1.06349    0.952381;
    240    1    51.1    9.5    0    0    1    1.03816745    -26.0387966    63    1    1.07937    0.920635;
    241    1    56.7    9.4    0    0    1    1.00826142    -27.6942275    90    1    1.07778    0.922222;
    242    1    56.2    8.6    0    0    1    0.991669358    -28.3393625    63    1    1.06349    0.968254;
    243    1    26.7    -2.3    0    0    1    1.01698326    -28.6224163    63    1    1.07937    0.920635;
    244    1    58    3.7    0    0    1    1.05013828    -18.1166005    90    1    1.07778    0.922222;
    245    1    13.7    -2.2    0    0    1    1.0229306    -30.1899411    63    1    1.07937    0.920635;
    246    2    13.7    7.5    0    0    1    1.02438367    -5.95845046    63    1    1.06349    0.936508;
    247    1    0    0    0    0    1    1.05496602    -4.10290117    225    1    1.08889    0.933333;
    248    1    33.4    13.1    0    0    1    1.05387909    -30.1240036    225    1    1.08889    1.00444;
    249    1    26.1    0.9    0    0    1    1.03362507    -28.3190117    63    1    1.07937    0.920635;
    250    1    27.4    -9.4    0    0    1    1.0019054    -26.4862118    63    1    1.07937    0.952381;
    251    1    10.6    3.5    0    0    1    1.0267786    -40.1051006    90    1    1.06667    0.977778;
    252    1    9.6    -1.8    0    0    1    1.02300373    -29.2051309    90    1    1.06667    0.977778;
    253    1    54.1    5.3    0    0    1    1.02223066    -24.1210237    63    1    1.07937    0.952381;
    254    1    20    1.9    0    0    1    1.02424846    -23.8650622    63    1    1.07937    0.952381;
    255    1    9.5    -0.2    0    0    1    1.02114981    -22.7265748    63    1    1.06349    0.936508;
    256    2    1.8    0    0    0    1    1.047    -22.480992    63    1    1.07937    0.920635;
    257    1    0    0    0    0    1    1.08045932    -23.1943667    225    1    1.08889    1;
    258    2    -0    0    0    0    1    1.078    -13.9319145    90    1    1.07778    0.922222;
    259    1    33    -2.2    0    0    1    1.03119988    -21.9926111    63    1    1.07937    0.952381;
    260    1    0    0    0    0    1    1.06065358    -19.7152158    225    1    1.08889    0.986667;
    261    2    0    0    0    0    1    1.04201919    -28.9359591    63    1    1.07937    0.920635;
    262    1    0    0    0    80    1    1.05231276    -17.882437    225    1    1.08889    0.888889;
    263    1    0    0    0    0    1    1.03792888    -19.8807008    225    1    1.08889    0.888889;
    264    1    0    0    0    0    1    1.05275574    -13.9074561    380    1    1.10526    1.01316;
    265    1    0    0    0    0    1    0.984196219    -34.2311004    63    1    1.04762    0.952381;
    266    1    32.5    7.6    0    0    1    1.04926203    -30.2671936    225    1    1.08889    1.00444;
    267    1    66.3    12.7    0    0    1    1.03429811    -31.8956653    225    1    1.08889    1.00444;
    268    1    12.2    10.9    0    0    1    0.997039702    -20.3034079    63    1    1.07937    0.920635;
    269    1    23.2    1.1    0    0    1    1.00603616    -31.7016721    63    1    1.07937    0.920635;
    270    1    0    0    0    0    1    1.04272832    -12.4479327    225    1    1.08889    0.977778;
    271    1    0    0    0    0    1    1.04288704    -12.4485478    225    1    1.08889    0.977778;
    272    1    45.8    4.3    0    0    1    1.02142207    -17.9607493    63    1    1.06349    0.968254;
    273    1    28.5    3.5    0    0    1    1.03965058    -13.3145543    225    1    1.08444    1.00889;
    274    1    54.5    9.1    0    0    1    1.05673733    -26.4631545    90    1    1.1    0.944444;
    275    1    0    0    0    0    1    1.06980247    -31.5017955    225    1    1.08444    1.00444;
    276    1    0    0    0    0    1    1.08670873    -25.4811688    380    1    1.10263    1.04211;
    277    1    3.7    2.3    0    0    1    1.03945776    -34.5071877    90    1    1.06667    0.977778;
    278    1    1.5    4.6    0    0    1    1.06948193    -31.5610822    225    1    1.08444    1.00444;
    279    1    11    -2.1    0    0    1    1.01875746    -23.866064    63    1    1.06349    0.936508;
    280    1    44    14.3    0    0    1    1.03135054    -41.13262    90    1    1.07778    0.977778;
    281    1    12.8    0.9    0    0    1    1.00611835    -19.8438332    63    1    1.07937    0.952381;
    282    2    0    0    0    0    1    1.02438417    -5.95846201    63    1    1.06349    0.936508;
    283    1    12.1    -0.2    0    0    1    1.0221035    -42.1640855    90    1    1.06667    0.977778;
    284    1    16.8    4.6    0    0    1    1.01582133    -3.21974946    63    1    1.07937    0.952381;
    285    1    -1.7    4.6    0    0    1    1.05612354    -29.681294    225    1    1.08889    1.00444;
    286    1    32.2    20.5    0    0    1    1.05593847    -29.6968177    225    1    1.08889    1.00444;
    287    1    35.7    -2.3    0    0    1    1.03197788    -30.3932038    90    1    1.06667    0.977778;
    288    1    36.8    -2.8    0    0    1    1.03719437    -35.8294852    90    1    1.06667    0.977778;
    289    1    43.6    9.7    0    0    1    1.06976394    -4.09862461    225    1    1.08889    0.888889;
    290    1    7.3    3.7    0    0    1    1.05961349    -19.0664292    90    1    1.11111    0.955556;
    291    1    15.8    0.3    0    0    1    1.02249417    -26.2118039    63    1    1.07937    0.920635;
    292    1    1    0.5    0    0    1    1.02874605    -14.4266215    63    1    1.06349    0.936508;
    293    1    45.4    2.3    0    0    1    1.02880214    -14.4233739    63    1    1.06349    0.936508;
    294    1    0    -0.9    0    0    1    1.02778612    -15.982115    63    1    1.07937    0.952381;
    295    1    23.4    4.5    0    0    1    1.04223267    -21.8796124    225    1    1.08889    0.888889;
    296    1    6.9    0.3    0    0    1    1.00683224    -21.9613166    63    1    1.07937    0.952381;
    297    1    2    -0.5    0    0    1    0.9983637    -22.1202927    63    1    1.06349    0.936508;
    298    1    13.9    -0    0    0    1    0.996721512    -9.3744994    63    1    1.06349    0.936508;
    299    1    0    0.1    0    0    1    1.05742607    -19.1233537    90    1    1.11111    0.955556;
    300    1    53.5    16.6    0    0    1    1.06193559    -16.3639152    225    1    1.08889    0.888889;
    301    1    3    0.3    0    0    1    0.997349587    -15.101472    63    1    1.06349    0.968254;
    302    1    16.3    3.5    0    0    1    1.02887239    -13.6115873    63    1    1.06349    0.936508;
    303    1    42.3    12    0    0    1    0.985646874    -35.0294199    63    1    1.07937    0.920635;
    304    1    36.7    -0.5    0    0    1    0.994904716    -26.0408415    63    1    1.06349    0.968254;
    305    2    0    0    0    0    1    1.04954414    -18.1446537    63    1    1.06349    0.936508;
    306    1    14.5    -1.1    0    0    1    1.00617026    -20.1404288    63    1    1.07937    0.952381;
    307    1    21.4    -2.4    0    0    1    1.00032043    -49.2069197    90    1    1.06667    0.977778;
    308    1    0.6    0.2    0    0    1    1.0429675    -26.8508089    63    1    1.07937    0.920635;
    309    1    7    2.5    0    0    1    1.02998574    -31.482602    63    1    1.06349    0.968254;
    310    1    13    4.5    0    0    1    1.03013699    -31.5125213    63    1    1.06349    0.968254;
    311    1    1.3    -0    0    0    1    0.993342121    -36.1370655    90    1    1.06667    0.977778;
    312    1    2    -2.6    0    0    1    1.01013445    -14.845692    90    1    1.07778    0.922222;
    313    1    32    2.4    0    0    1    1.0357065    -25.1160121    63    1    1.07937    0.920635;
    314    1    0    0    0    0    1    1.06771956    -21.2359963    225    1    1.08889    1;
    315    1    21.5    -0.1    0    0    1    1.06148934    -33.2723882    90    1    1.07778    0.977778;
    316    1    35.3    2.4    0    0    1    1.02357892    -28.4746323    63    1    1.07937    0.920635;
    317    2    0    0    0    0    1    1.05741266    -21.3578813    63    1    1.07937    0.920635;
    318    1    13.7    4.8    0    0    1    1.0034781    -33.2624718    63    1    1.04762    0.952381;
    319    2    0    0    0    0    1    1.03837137    -27.3667593    63    1    1.07937    0.920635;
    320    1    36.6    2.7    0    0    1    1.04390395    -24.2969688    90    1    1.1    0.944444;
    321    1    0    0    0    0    1    1.04624247    -25.0188354    63    1    1.07937    0.920635;
    322    1    0    0    0    0    1    1.03532593    -14.8171267    225    1    1.08889    1;
    323    1    0    0    0    0    1    1.07367958    -14.7701267    380    1    1.10526    1.05232;
    324    1    28.5    5.3    0    0    1    1.02359078    -10.0972287    63    1    1.06349    0.936508;
    325    2    18    9.6    0    0    1    1.02932058    -15.4648216    63    1    1.06349    0.936508;
    326    1    11.7    19.8    0    0    1    1.03782877    -22.030117    63    1    1.07937    0.920635;
    327    1    0    0    0    0    1    1.04466601    -18.6697329    225    1    1.08889    1;
    328    1    39.4    2.5    0    0    1    1.01931425    -24.1347758    63    1    1.07937    0.920635;
    329    1    74.3    5.1    0    0    1    1.05207993    -24.9440201    90    1    1.1    0.944444;
    330    1    84.5    7.7    0    0    1    1.05178827    -26.0751487    63    1    1.07937    0.920635;
    331    1    0    0    0    0    1    1.0676449    -21.633252    225    1    1.08889    1;
    332    2    9.2    -0.9    0    0    1    1.03569192    -35.2466426    63    1    1.06349    0.968254;
    333    2    0    0    0    0    1    1.04743343    -27.5673573    150    1    1.08    0.966667;
    334    1    7.4    -2.8    0    0    1    1.03844267    -62.2648321    63    1    1.06349    0.952381;
    335    1    3    -3    0    0    1    1.0290222    -20.606774    63    1    1.06349    0.936508;
    336    2    0.7    0    0    0    1    1.023    -23.1366301    63    1    1.07937    0.920635;
    337    1    13.6    -1.2    0    0    1    1.04687756    -27.7585081    63    1    1.07937    0.920635;
    338    2    0    0    0    0    1    1.06489248    -23.2690968    63    1    1.07937    0.920635;
    339    1    17.8    1.1    0    0    1    1.02958526    -26.4448977    63    1    1.07937    0.920635;
    340    1    25.2    1    0    0    1    1.04282869    -31.878817    90    1    1.06667    0.977778;
    341    1    7.7    -10.7    0    0    1    1.06978734    -25.1332997    63    1    1.07937    0.920635;
    342    1    13.8    -1.9    0    0    1    1.01623618    -17.6994392    63    1    1.07937    0.952381;
    343    1    0    0    0    0    1    1.02366689    -14.7195373    225    1    1.08889    0.986667;
    344    1    11.5    -3.5    0    0    1    1.00516117    -16.3071742    63    1    1.06349    0.968254;
    345    1    23.4    -5.5    0    0    1    1.02445107    -31.7690629    90    1    1.07778    0.977778;
    346    1    13.1    -0.3    0    0    1    1.06283817    -8.53301908    225    1    1.08444    1.00889;
    347    1    -0.7    0.1    0    0    1    1.03475244    -31.8667454    63    1    1.06349    0.968254;
    348    1    53.9    6.8    0    0    1    1.04470359    -28.2715195    90    1    1.1    0.944444;
    349    1    0    0    0    0    1    1.09052675    -17.4811733    380    1    1.10526    1.04211;
    350    1    0    0    0    0    1    1.09028231    -17.4755834    380    1    1.10526    1.04211;
    351    1    36    2.6    0    0    1    1.07337894    -19.732709    225    1    1.08889    1;
    352    1    5.8    2    0    0    1    1.05499183    -32.6260701    225    1    1.08889    1.00444;
    353    1    34    -10.2    0    0    1    0.999856824    -35.392568    63    1    1.04762    0.952381;
    354    1    2.5    1.2    0    0    1    1.03014013    -19.3912013    63    1    1.07937    0.920635;
    355    1    3    -1.9    0    0    1    1.03765517    -13.7940577    63    1    1.07937    0.920635;
    356    1    6    2    0    0    1    1.01766205    -25.5920789    63    1    1.07937    0.920635;
    357    1    14.7    2.4    0    0    1    0.994050001    -18.3361942    63    1    1.07937    0.952381;
    358    1    23.9    10.1    0    0    1    1.01809739    -25.5630865    63    1    1.07937    0.920635;
    359    1    35.3    3    0    0    1    1.01010544    -27.1256562    63    1    1.06349    0.968254;
    360    1    54.9    5.6    0    19    1    1.04521436    -25.1488551    63    1    1.07937    0.920635;
    361    1    0    0    0    0    1    1.0747394    -21.1239661    150    1    1.1    0.9;
    362    1    0    0    0    0    1    1.07361906    -19.9015692    225    1    1.08889    1;
    363    1    10    4    0    0    1    1.05981748    -23.8424745    90    1    1.08889    0.933333;
    364    2    -3    0    0    0    1    1.035    -31.7697627    225    1    1.08889    1.00444;
    365    1    -0.1    -0.4    0    0    1    1.04032727    -10.5400452    63    1    1.06349    0.936508;
    366    1    0    0    0    0    1    1.05471202    -6.84158263    225    1    1.08889    0.933333;
    367    1    0    0    0    0    1    1.07570137    -5.24351668    380    1    1.10526    1.03947;
    368    1    0    0    0    0    1    1.0714801    -6.20662022    380    1    1.10526    1.03947;
    369    1    0    0    0    0    1    1.06735269    -34.5876905    225    1    1.08889    1.00444;
    370    1    60    14.2    0    0    1    1.01762064    -32.594073    225    1    1.08889    1.00444;
    371    1    12    2.6    0    0    1    1.01112712    -4.31364094    63    1    1.07937    0.952381;
    372    1    0    0    0    0    1    1.04405704    -6.1323898    225    1    1.08889    0.986667;
    373    1    24.9    7.3    0    0    1    1.06718223    -34.6023651    225    1    1.08889    1.00444;
    374    1    25.7    3.1    0    0    1    0.989951875    -64.188326    63    1    1.06349    0.952381;
    375    1    17    0    0    0    1    1.012995    -42.9276039    90    1    1.06667    0.977778;
    376    1    54.3    -0.4    0    0    1    1.02323947    -49.4887777    63    1    1.06349    0.952381;
    377    1    6    2.3    0    0    1    0.999114277    -16.2615601    63    1    1.07937    0.952381;
    378    1    27.5    -0.1    0    0    1    1.0374685    -19.5696458    63    1    1.06349    0.936508;
    379    1    0    0    0    0    1    1.0476369    -14.7587915    225    1    1.08889    0.933333;
    380    1    0    0    0    0    1    1.07099961    -11.900282    380    1    1.10526    1.03947;
    381    1    52.7    7.3    0    0    1    1.01595944    -39.690392    90    1    1.07778    0.977778;
    382    1    17.3    0.6    0    0    1    1.01403381    -9.96607612    63    1    1.07937    0.952381;
    383    1    43.9    15.4    0    0    1    1.02159916    -19.8638231    63    1    1.07937    0.920635;
    384    1    20.1    3.9    0    0    1    1.00036749    -31.6253794    63    1    1.07937    0.920635;
    385    1    18.9    10.3    0    0    1    1.02049765    -8.72170342    63    1    1.07937    0.920635;
    386    1    45.9    9    0    0    1    1.07513613    -19.6881555    225    1    1.08889    1;
    387    1    5.4    -2.5    0    0    1    1.05914312    -17.0602279    90    1    1.07778    0.922222;
    388    1    44.8    0.3    0    0    1    1.04421346    -26.4405775    90    1    1.1    0.944444;
    389    1    29    1.6    0    0    1    1.03633893    -17.1599226    63    1    1.06349    0.936508;
    390    1    0.8    0.3    0    0    1    1.02162937    -17.9110711    63    1    1.06349    0.968254;
    391    1    24.5    -4.9    0    0    1    1.03055102    -24.4328262    63    1    1.07937    0.920635;
    392    1    29.6    1.6    0    0    1    0.998611608    -29.9051234    63    1    1.06349    0.968254;
    393    1    6    0.1    0    0    1    1.0262156    -19.8286851    63    1    1.07937    0.952381;
    394    1    6    2    0    0    1    1.03274712    -25.1240449    63    1    1.07937    0.920635;
    395    1    44.1    4.4    0    0    1    1.03284961    -25.1178183    63    1    1.07937    0.920635;
    396    1    0    0    0    0    1    1.04268437    -8.98161405    63    1    1.07937    0.952381;
    397    1    13    -2.4    0    0    1    1.03212539    -28.3146997    63    1    1.07937    0.920635;
    398    1    6.7    2.2    0    0    1    1.02275202    -42.0482757    90    1    1.06667    0.977778;
    399    1    0.8    2.2    0    0    1    1.07475522    -20.1635124    63    1    1.07937    0.920635;
    400    1    20.2    -1.8    0    0    1    1.03835387    -26.4639054    63    1    1.07937    0.920635;
    401    1    5    0.1    0    0    1    1.03411307    -20.0719947    63    1    1.06349    0.936508;
    402    1    22.4    -1.9    0    0    1    1.01504217    -30.567527    90    1    1.07778    0.922222;
    403    1    24.2    5.2    0    0    1    1.03276274    -13.002357    63    1    1.06349    0.936508;
    404    1    32    10.5    0    0    1    1.04141919    -15.9334843    63    1    1.06349    0.936508;
    405    1    6    4.1    0    0    1    1.01627903    -17.973936    63    1    1.06349    0.936508;
    406    1    60.7    3.4    0    0    1    1.01746924    -31.3715206    90    1    1.06667    0.977778;
    407    1    1.5    0.2    0    0    1    1.02819101    -37.1819112    90    1    1.06667    0.977778;
    408    1    13.8    -4.2    0    0    1    1.05328366    -33.3457637    63    1    1.07937    0.920635;
    409    2    0    0    0    0    1    1.02988277    -28.0643599    63    1    1.06349    0.968254;
    410    1    21    1.1    0    0    1    1.02246983    -45.2162666    90    1    1.06667    0.977778;
    411    1    17.8    -3.4    0    0    1    1.02447567    -35.5912862    90    1    1.06667    0.977778;
    412    1    24.7    -11.1    0    0    1    1.0131162    -11.8578858    63    1    1.07937    0.952381;
    413    1    29    -1.7    0    0    1    1.03043666    -62.6294267    63    1    1.06349    0.952381;
    414    1    -0.4    0.1    0    0    1    1.00302473    -19.5871377    63    1    1.06349    0.936508;
    415    1    10.5    -1    0    0    1    1.01885738    -24.6192293    63    1    1.07937    0.952381;
    416    1    67.6    14.6    0    0    1    1.04459244    -33.790793    225    1    1.08889    1.00444;
    417    1    18.2    5.4    0    0    1    1.03154697    -31.7439115    63    1    1.07937    0.920635;
    418    1    10    3.6    0    0    1    1.00923689    -31.9189114    63    1    1.04762    0.952381;
    419    1    29.8    7.5    0    0    1    1.04549306    -32.6548335    63    1    1.07937    0.920635;
    420    1    -4.2    -1.3    0    0    1    1.0491312    -32.2179712    63    1    1.07937    0.920635;
    421    1    0    0    0    0    1    1.01511918    -37.5248257    63    1    1.06349    0.968254;
    422    1    0    0    0    0    1    1.06178004    -20.7081048    63    1    1.07937    0.920635;
    423    1    0    0    0    0    1    1.08389686    -17.8250129    225    1    1.08889    1;
    424    1    0    0    0    0    1    1.03179575    -6.62389331    63    1    1.07937    0.952381;
    425    1    0    0    0    0    1    1.06490897    -3.07833969    225    1    1.08889    0.986667;
    426    1    0    0    0    0    1    1.00798869    -33.2280267    63    1    1.04762    0.952381;
    427    1    0.3    -0.2    0    0    1    1.02896084    -10.8246043    63    1    1.06349    0.936508;
    428    1    4    -1    0    0    1    1.02960738    -54.6127718    63    1    1.06349    0.952381;
    429    1    58.6    6.9    0    0    1    1.02652892    -21.4473868    63    1    1.06349    0.968254;
    430    1    117.3    33.8    0    0    1    1.05972417    -31.1597091    225    1    1.08889    1.00444;
    431    1    13    1.1    0    0    1    1.04880029    -23.5118127    63    1    1.07937    0.920635;
    432    1    26    -2.4    0    0    1    1.02493533    -40.9603618    63    1    1.07937    0.920635;
    433    1    3.5    3.3    0    0    1    0.99179827    -33.9368242    63    1    1.04762    0.952381;
    434    1    14    -4.8    0    0    1    1.01464219    -15.4782036    63    1    1.06349    0.936508;
    435    1    37.4    3.5    0    0    1    1.02952882    -31.0035246    90    1    1.07778    0.922222;
    436    1    26.9    -2.8    0    0    1    1.00340153    -17.518046    63    1    1.06349    0.968254;
    437    1    1    -2    0    0    1    1.03686829    -19.6214818    63    1    1.09524    0.904762;
    438    1    12.9    -2.1    0    0    1    0.990831041    -34.6362593    63    1    1.04762    0.952381;
    439    1    13.5    0.6    0    0    1    1.02700524    -15.4095065    63    1    1.07937    0.952381;
    440    2    0    0    0    0    1    1.01992597    -30.7429289    63    1    1.07937    0.920635;
    441    1    2.4    2    0    0    1    1.02446087    -14.6452168    63    1    1.06349    0.936508;
    442    1    27.5    3.5    0    0    1    1.02758383    -2.23288321    63    1    1.07937    0.952381;
    443    1    12.6    3.1    0    0    1    1.05682249    -25.9989635    90    1    1.11111    0.955556;
    444    1    0    0    0    0    1    1.06114405    -26.8252602    90    1    1.11111    0.955556;
    445    1    25.8    7.1    0    0    1    1.07162654    -27.0577274    90    1    1.11111    0.955556;
    446    1    0    0    0    0    1    1.02344927    -21.8165407    225    1    1.08889    0.924444;
    447    2    1    1.9    0    0    1    0.997    -11.3819268    63    1    1.06349    0.968254;
    448    1    0    0    0    0    1    1.02157893    -2.87784341    63    1    1.07937    0.952381;
    449    1    0    0    0    0    1    1.08515919    0.893383295    225    1    1.09538    0.986667;
    450    1    0    0    0    0    1    1.09042917    2.07753863    380    1    1.10526    1.03947;
    451    1    1    -0.3    0    0    1    0.999777094    -25.3905955    63    1    1.07937    0.920635;
    452    1    0    0    0    50    1    1.06341658    -56.5583574    63    1    1.0658    0.952381;
    453    1    0    0    0    0    1    1.05912572    -51.3018135    225    1    1.08444    1.00444;
    454    1    26.5    3.4    0    0    1    1.03909419    -26.1162884    63    1    1.07937    0.920635;
    455    1    10.6    1.2    0    0    1    1.04325376    -25.7709423    90    1    1.1    0.944444;
    456    1    29.6    5.1    0    0    1    1.04259044    -25.8284424    90    1    1.1    0.944444;
    457    1    0    0    0    0    1    0.970510614    -32.1146555    63    1    1.06349    0.968254;
    458    1    0    0    0    0    1    1.04265763    -30.2127422    225    1    1.08444    1.00889;
    459    1    0    0    0    0    1    1.03537023    -27.3066155    380    1    1.10263    1.02895;
    460    1    22    5.5    0    0    1    1.04860986    -22.1317079    63    1    1.07937    0.920635;
    461    1    13.9    1.1    0    0    1    1.01831314    -8.40244389    63    1    1.07937    0.952381;
    462    1    34.7    -4.1    0    0    1    1.04340168    -61.7765309    63    1    1.06349    0.952381;
    463    1    -0.8    0.5    0    0    1    1.01842373    -25.8510454    90    1    1.06667    0.977778;
    464    2    0    0    0    0    1    1.176    -25.0291508    20    1    1.17644    0.8;
    465    1    0    0    0    0    1    1.04563655    -26.452367    90    1    1.11111    0.955556;
    466    2    0    0    0    0    1    1.03349312    -45.9913561    63    1    1.06349    0.952381;
    467    1    79.7    11.6    0    0    1    0.983597364    -34.9471795    63    1    1.04762    0.952381;
    468    1    32.9    1.6    0    0    1    1.01016609    -39.7943082    63    1    1.04762    0.952381;
    469    1    -0.6    -1.5    0    0    1    1.0479505    -14.7594695    225    1    1.08889    0.933333;
    470    2    1.4    0    0    0    1    1.04933842    -19.1515427    63    1    1.06349    0.936508;
    471    1    -0.3    1.5    0    0    1    1.05021087    -12.9912817    63    1    1.06349    0.936508;
    472    1    496.9    284.7    0    0    1    1.08089785    -14.7677706    380    1    1.15789    0.947368;
    473    1    507.9    312.7    0    0    1    1.08087092    -14.7681732    380    1    1.15789    0.947368;
    474    1    62.1    6.3    0    0    1    1.00050398    -37.6618956    90    1    1.07778    0.977778;
    475    1    0    0    0    0    1    1.0267406    -10.5312192    63    1    1.07937    0.952381;
    476    1    0    0    0    0    1    1.01540221    -30.2554944    63    1    1.07937    0.920635;
    477    1    0    0    0    0    1    1.01778306    -10.7768933    63    1    1.07937    0.952381;
    478    1    0    0    0    0    1    1.00723297    -6.28719041    45    1    1.0123    0.888889;
    479    2    10.9    -4.3    0    0    1    1.02639303    -5.8862871    63    1    1.06349    0.936508;
    480    1    0    0    0    0    1    1.03782356    -13.1731392    63    1    1.06349    0.936508;
    481    1    0    0    0    0    1    1.03456564    -9.45497399    225    1    1.08889    0.933333;
    482    1    15.9    1.1    0    0    1    0.993369803    -13.1768449    63    1    1.07937    0.952381;
    483    1    61.3    7.5    0    0    1    1.03851718    -26.533814    63    1    1.07937    0.920635;
    484    1    52.2    1.9    0    0    1    1.0273914    -31.1521232    90    1    1.06667    0.977778;
    485    1    35.9    3.9    0    0    1    0.994733969    -55.0037669    63    1    1.06349    0.952381;
    486    1    9    5.4    0    0    1    1.03805246    -26.0236958    63    1    1.07937    0.920635;
    487    1    48.6    12.4    0    0    1    1.01693211    -45.9622315    90    1    1.06667    0.977778;
    488    1    0.8    -0.3    0    0    1    1.04355819    -26.6601633    63    1    1.07937    0.920635;
    489    1    30.6    5    0    0    1    1.00113509    -24.3279773    63    1    1.07937    0.952381;
    490    1    -26.9    9.1    0    0    1    1.06011318    -24.4816441    90    1    1.08889    0.933333;
    491    2    0.2    0    0    0    1    1.05763244    -10.388374    225    1    1.08889    0.977778;
    492    1    24    -1.1    0    0    1    1.01998951    -21.3529256    63    1    1.06349    0.936508;
    493    1    -0.1    -0.1    0    0    1    1.09599994    -11.9125553    225    1    1.09697    1;
    494    1    0    0    0    0    1    1.09291439    -11.851626    380    1    1.10526    1.05263;
    495    1    0    0    0    0    1    1.09286468    -11.8424915    380    1    1.10526    1.05263;
    496    1    0    0    0    0    1    1.09291679    -11.8400504    380    1    1.10526    1.05263;
    497    1    0    0    0    0    1    1.09287331    -11.8362118    380    1    1.10526    1.05263;
    498    1    4    0.2    0    0    1    1.03314213    -27.016047    63    1    1.07937    0.920635;
    499    1    0    0    0    0    1    1.08585971    1.00144233    225    1    1.09606    0.986667;
    500    1    0    0    0    0    1    1.08603114    1.03759289    225    1    1.09622    0.986667;
    501    1    0    0    0    0    1    1.0907211    2.1801036    380    1    1.10526    1.03947;
    502    1    23.4    -3.1    0    0    1    1.0284194    -38.9543706    90    1    1.06667    0.977778;
    503    1    39.2    -3.5    0    0    1    1.0451062    -31.6550481    90    1    1.07778    0.977778;
    504    1    0    0    0    0    1    1.03280977    -28.741468    90    1    1.11111    0.922222;
    505    1    0    0    0    0    1    1.04484098    -24.3962502    225    1    1.08889    0.968889;
    506    1    5.9    2    0    0    1    1.02583528    -49.471308    63    1    1.06349    0.952381;
    507    1    54.4    1.8    0    0    1    1.01133397    -30.1815169    90    1    1.06667    0.977778;
    508    2    0    0    0    0    1    1.02336586    -18.4374053    63    1    1.06349    0.936508;
    509    1    35.4    3.8    0    0    1    1.0417933    -38.9996624    90    1    1.07778    0.977778;
    510    1    44.5    2.2    0    0    1    1.00710203    -37.5674996    63    1    1.06349    0.968254;
    511    1    47.2    11.3    0    0    1    1.04051635    -31.4574455    225    1    1.08444    1.00889;
    512    1    0    0    0    0    1    0.936401481    -7.66537631    45    1    1    0.888889;
    513    1    0    0    0    0    1    1.00288579    -7.66537631    63    1    1.06349    0.936508;
    514    1    2.7    1.6    0    0    1    1.06285351    -15.5760549    380    1    1.10526    1.03947;
    515    1    2    -0.2    0    0    1    1.01955515    -38.1215441    90    1    1.06667    0.977778;
    516    1    27.2    0    0    0    1    0.995950004    -16.4610825    63    1    1.06349    0.936508;
    517    1    38.4    6.4    0    0    1    1.01249008    -30.292594    63    1    1.07937    0.920635;
    518    1    14.4    6.1    0    0    1    1.03365816    -8.94926251    63    1    1.04891    0.888889;
    519    1    31.3    -1.8    0    0    1    0.998331496    -26.3502317    63    1    1.09524    0.936508;
    520    1    29.5    -4.6    0    0    1    1.02275624    -33.2300504    90    1    1.06667    0.977778;
    521    1    0    0    0    0    1    1.03512892    -15.3798835    63    1    1.06349    0.936508;
    522    1    0    0    0    0    1    1.03486016    -14.9741029    63    1    1.06349    0.936508;
    523    1    0    0    0    0    1    1.04985119    -10.1091389    225    1    1.08889    0.933333;
    524    1    0    0    0    0    1    1.06641892    -4.72465121    380    1    1.10526    1.03947;
    525    1    11    5.1    0    0    1    1.04639225    -40.9046243    90    1    1.07778    0.977778;
    526    1    6    20.6    0    0    1    1.01947546    -12.1555941    63    1    1.06349    0.968254;
    527    1    0    0    0    0    1    1.06100086    -7.47122004    225    1    1.08444    1.00889;
    528    1    0    0    0    0    1    1.01239585    -16.4952243    63    1    1.07937    0.952381;
    529    1    2.6    0.2    0    0    1    1.01229963    -16.5064545    63    1    1.07937    0.952381;
    530    2    0    0    0    0    1    1.039    -15.7908812    63    1    1.06349    0.936508;
    531    1    0    0    0    0    1    0.998820193    -33.7948723    63    1    1.04762    0.952381;
    532    1    31.6    9.1    0    0    1    0.998789358    -33.7993153    63    1    1.04762    0.952381;
    533    1    24.5    6.2    0    0    1    0.991584667    -32.8347492    63    1    1.04762    0.952381;
    534    1    25.2    1.2    0    0    1    0.992359825    -32.8699299    63    1    1.04762    0.952381;
    535    1    0    0    0    0    1    1.04566862    -27.6496267    90    1    1.06667    0.977778;
    536    1    0    0    0    0    1    1.05525887    -22.7289538    225    1    1.08444    1.00444;
    537    1    18.5    -2.9    0    0    1    1.02628448    -35.3533294    90    1    1.06667    0.977778;
    538    1    31.3    0.1    0    0    1    1.03699093    -14.8968012    63    1    1.06349    0.936508;
    539    1    18.1    4.6    0    0    1    1.01307782    -44.4863889    90    1    1.06667    0.977778;
    540    1    10    -1.1    0    0    1    1.06397675    -22.3739596    90    1    1.07778    0.922222;
    541    1    0    0    0    0    1    1.02940355    -13.4992737    63    1    1.06349    0.936508;
    542    1    54.7    7.6    0    0    1    1.04969764    -10.8765001    225    1    1.08889    0.933333;
    543    1    55.7    10.6    0    0    1    1.0496531    -10.881783    225    1    1.08889    0.933333;
    544    1    0    0    0    0    1    1.02676187    -36.9267514    90    1    1.07778    0.977778;
    545    1    0    0    0    0    1    1.04483388    -33.759889    225    1    1.08889    1.00444;
    546    2    0    0    0    0    1    1.025    -28.9594809    63    1    1.07937    0.920635;
    547    1    0    0    0    0    1    1.03456322    -27.0556779    63    1    1.07937    0.920635;
    548    1    0    0    0    0    1    1.03863687    -18.356704    63    1    1.07937    0.920635;
    549    1    34.4    5.3    0    0    1    1.0096437    -33.0350723    63    1    1.07937    0.920635;
    550    1    0    0    0    0    1    1.04500823    -21.836849    63    1    1.07937    0.920635;
    551    1    53.1    9    0    0    1    1.03217435    -22.1853173    90    1    1.07778    0.922222;
    552    1    31.5    0.9    0    0    1    1.02037811    -17.5217188    63    1    1.06349    0.936508;
    553    1    1.7    -0.2    0    0    1    0.992368319    -40.2019195    63    1    1.04762    0.952381;
    554    1    0    0    0    0    1    1.03162448    -3.60202957    63    1    1.07937    0.952381;
    555    1    0    0    0    0    1    1.09002989    -14.4536052    225    1    1.09066    1;
    556    1    0    0    0    0    1    1.09003189    -14.4536271    225    1    1.09066    1;
    557    1    65.4    1.4    0    0    1    1.06842964    -21.1440632    225    1    1.08889    1;
    558    1    35    -2.7    0    0    1    1.06293096    -29.4588987    225    1    1.08889    1.00444;
    559    1    15.2    2.3    0    0    1    1.01897156    -22.565062    63    1    1.06349    0.936508;
    560    1    12.9    0.9    0    0    1    1.00568052    -23.1503899    63    1    1.07937    0.952381;
    561    1    29.6    -2.8    0    0    1    1.05684726    -22.1719517    63    1    1.07937    0.920635;
    562    1    17.8    -0.1    0    0    1    1.01014437    -43.6281569    90    1    1.07778    0.977778;
    563    1    0    0    0    0    1    1.00224841    -14.0728644    63    1    1.06349    0.968254;
    564    1    0    0    0    0    1    1.04907648    -9.37818171    225    1    1.08444    1.00889;
    565    1    16.5    9.6    0    0    1    1.02418868    -22.7582678    63    1    1.07937    0.920635;
    566    1    36.2    7    0    0    1    1.02124137    -51.7152879    90    1    1.06667    0.977778;
    567    1    1.9    1    0    0    1    1.03415681    -19.9377159    63    1    1.07937    0.920635;
    568    1    11.9    4.1    0    0    1    0.997866039    -24.430801    63    1    1.06349    0.968254;
    569    1    0    0    0    0    1    1.04060017    -27.1224021    63    1    1.07937    0.920635;
    570    1    22.2    -1.1    0    0    1    0.996174616    -6.74764454    63    1    1.07937    0.952381;
    571    1    16.6    2.1    0    0    1    1.0163706    -31.2449605    63    1    1.07937    0.920635;
    572    1    43.1    -6.3    0    0    1    1.00505882    -16.6299902    63    1    1.06349    0.936508;
    573    1    0    0    0    0    1    1.0141897    -32.2451924    63    1    1.07937    0.920635;
    574    1    7.6    1.4    0    0    1    1.0287516    -26.7170675    90    1    1.06667    0.977778;
    575    1    3.2    -0.4    0    0    1    1.02035168    -22.411127    63    1    1.06349    0.936508;
    576    1    8    -0.9    0    0    1    1.05489379    -20.8522188    90    1    1.08889    0.933333;
    577    1    38    6.5    0    0    1    1.06421961    -21.6107321    225    1    1.08889    1;
    578    1    8.3    2.4    0    0    1    1.01264828    -30.2019275    63    1    1.07937    0.920635;
    579    1    0    0    0    0    1    1.05252506    -20.315959    225    1    1.08444    1.00889;
    580    1    0    0    0    0    1    1.05239063    -20.3268178    225    1    1.08444    1.00889;
    581    1    0    0    0    0    1    1.05367889    -15.0402897    225    1    1.08444    1.00889;
    582    1    0    0    0    0    1    1.05069795    -11.7088294    380    1    1.10263    1.02895;
    583    2    0    0    0    0    1    1.009    -33.2079065    63    1    1.04762    0.952381;
    584    1    4    -2.5    0    0    1    1.03419592    -14.8149174    63    1    1.06349    0.936508;
    585    1    21.3    3.3    0    0    1    0.985454044    -7.91835717    63    1    1.07937    0.952381;
    586    2    35.2    0    0    0    1    1.02223991    -11.7269547    63    1    1.06349    0.936508;
    587    1    30.7    1.5    0    0    1    1.00719308    -8.29339369    63    1    1.07937    0.952381;
    588    1    12.2    0.6    0    0    1    1.04036067    -11.7135699    63    1    1.06349    0.936508;
    589    2    14    3.4    0    0    1    1.01744454    -24.680098    90    1    1.07778    0.922222;
    590    1    154.3    40.7    0    0    1    1.06261263    -16.2050783    225    1    1.08889    0.888889;
    591    1    22.4    -5.4    0    0    1    1.01840795    -51.3359379    63    1    1.06349    0.952381;
    592    1    15.2    -0.9    0    0    1    1.03449857    -39.3350518    63    1    1.07937    0.920635;
    593    2    0    0    0    0    1    1.02908602    -21.9931091    63    1    1.07937    0.920635;
    594    1    0    0    0    0    1    1.09599725    -11.9124968    225    1    1.09697    1;
    595    1    0    0    0    0    1    1.09268972    -11.913418    380    1    1.10526    1.05263;
    596    1    7.3    -1.5    0    0    1    1.03103123    -47.5481139    90    1    1.06667    0.977778;
    597    1    9.7    -1.7    0    0    1    1.02382419    -24.1475094    63    1    1.07937    0.952381;
    598    1    34.8    0.1    0    0    1    1.05625605    -20.4289837    225    1    1.08889    0.986667;
    599    1    8.9    1.8    0    0    1    1.0120699    -35.8954904    90    1    1.06667    0.977778;
    600    2    0    0    0    0    1    1.02302333    -31.0809522    63    1    1.06349    0.968254;
    601    1    -0.8    -2.4    0    0    1    1.01068667    -27.3479146    90    1    1.07778    0.922222;
    602    1    0    0    0    0    1    1.03411242    -22.8457452    63    1    1.07937    0.920635;
    603    1    0    0    0    0    1    1.06462066    -21.3592504    225    1    1.08889    1;
    604    1    0    0    0    0    1    1.04957253    -54.9653932    225    1    1.08444    1.00444;
    605    1    0    0    0    0    1    1.04957253    -54.9653932    225    1    1.08444    1.00444;
    606    1    0    0    0    0    1    1.04957989    -54.9655901    225    1    1.08444    1.00444;
    607    1    0    0    0    0    1    1.03362736    -58.8714257    63    1    1.06349    0.952381;
    608    1    0    0    0    0    1    1.04957149    -54.9653655    225    1    1.08444    1.00444;
    609    1    2.7    2.4    0    0    1    0.994584077    -34.4120856    63    1    1.04762    0.952381;
    610    2    0    0    0    0    1    1.021    -8.21415349    20    1    1.15    0.8;
    611    1    0    0    0    0    1    1.02477974    -9.90969851    225    1    1.08889    0.933333;
    612    1    38    1.2    0    0    1    0.997697968    -34.1722781    90    1    1.06667    0.977778;
    613    1    18.7    5.1    0    0    1    0.990000627    -34.9199237    63    1    1.04762    0.952381;
    614    1    10.9    0.9    0    0    1    0.990227608    -34.0670273    63    1    1.07937    0.920635;
    615    1    38.4    11.1    0    0    1    1.03675022    -17.8794353    225    1    1.08889    0.986667;
    616    1    0    0    0    0    1    1.08747268    -14.4174542    225    1    1.08889    1;
    617    1    0    0    0    0    1    1.10139077    -11.8143634    380    1    1.10526    1.05263;
    618    1    16.4    -3.1    0    0    1    1.00802596    -38.8467023    63    1    1.04762    0.952381;
    619    1    19.3    -0.9    0    0    1    1.0064995    -38.9037998    63    1    1.04762    0.952381;
    620    1    3.2    1.4    0    0    1    1.00791824    -33.2167587    63    1    1.04762    0.952381;
    621    1    3.2    1.4    0    0    1    1.007935    -33.2185628    63    1    1.04762    0.952381;
    622    1    3.3    0.7    0    0    1    1.03803813    -22.2063152    63    1    1.07937    0.952381;
    623    1    14.8    -1.4    0    0    1    1.01124511    -11.3264596    63    1    1.06349    0.936508;
    624    2    0    0    0    0    1    1.047    -6.86792709    225    1    1.08889    0.933333;
    625    1    52.5    -1.2    0    0    1    1.01736402    -61.3913278    63    1    1.06349    0.952381;
    626    1    10    0.1    0    0    1    1.01637265    -14.3725164    63    1    1.06349    0.968254;
    627    1    11.5    -0.2    0    0    1    0.98774618    -12.8778937    63    1    1.06349    0.968254;
    628    1    0    0    0    0    1    1.05219488    -11.8307921    150    1    1.08    0.966667;
    629    1    0    0    0    0    1    1.05004056    -24.2968433    90    1    1.06667    0.977778;
    630    1    34.8    11.6    0    0    1    1.00174673    -32.353762    63    1    1.04762    0.952381;
    631    1    68.7    4.9    0    0    1    1.0356316    -31.5443518    225    1    1.08889    1.00444;
    632    1    -0.7    0.6    0    0    1    1.03600815    -31.4393897    225    1    1.08889    1.00444;
    633    2    12.9    0    0    0    1    1.0283882    -14.4603433    63    1    1.06349    0.936508;
    634    1    9.1    -0.8    0    0    1    1.01073539    -64.1712381    63    1    1.06349    0.952381;
    635    1    24.7    3.6    0    0    1    0.985617443    -19.2367223    63    1    1.07937    0.952381;
    636    2    31.5    1.2    0    0    1    0.999    -21.6462709    63    1    1.06349    0.968254;
    637    1    21.3    2.4    0    0    1    1.01624121    -22.6580687    63    1    1.06349    0.936508;
    638    1    6.9    -2.7    0    0    1    1.04131753    -29.8170463    90    1    1.06667    0.977778;
    639    1    4    0.2    0    0    1    1.03347205    -45.9934793    63    1    1.06349    0.952381;
    640    1    34.7    4.5    0    0    1    1.06287261    -16.3043721    225    1    1.08889    0.888889;
    641    1    0    0    0    0    1    1.0901284    -13.2018327    225    1    1.09063    1;
    642    1    0    0    0    0    1    1.0901284    -13.2018327    225    1    1.09062    1;
    643    1    0    0    0    0    1    1.09016095    -13.1913675    225    1    1.0907    1;
    644    1    0    0    0    0    1    1.0901284    -13.2018327    225    1    1.09064    1;
    645    1    0    0    0    0    1    1.09015222    -13.1929235    225    1    1.09069    1;
    646    2    0    0    0    0    1    1.104    -9.9811074    380    1    1.10526    1.05263;
    647    1    2    0    0    0    1    1.02626537    -5.91664838    63    1    1.06349    0.936508;
    648    1    13.9    6.2    0    0    1    1.01140885    -11.1199791    63    1    1.06349    0.936508;
    649    1    16    0    0    0    1    1.0273235    -13.7178688    63    1    1.06349    0.936508;
    650    1    25.9    3    0    0    1    1.02501297    -13.8518    63    1    1.06349    0.936508;
    651    1    31.3    -2.6    0    0    1    1.03062929    -35.2984648    90    1    1.06667    0.977778;
    652    1    31.8    4.7    0    0    1    0.987340789    -16.9994226    63    1    1.07937    0.952381;
    653    1    44.4    8.5    0    0    1    1.02010754    -18.8598823    63    1    1.06349    0.968254;
    654    1    51.3    15    0    0    1    1.02550533    -17.5057587    63    1    1.06349    0.936508;
    655    1    11.8    0.2    0    0    1    1.03540553    -28.5214685    63    1    1.07937    0.920635;
    656    1    0    0    0    0    1    1.01499465    -46.4553523    90    1    1.06667    0.977778;
    657    2    0    0    0    0    1    1.06456053    -18.2568052    63    1    1.07937    0.920635;
    658    1    37.8    6.6    0    30    1    1.04594158    -26.3331454    63    1    1.07937    0.920635;
    659    1    0    0    0    0    1    1.06440361    -21.5811187    225    1    1.08889    1;
    660    1    0    0    0    0    1    1.03949504    -10.4238218    63    1    1.07937    0.952381;
    661    1    7.4    2.3    0    0    1    1.02449719    -27.0940897    63    1    1.07937    0.920635;
    662    1    48.9    9.5    0    0    1    1.03296365    -29.3683502    63    1    1.06349    0.968254;
    663    1    32.1    12    0    0    1    1.06803731    -4.44630907    225    1    1.08889    0.986667;
    664    1    12    3    0    0    1    0.991872374    -36.6174157    63    1    1.04762    0.952381;
    665    1    1.6    -2.7    0    0    1    1.02259646    -1.400621    63    1    1.07937    0.952381;
    666    1    44.9    5.5    0    0    1    0.994998557    -52.0704649    90    1    1.06667    0.977778;
    667    1    -0    -14.9    0    0    1    1.05931579    -23.6861544    90    1    1.07778    0.922222;
    668    1    33.5    -2.4    0    0    1    1.04456821    -27.9161027    90    1    1.06667    0.977778;
    669    1    0    0    0    0    1    1.07950404    -2.83970356    380    1    1.10526    1.03947;
    670    1    0    0    0    0    1    1.07842798    -2.90656131    380    1    1.10526    1.03947;
    671    1    0    0    0    0    1    1.07952489    -2.84010246    380    1    1.10526    1.03947;
    672    1    0    0    0    0    1    1.0783858    -2.91606077    380    1    1.10526    1.03947;
    673    1    0    0    0    10    1    1.03531422    -21.0402493    63    1    1.09524    0.904762;
    674    1    0    0    0    0    1    1.06187176    -17.2663702    225    1    1.08889    0.924444;
    675    1    13.7    -8    0    0    1    1.02463581    -24.2631656    90    1    1.06667    0.977778;
    676    1    34.9    4.3    0    0    1    1.02335546    -29.4724417    90    1    1.07778    0.977778;
    677    1    26.2    -6.6    0    0    1    1.01420955    -15.4614449    63    1    1.06349    0.936508;
    678    1    2.3    11.7    0    0    1    1.02500149    -24.459746    63    1    1.09524    0.904762;
    679    1    6    -0.6    0    0    1    1.05095921    -29.3873295    90    1    1.06667    0.977778;
    680    1    14.8    0.2    0    0    1    1.00497132    -21.7059654    63    1    1.06349    0.936508;
    681    1    -1.3    2.2    0    0    1    1.06674767    -9.92599499    225    1    1.08889    0.986667;
    682    1    0    0    0    0    1    1.05069362    -46.2071792    90    1    1.07173    0.977778;
    683    1    0    0    0    0    1    1.04896094    -41.9621288    225    1    1.08444    1.00444;
    684    1    14    0.2    0    0    1    0.987904676    -49.5290254    90    1    1.06667    0.977057;
    685    1    15.3    -2.6    0    0    1    1.0489226    -26.012056    90    1    1.06667    0.977778;
    686    1    95.2    18.5    0    0    1    1.00792462    -39.805318    63    1    1.04762    0.952381;
    687    1    0    0    0    0    1    1.04613337    -21.2933632    63    1    1.07937    0.920635;
    688    1    34.8    4.5    0    0    1    0.978314632    -38.5144632    63    1    1.04762    0.952381;
    689    2    0    0    0    0    1    0.966    -9.39748967    45    1    1    0.888889;
    690    1    -3.3    0.1    0    0    1    1.0766313    -9.73491168    380    1    1.10263    1.04211;
    691    1    0    0.1    0    0    1    0.98638607    -21.2195949    63    1    1.06349    0.936508;
    692    1    -3.3    0.2    0    0    1    1.07664775    -9.75273265    380    1    1.10263    1.04211;
    693    1    4.8    2.3    0    0    1    1.01173152    -36.4043661    90    1    1.07778    0.977778;
    694    1    4    2.5    0    0    1    1.01015348    -30.2882426    90    1    1.07778    0.977778;
    695    1    11.7    -4.5    0    0    1    1.04462794    -19.3123647    63    1    1.06349    0.936508;
    696    1    0    0    0    0    1    1.03233804    -32.1903061    225    1    1.08889    1.00444;
    697    1    45.5    4.6    0    0    1    1.01352395    -27.305257    90    1    1.07778    0.922222;
    698    1    0    0    0    0    1    1.04526732    -13.1648705    225    1    1.08889    0.977778;
    699    1    0    0    0    0    1    1.04532609    -13.1640581    225    1    1.08889    0.977778;
    700    1    26.5    -1.2    0    0    1    1.03196052    -29.6717452    90    1    1.1    0.944444;
    701    1    0    0    0    0    1    1.03979307    -25.2745209    225    1    1.08889    0.968889;
    702    2    0    0    0    0    1    1.014    -4.2446214    20    1    1.15    0.8;
    703    2    0    0    0    0    1    1.014    -4.33184413    20    1    1.15    0.8;
    704    2    0    0    0    0    1    1.015    -4.65057797    20    1    1.15    0.8;
    705    1    0    0    0    0    1    1.02419497    -6.74104812    225    1    1.08889    0.933333;
    706    1    0    0    0    0    1    1.02454266    -7.12145937    225    1    1.08889    0.933333;
    707    1    42.5    12.2    0    0    1    1.02378556    -40.8298511    90    1    1.06667    0.977778;
    708    1    0    0    0    0    1    1.02218806    -42.2500348    90    1    1.06667    0.977778;
    709    1    0    0    0    0    1    1.04739344    -38.0544468    225    1    1.08444    1.00444;
    710    2    9.6    0    0    0    1    0.963    -9.45014494    45    1    1    0.888889;
    711    1    24    1.2    0    0    1    1.00269719    -31.3495734    90    1    1.06667    0.977778;
    712    1    20.2    0.2    0    0    1    1.05212783    -32.2931493    20    1    1.15    0.8;
    713    1    25.2    2.2    0    0    1    1.05210818    -32.2952312    20    1    1.15    0.8;
    714    1    29.2    0.2    0    0    1    1.05212106    -32.2970436    20    1    1.15    0.8;
    715    1    0    0    0    29    1    1.04060775    -35.5198234    90    1    1.06667    0.977778;
    716    1    0    0    0    30    1    1.04884763    -37.9338343    90    1    1.06667    0.977778;
    717    1    0    0    0    0    1    1.0521446    -32.2844169    225    1    1.08444    1.00444;
    718    1    0    -5.1    0    0    1    1.032329    -29.9753285    90    1    1.06667    0.977778;
    719    1    17.3    -3.6    0    0    1    1.01055618    -21.8173806    63    1    1.06349    0.968254;
    720    1    -0.2    0    0    0    1    1.05357083    -15.9952381    225    1    1.08889    0.977778;
    721    1    1.5    0.1    0    0    1    0.975202116    -28.8594211    63    1    1.07937    0.952381;
    722    1    29.3    -2.9    0    0    1    1.03002815    -24.4257096    90    1    1.06667    0.977778;
    723    1    26.9    -7.1    0    0    1    0.974425283    -29.2034731    63    1    1.07937    0.952381;
    724    1    9.8    -3.4    0    0    1    1.03109549    -46.7818281    90    1    1.06667    0.977778;
    725    1    39.5    4.7    0    0    1    1.00809922    -6.16839605    63    1    1.07937    0.952381;
    726    1    0    0    0    0    1    1.07112468    -23.0061085    225    1    1.08444    1.00444;
    727    1    50.9    3.1    0    0    1    1.02877875    -22.6905547    90    1    1.07778    0.922222;
    728    1    29.6    0    0    0    1    1.00180068    -16.4485632    63    1    1.06349    0.936508;
    729    1    37.4    6.4    0    0    1    0.998576228    -33.9998037    63    1    1.06349    0.968254;
    730    1    10.4    12.6    0    0    1    1.02835693    -25.8493042    63    1    1.09524    0.936508;
    731    1    10.5    0.9    0    0    1    1.04861991    -26.7997384    63    1    1.09524    0.936508;
    732    1    0    0    0    0    1    1.03803617    -22.6160468    225    1    1.08889    0.951111;
    733    1    30.9    -0.4    0    0    1    0.984191901    -34.230963    63    1    1.04762    0.952381;
    734    1    20    3.7    0    0    1    0.983855828    -33.8170763    63    1    1.04762    0.952381;
    735    1    22.9    6.6    0    0    1    0.981776421    -33.8569427    63    1    1.04762    0.952381;
    736    1    52.4    12.2    0    0    1    1.00297764    -27.0823133    63    1    1.04762    0.952381;
    737    1    14.9    -2.7    0    0    1    1.01836313    -54.5402245    90    1    1.06667    0.977778;
    738    2    0    0    0    0    1    0.995    -14.6655106    63    1    1.06349    0.936508;
    739    1    -2.8    -0.7    0    0    1    0.994452778    -10.4609975    63    1    1.07937    0.952381;
    740    1    9    1.1    0    0    1    1.05967335    -29.0299726    90    1    1.07778    0.977778;
    741    1    30.8    -2.6    0    0    1    1.02788043    -30.1635473    90    1    1.07778    0.922222;
    742    2    0    0    0    0    1    1.03412117    -22.8460102    63    1    1.07937    0.920635;
    743    1    46.3    -1.4    0    0    1    1.0594974    -30.0629904    90    1    1.07778    0.977778;
    744    1    81.4    11.5    0    0    1    1.04928528    -30.1406557    225    1    1.08889    1.00444;
    745    1    12    0.5    0    0    1    1.03823271    -34.675743    90    1    1.06667    0.977778;
    746    1    12    -3.5    0    0    1    1.03927345    -34.6965475    90    1    1.06667    0.977778;
    747    1    0    0    0    0    1    1.03444322    -13.0386311    63    1    1.07937    0.952381;
    748    1    0    0    0    0    1    1.06674213    -10.1127395    225    1    1.08889    0.986667;
    749    2    0    0    0    0    1    1.00521092    -13.6713916    63    1    1.06349    0.936508;
    750    2    0    0    0    0    1    1.002    -13.7066579    63    1    1.06349    0.936508;
    751    2    11.5    3.7    0    0    1    1.014    -44.211093    90    1    1.06667    0.977778;
    752    1    12.9    0.9    0    0    1    1.01133938    -55.8231952    63    1    1.06349    0.952381;
    753    1    4    1.2    0    0    1    1.01689306    -45.9648627    90    1    1.06667    0.977778;
    754    1    13    -4.7    0    0    1    1.03740219    -22.6216294    63    1    1.07937    0.920635;
    755    1    12.8    -1.1    0    0    1    1.01429145    -23.3187019    63    1    1.06349    0.936508;
    756    2    0    0    0    0    1    1.02438481    -5.95848539    63    1    1.06349    0.936508;
    757    1    10.4    4.9    0    0    1    1.01321635    -15.078808    63    1    1.07937    0.952381;
    758    1    24.2    3.1    0    0    1    1.04386923    -18.108942    63    1    1.06349    0.936508;
    759    1    19    0.6    0    78    1    1.03927016    -29.3434034    225    1    1.08444    1.00889;
    760    1    0    0    0    0    1    1.03679358    -27.9341365    380    1    1.10263    1.02895;
    761    1    49.1    2.7    0    0    1    1.00351575    -14.5893428    63    1    1.06349    0.968254;
    762    1    114.2    34.5    0    0    1    1.04869266    -30.4643505    225    1    1.08889    1.00444;
    763    2    0    0    0    0    1    1.04850584    -22.028866    225    1    1.08889    0.888889;
    764    1    0    0    0    0    1    1.04850574    -22.0288655    225    1    1.08889    0.888889;
    765    2    0    0    0    0    1    1.037    -13.106509    63    1    1.06349    0.936508;
    766    2    0    0    0    0    1    1.036    -14.2068615    63    1    1.06349    0.936508;
    767    1    0    0    0    0    1    0.567599432    -21.9963195    20    1    1.15    0.5;
    768    1    0    0    0    0    1    1.03132204    -21.9963195    63    1    1.07937    0.952381;
    769    1    17    0    0    0    1    1.01639601    -5.30594    63    1    1.07937    0.952381;
    770    1    21.8    1.2    0    0    1    1.02496778    -20.8341121    63    1    1.07937    0.952381;
    771    1    9.4    -2.6    0    0    1    1.01074169    -13.8795142    63    1    1.07937    0.952381;
    772    1    18    5.1    0    0    1    1.04609159    -32.367819    90    1    1.06667    0.977778;
    773    1    0    0    0    0    1    1.01578545    -50.1875796    90    1    1.06667    0.977778;
    774    1    0    0    0    0    1    1.05101908    -43.8945971    225    1    1.08444    1.00444;
    775    1    0    0    0    0    1    1.0361688    -12.312774    20    1    1.15    0.8;
    776    1    0    0    0    0    1    1.0361688    -12.312774    20    1    1.15    0.8;
    777    1    0    0    0    0    1    1.0361688    -12.312774    20    1    1.15    0.8;
    778    1    71.7    18.4    0    0    1    1.03513367    -12.312774    63    1    1.06349    0.936508;
    779    1    10.9    -2.2    0    0    1    1.00606552    -30.8755419    63    1    1.07937    0.920635;
    780    1    44.3    7.2    0    0    1    1.06283971    -29.736713    90    1    1.07778    0.977778;
    781    1    27.9    -2.3    0    0    1    1.02564427    -5.39979512    63    1    1.07937    0.952381;
    782    1    0    0    0    0    1    1.07613783    -0.538301718    225    1    1.08889    0.986667;
    783    1    10    4    0    0    1    1.03588793    -48.7596546    63    1    1.06349    0.952381;
    784    1    11    5    0    0    1    1.03594143    -48.7518507    63    1    1.06349    0.952381;
    785    1    0    0    0    0    1    1.03619454    -48.7367946    63    1    1.06349    0.952381;
    786    1    6.3    2.7    0    0    1    1.01810567    -23.2151375    63    1    1.07937    0.952381;
    787    1    19.4    4.6    0    0    1    1.02052274    -26.6116595    63    1    1.07937    0.920635;
    788    1    28.7    -2.3    0    0    1    1.04789551    -19.3124972    225    1    1.08444    1.00889;
    789    1    106.7    8.9    0    0    1    1.04637736    -19.9258985    225    1    1.08444    1.00889;
    790    1    2    2    0    0    1    1.02843725    -10.2027861    63    1    1.06349    0.936508;
    791    2    0    0    0    0    1    1.0141143    -13.6072327    20    1    1.15    0.8;
    792    2    0    0    0    0    1    1.01944718    -12.5782613    20    1    1.15    0.8;
    793    1    -9.1    0    0    0    1    1.01842875    -12.5782613    63    1    1.06349    0.936508;
    794    1    -22    0    0    0    1    1.01310119    -13.6072327    63    1    1.06349    0.936508;
    795    1    0    0    0    0    1    1.02539955    -8.12321068    225    1    1.08889    0.933333;
    796    1    0    0    0    0    1    1.08516043    -0.675325688    380    1    1.10526    1.03947;
    797    1    10    5.2    0    0    1    1.00376695    -17.969444    63    1    1.07937    0.952381;
    798    1    0    0    0    0    1    1.00879922    -30.6051865    90    1    1.06667    0.977778;
    799    1    0    0.2    0    0    1    1.02301362    -19.950582    63    1    1.07937    0.952381;
    800    1    0    0    0    0    1    1.01669264    -20.8008231    63    1    1.07937    0.952381;
    801    1    64.8    4.4    0    0    1    1.03209793    -13.8408241    63    1    1.06349    0.936508;
    802    1    0    0    0    0    1    1.01618335    -61.3226984    63    1    1.06349    0.952381;
    803    1    13    0.1    0    0    1    1.02302986    -19.7843271    63    1    1.06349    0.936508;
    804    1    0    0    0    0    1    1.0193282    -14.9760179    63    1    1.06349    0.936508;
    805    1    0    0    0    0    1    1.06255782    -7.34662814    380    1    1.10526    1.03947;
    806    2    0    0    0    0    1    1.014    -5.32278752    20    1    1.15    0.8;
    807    2    0    0    0    0    1    1.018    -5.47607994    20    1    1.15    0.8;
    808    2    0    0    0    0    1    1.016    -5.51241133    20    1    1.15    0.8;
    809    1    0    0    0    0    1    1.0246396    -7.44343633    225    1    1.08889    0.933333;
    810    1    0    0    0    0    1    1.02511381    -7.70016068    225    1    1.08889    0.933333;
    811    1    11    2    0    0    1    1.05641409    -30.1786535    63    1    1.07937    0.920635;
    812    1    13.4    5    0    0    1    1.01695959    -24.7747609    63    1    1.07937    0.920635;
    813    1    62.4    22.5    0    0    1    1.05572634    -16.7220991    225    1    1.08444    1.00889;
    814    1    -0.6    0.6    0    0    1    1.05629389    -16.6625567    225    1    1.08444    1.00889;
    815    1    -2.1    -3.3    0    0    1    1.0294226    -32.8054945    63    1    1.06349    0.968254;
    816    1    69.6    22.8    0    0    1    1.00782218    -30.1794265    63    1    1.07937    0.920635;
    817    1    2.9    -2.7    0    0    1    1.04914002    -18.0870949    225    1    1.08444    1.00889;
    818    1    5    1    0    0    1    1.02846424    -17.289219    63    1    1.06349    0.936508;
    819    1    15.1    -0.7    0    0    1    1.00075821    -20.4221746    63    1    1.06349    0.968254;
    820    2    0    0    0    0    1    1.022    -13.296145    63    1    1.06349    0.968254;
    821    2    0    0    0    0    1    1.022    -10.9978629    63    1    1.06349    0.968254;
    822    1    83.3    17.1    0    0    1    1.06021656    -32.6462445    225    1    1.08889    1.00444;
    823    1    0    0    0    0    1    1.01658431    -61.3614233    63    1    1.06349    0.952381;
    824    1    0    0    0    0    1    1.02303475    -31.5919173    63    1    1.07937    0.920635;
    825    1    24.5    -0.3    0    0    1    1.02278503    -31.6250088    63    1    1.07937    0.920635;
    826    1    41.1    1.3    0    0    1    1.04648565    -19.854699    225    1    1.08444    1.00889;
    827    1    30.8    -4.9    0    0    1    1.04709569    -19.8184721    225    1    1.08444    1.00889;
    828    1    6.7    0.6    0    0    1    1.06531635    -29.1748388    90    1    1.07778    0.977778;
    829    1    1.2    0.5    0    0    1    1.06227604    -17.3655702    150    1    1.10667    0.946667;
    830    1    0    0    0    0    1    0.999600098    -16.7847744    63    1    1.06349    0.968254;
    831    2    0    -0.9    0    0    1    1.03150619    -21.9701044    63    1    1.07937    0.920635;
    832    1    0    0    0    0    1    1.0595336    -53.3120715    225    1    1.08444    1.00444;
    833    1    0    0    0    0    1    1.05806236    -48.4212457    380    1    1.10263    1.04211;
    834    1    53.9    6.2    0    0    1    1.0507924    -21.8003421    90    1    1.1    0.944444;
    835    2    0    0    0    0    1    1.047    -24.961459    63    1    1.07937    0.920635;
    836    2    0    0    0    0    1    0.982930823    -6.12938069    45    1    1    0.888889;
    837    1    0.1    -1.7    0    0    1    1.01006624    -17.1053332    63    1    1.06349    0.968254;
    838    2    0    0    0    0    1    1.06672581    -17.9699484    63    1    1.07937    0.920635;
    839    1    41.2    -4.9    0    0    1    1.03510344    -34.8147647    90    1    1.07778    0.977778;
    840    1    48.2    -3.4    0    0    1    1.03895343    -25.4927194    63    1    1.09524    0.936508;
    841    2    -1.7    2.3    0    0    1    1.018    -23.5218534    63    1    1.07937    0.920635;
    842    1    0    0    0    0    1    1.0506217    -20.4998362    63    1    1.07937    0.920635;
    843    2    0    0    0    0    1    1.05052231    -20.4971493    63    1    1.07937    0.920635;
    844    1    9.6    -1    0    0    1    1.03914624    -31.7764205    63    1    1.07937    0.920635;
    845    1    0    0    0    0    1    1.0144461    -24.5434801    63    1    1.07937    0.920635;
    846    1    45.1    -2    0    0    1    1.05945998    -29.9030868    90    1    1.07778    0.977778;
    847    1    2.3    3    0    0    1    1.02816777    -18.3515836    63    1    1.06349    0.968254;
    848    1    27.2    12.2    0    0    1    1.03864793    -29.4369186    90    1    1.07778    0.977778;
    849    1    10.8    -0.7    0    0    1    1.01416618    -31.8684302    63    1    1.07937    0.920635;
    850    1    30.5    5.4    0    0    1    1.00429606    -30.6630086    63    1    1.07937    0.920635;
    851    1    18    3.9    0    0    1    1.01335188    -35.8891951    63    1    1.06349    0.968254;
    852    1    28.9    0.4    0    0    1    1.01388819    -35.9644653    63    1    1.06349    0.968254;
    853    1    16    -0.4    0    0    1    1.01499625    -35.861401    63    1    1.06349    0.968254;
    854    1    0    0    0    0    1    1.07480974    -20.1630537    63    1    1.07937    0.920635;
    855    1    0    0    0    0    1    1.0863911    -16.661769    225    1    1.08889    1;
    856    1    0    0    0    0    1    1.08505136    -14.1378395    380    1    1.10526    1.05263;
    857    1    2.9    -1.7    0    0    1    1.04003687    -20.120648    63    1    1.09524    0.936508;
    858    1    0    0    0    0    1    1.05530031    -16.4642906    225    1    1.08889    0.911111;
    859    1    0    0    0    0    1    1.05993971    -6.96309068    380    1    1.10526    1;
    860    1    7    4.1    0    0    1    0.997019081    -31.8228997    63    1    1.04762    0.952381;
    861    1    10.2    3.6    0    0    1    1.02340324    -49.6630592    63    1    1.06349    0.952381;
    862    2    17    -1.2    0    0    1    1.02502073    -31.084903    63    1    1.07937    0.920635;
    863    1    0    0    0    0    1    1.04367574    -23.7175411    63    1    1.07937    0.920635;
    864    1    38.8    12.4    0    0    1    1.06732327    -34.5914343    225    1    1.08889    1.00444;
    865    1    26    5.4    0    0    1    1.01769646    -32.5881214    225    1    1.08889    1.00444;
    866    1    22.2    -4.3    0    0    1    1.02287363    -64.0817274    63    1    1.06349    0.952381;
    867    1    0.2    -1.3    0    0    1    1.0587905    -19.8953451    225    1    1.08889    0.986667;
    868    1    0.2    -1.3    0    0    1    1.0587905    -19.8953451    225    1    1.08889    0.986667;
    869    2    0    0    0    0    1    1.028    -22.2995359    63    1    1.07937    0.920635;
    870    2    6.2    -0.4    0    0    1    1.027    -22.4510527    63    1    1.07937    0.920635;
    871    1    0    0.2    0    0    1    1.03442234    -1.82303962    63    1    1.07937    0.952381;
    872    1    0    -0.9    0    0    1    1.01308361    -33.7569565    63    1    1.06349    0.968254;
    873    1    0.3    -4.9    0    0    1    1.02229243    -31.9123839    90    1    1.06667    0.977778;
    874    1    45.4    5.9    0    0    1    0.998157664    -35.0892678    63    1    1.06349    0.968254;
    875    1    16    9.6    0    0    1    1.01115841    -23.2746127    63    1    1.06349    0.968254;
    876    1    22.9    9.9    0    0    1    1.00937561    -23.3727567    63    1    1.06349    0.968254;
    877    1    -2.7    -3.4    0    0    1    1.0647768    -33.4536529    90    1    1.07778    0.977778;
    878    1    52    3.8    0    0    1    1.03602366    -17.2190998    63    1    1.06349    0.968254;
    879    1    49.2    3    0    0    1    1.02267119    -50.0197451    63    1    1.06349    0.952381;
    880    1    24    1.9    0    0    1    1.01637128    -31.1005356    63    1    1.06349    0.968254;
    881    1    26    3.8    0    0    1    1.01549416    -31.119711    63    1    1.06349    0.968254;
    882    1    1.1    -0.3    0    0    1    1.05776916    -30.4472754    225    1    1.08889    1.00444;
    883    1    14.1    9.7    0    0    1    1.05736286    -30.4655325    225    1    1.08889    1.00444;
    884    1    19    4.6    0    0    1    0.992011193    -33.9309658    63    1    1.04762    0.952381;
    885    1    30.1    5.6    0    0    1    1.0012643    -34.2339655    63    1    1.04762    0.952381;
    886    1    55.5    1.4    0    0    1    1.02997623    -30.0330514    225    1    1.08889    1.00444;
    887    1    0    0    0    0    1    1.03482285    -28.7762693    225    1    1.08889    1.00444;
    888    1    48    11.1    0    0    1    1.03849031    -26.2608483    90    1    1.08889    0.933333;
    889    1    3.9    0.5    0    0    1    1.03365289    -63.2899459    63    1    1.06349    0.952381;
    890    2    0    0    0    0    1    1.04752559    -28.4378614    63    1    1.07937    0.920635;
    891    1    59.9    6    0    0    1    1.01680674    -26.9757872    90    1    1.07778    0.922222;
    892    1    65.9    16.5    0    0    1    1.05357657    -31.8303404    225    1    1.08889    1.00444;
    893    1    54.3    14.4    0    0    1    1.0542643    -31.7767895    225    1    1.08889    1.00444;
    894    2    -40.9    1.4    0    0    1    0.995157677    -16.676414    20    1    1.15    0.8;
    895    1    0    0    0    0    1    1.06456964    -21.6180831    150    1    1.08    0.966667;
    896    1    41.7    7.3    0    0    1    1.01135565    -24.0522731    63    1    1.07937    0.920635;
    897    1    6    -0.6    0    0    1    1.03686288    -23.933542    63    1    1.06349    0.936508;
    898    1    30.5    2.3    0    0    1    1.02261476    -26.5256095    63    1    1.09524    0.936508;
    899    1    15.9    0.8    0    0    1    0.996438563    -35.4086531    63    1    1.04762    0.952381;
    900    1    3.1    -3.8    0    0    1    1.10073835    7.31655984    380    1    1.10943    1.03947;
    901    1    54.1    18.3    0    0    1    1.09385516    4.23331421    380    1    1.10526    1.03947;
    902    1    -2.6    0    0    0    1    1.10409131    8.66110228    380    1    1.11444    1.03947;
    903    1    -41.6    -9.7    0    0    1    1.10419367    8.67829651    380    1    1.11451    1.03947;
    904    1    0    0    0    0    1    1.02565447    -5.39998999    63    1    1.07937    0.952381;
    905    1    5    3    0    0    1    1.02382973    -5.4856372    63    1    1.07937    0.952381;
    906    1    11.1    -0    0    0    1    1.03959177    -32.2545697    90    1    1.07778    0.977778;
    907    1    25.7    2.9    0    0    1    1.04143211    -33.8409254    63    1    1.07937    0.920635;
    908    1    28.8    2.5    0    0    1    1.03711217    -29.325607    90    1    1.1    0.944444;
    909    1    42    4.8    0    0    1    1.02284572    -26.3786439    63    1    1.09524    0.936508;
    910    1    101.2    26.8    0    0    1    1.03440621    -31.8033301    225    1    1.08889    1.00444;
    911    1    0    0    0    0    1    1.02155013    -17.9646735    63    1    1.06349    0.968254;
    912    1    14    1.6    0    0    1    1.04593152    -39.3025484    90    1    1.07778    0.977778;
    913    1    34.3    1.1    0    0    1    1.02327717    -18.6859351    63    1    1.06349    0.968254;
    914    1    17.9    -3.1    0    0    1    0.98663315    -39.3710183    63    1    1.06349    0.968254;
    915    1    6.4    1.3    0    0    1    1.01918016    -18.7539317    63    1    1.06349    0.968254;
    916    1    0.7    0.9    0    0    1    1.00911436    -34.7708806    63    1    1.04762    0.952381;
    917    1    7.7    0.9    0    0    1    1.0090412    -34.7820017    63    1    1.04762    0.952381;
    918    1    0    0    0    0    1    0.997298576    -32.1219223    63    1    1.07937    0.920635;
    919    1    0    0    0    0    1    1.08137919    -18.1149391    225    1    1.08889    1;
    920    1    0    0    0    0    1    1.08130727    -18.4727573    225    1    1.08889    1;
    921    1    0    0    0    0    1    1.09015374    -17.429834    380    1    1.10526    1.05263;
    922    1    9.2    4.2    0    0    1    1.01440005    -28.4624133    63    1    1.07937    0.920635;
    923    1    35.3    6.2    0    0    1    1.05917058    -30.1942472    90    1    1.07778    0.977778;
    924    1    23.8    2    0    0    1    1.0111592    -24.6136478    63    1    1.07937    0.920635;
    925    1    1.6    0.3    0    0    1    1.02283906    -30.3197631    63    1    1.07937    0.920635;
    926    1    13.7    -5.4    0    0    1    1.02558776    -8.15983019    225    1    1.08889    0.933333;
    927    1    -4    -0.1    0    0    1    1.03226956    -13.8021537    63    1    1.06349    0.936508;
    928    1    0    0    0    0    1    1.0085677    -26.4525027    63    1    1.04762    0.952381;
    929    1    0    0    0    0    1    1.05093913    -22.2118753    380    1    1.10526    1.04211;
    930    1    23.9    4.9    0    0    1    1.03162064    -24.0786092    63    1    1.06349    0.936508;
    931    1    12.8    -0.9    0    0    1    1.03281341    -26.7852851    63    1    1.06349    0.936508;
    932    1    0    0    0    0    1    1.06750448    -9.72722765    63    1    1.07937    0.952381;
    933    1    55.8    10.4    0    0    1    1.02739269    -25.8508569    63    1    1.07937    0.920635;
    934    1    2.2    0.2    0    0    1    1.04088053    -15.5922938    63    1    1.07937    0.920635;
    935    1    33.4    -2    0    0    1    1.01663781    -32.7508859    63    1    1.07937    0.920635;
    936    1    0    0    0    0    1    1.04067435    -32.16776    225    1    1.08889    1.00444;
    937    1    5.5    0.8    0    0    1    1.06460521    -32.0446452    225    1    1.08889    1.00444;
    938    1    5    9.5    0    0    1    1.0659843    -32.2113583    225    1    1.08889    1.00444;
    939    1    0    0    0    0    1    1.05759822    -26.5117154    380    1    1.10526    1.04211;
    940    1    0    0    0    0    1    1.05761976    -26.4844017    380    1    1.10526    1.04211;
    941    1    12.9    1    0    0    1    1.02562914    -46.3168206    90    1    1.06667    0.977778;
    942    1    0    0    0    0    1    1.03943378    -19.2544294    63    1    1.09524    0.904762;
    943    1    0    0    0    0    1    1.02436316    -15.6695716    225    1    1.08889    0.928889;
    944    1    104.1    -13.7    0    0    1    1.06256726    -7.35328089    380    1    1.10526    1.03947;
    945    1    8    0    0    0    1    0.990006404    -23.0086602    63    1    1.07937    0.920635;
    946    1    59.1    11.6    0    0    1    1.01890768    -44.7792775    90    1    1.06667    0.977778;
    947    1    0    0.8    0    0    1    1.02098436    -29.6400348    63    1    1.07937    0.952381;
    948    1    0    0    0    0    1    1.0162861    -30.64228    63    1    1.07937    0.952381;
    949    2    2.7    2.3    0    0    1    1.02341221    -26.3313952    90    1    1.07778    0.922222;
    950    1    34.9    4.1    0    0    1    1.00887257    -25.3223276    63    1    1.06349    0.968254;
    951    1    16.3    -1.5    0    0    1    1.01865764    -48.1485968    90    1    1.06667    0.977778;
    952    1    10    1.9    0    0    1    1.02801543    -22.6113142    90    1    1.06667    0.977778;
    953    1    35.4    0.2    0    0    1    1.03619425    -48.7367888    63    1    1.06349    0.952381;
    954    1    0    0    0    0    1    1.06475455    -43.5057777    225    1    1.08444    1.00444;
    955    1    17.3    2.3    0    0    1    1.03755506    -8.35592796    225    1    1.08889    0.933333;
    956    1    -0    0.6    0    0    1    1.01919883    -34.9097112    90    1    1.06667    0.977778;
    957    1    14    0.9    0    0    1    0.99956243    -31.7910042    90    1    1.06667    0.977778;
    958    1    0    0    0    0    1    1.04302368    -10.4289708    63    1    1.06349    0.936508;
    959    1    0    0    0    0    1    1.07503521    -3.18884918    380    1    1.10526    1.03947;
    960    1    5    1.2    0    0    1    1.02855137    -24.8067788    90    1    1.06667    0.977778;
    961    1    2.3    -0.1    0    0    1    1.02854517    -24.778241    90    1    1.06667    0.977778;
    962    1    -0.3    -0    0    0    1    0.974689853    -28.7595424    63    1    1.07937    0.952381;
    963    1    9.5    -4.2    0    0    1    1.03044111    -27.6634755    90    1    1.06667    0.977778;
    964    1    37.1    -0.3    0    0    1    0.991287365    -33.3138696    63    1    1.07937    0.952381;
    965    1    49.3    12.9    0    0    1    1.03902576    -29.1303785    90    1    1.06667    0.977778;
    966    1    0    0    0    0    1    1.06745936    -23.6452336    225    1    1.08444    1.00444;
    967    1    0    0    0    0    1    1.07846519    -20.4826983    380    1    1.10263    1.04211;
    968    1    0    0    0    0    1    1.07848567    -20.4794869    380    1    1.10263    1.04211;
    969    1    0.6    0.9    0    0    1    0.998757069    -25.2774299    63    1    1.07937    0.952381;
    970    2    48.8    29.8    0    0    1    1.061    -6.40994918    20    1    1.15    0.8;
    971    1    0    0    0    0    1    1.08203353    -6.00630264    225    1    1.08889    0.986667;
    972    1    38.2    -4.1    0    0    1    1.02096037    -53.650363    90    1    1.06667    0.977778;
    973    1    66.9    22.1    0    0    1    1.00258154    -24.8017554    63    1    1.07937    0.952381;
    974    1    0    0    0    0    1    1.03535802    -16.6948739    225    1    1.08889    0.986667;
    975    1    0    0.1    0    0    1    1.00620825    -15.2454966    63    1    1.07937    0.952381;
    976    1    1.6    -0.8    0    0    1    1.03782323    -13.1740106    63    1    1.06349    0.936508;
    977    1    37.4    -5    0    0    1    1.04402134    -14.323103    63    1    1.06349    0.936508;
    978    2    0    0    0    0    1    1.015    -6.77628219    63    1    1.06349    0.936508;
    979    1    0    0    0    0    1    1.0337986    -36.2239208    90    1    1.06667    0.977778;
    980    1    0    0    0    0    1    1.07525144    -28.5039801    380    1    1.10263    1.04211;
    981    1    0    0    0    0    1    1.00896247    -14.468246    63    1    1.07937    0.952381;
    982    1    0    0    0    0    1    1.04689273    -9.62655866    225    1    1.08889    0.986667;
    983    1    12.6    3.4    0    0    1    1.05190545    -15.0652282    63    1    1.07161    0.936508;
    984    1    57.7    7.4    0    0    1    1.039482    -47.4501265    90    1    1.06667    0.977778;
    985    1    5.5    -2.1    0    0    1    1.02895822    -15.3827754    63    1    1.06349    0.936508;
    986    1    33.4    -1.6    0    0    1    1.02495023    -36.6144974    90    1    1.06667    0.977778;
    987    1    0    0    0    0    1    1.02382444    -32.0475135    90    1    1.06667    0.977778;
    988    2    0    0    0    0    1    1.04048872    -31.6585665    90    1    1.07778    0.977778;
    989    1    17.4    -0.8    0    0    1    1.06453245    -27.6573839    225    1    1.08889    1.00444;
    990    1    13    1.3    0    0    1    1.00532485    -22.2345292    63    1    1.06349    0.904762;
    991    1    9    0.5    0    0    1    1.03983706    -29.9334849    90    1    1.06667    0.977778;
    992    2    -1    0    0    0    1    1.00847186    -33.5731255    90    1    1.06667    0.977778;
    993    1    0    0    0    0    1    1.00995398    -31.867876    63    1    1.04762    0.952381;
    994    1    0    0    0    0    1    1.0622302    -31.0347237    225    1    1.08889    1.00444;
    995    1    0    0    0    0    1    1.0621387    -31.0943542    225    1    1.08889    1.00444;
    996    1    20.9    -2.7    0    0    1    1.0198153    -17.854784    63    1    1.07937    0.952381;
    997    1    17.5    0.2    0    0    1    1.04027019    -17.9517985    63    1    1.06349    0.936508;
    998    1    13.5    1.3    0    0    1    1.00532946    -31.5016025    63    1    1.07937    0.952381;
    999    1    8.3    3.2    0    0    1    1.00071485    -24.7385333    63    1    1.07937    0.952381;
    1000    1    0    0    0    -64    1    0.969666285    -8.95048473    20    1    1.15    0.8;
    1001    1    0    0    0    0    1    1.01441742    -10.8885431    63    1    1.06349    0.936508;
    1002    1    0    0    0    0    1    1.05055552    -8.25431226    225    1    1.08889    0.933333;
    1003    1    0    0    0    0    1    1.0731928    -4.52835159    380    1    1.10526    1.03947;
    1004    1    55.5    11.7    0    0    1    1.02731397    -34.9629932    90    1    1.07778    0.977778;
    1005    1    2    0.5    0    0    1    1.02838397    -13.7421934    63    1    1.06349    0.936508;
    1006    1    0.6    0    0    0    1    1.03264745    -12.8344344    63    1    1.06349    0.936508;
    1007    1    0    0    0    0    1    1.0915439    -13.3913866    225    1    1.09155    1;
    1008    1    0    0    0    0    1    1.07839269    -15.183991    225    1    1.08889    1;
    1009    1    17.7    3    0    0    1    1.00996798    -36.8142818    90    1    1.06667    0.977778;
    1010    1    9.9    -2    0    0    1    1.02246073    -40.4743664    90    1    1.06667    0.977778;
    1011    1    0    0    0    0    1    1.05188119    -27.9767484    150    1    1.08    0.966667;
    1012    1    45    1.5    0    0    1    1.05831309    -30.8657578    225    1    1.08889    1.00444;
    1013    1    111.4    14.6    0    0    1    1.04428926    -30.4250358    225    1    1.08889    1.00444;
    1014    2    -2.7    0    0    0    1    1.051    -23.9628284    90    1    1.07778    0.922222;
    1015    1    29.9    -2.3    0    0    1    1.03542779    -50.0841144    90    1    1.06667    0.977778;
    1016    1    0    0    0    0    1    1.05837018    -12.267638    63    1    1.06518    0.936508;
    1017    1    0    0    0    0    1    1.05681738    -9.18016207    225    1    1.08889    0.933333;
    1018    2    0    0    0    0    1    1.061    -12.2687721    63    1    1.06679    0.936508;
    1019    1    11.9    -0.4    0    0    1    1.04748401    -35.0340675    90    1    1.06667    0.977778;
    1020    1    46.1    5.2    0    0    1    1.00479292    -20.6233174    63    1    1.06349    0.936508;
    1021    1    12.4    5    0    0    1    1.01292809    -20.3686033    63    1    1.07937    0.952381;
    1022    1    68.1    15.4    0    0    1    0.993878457    -25.5241674    63    1    1.07937    0.952381;
    1023    1    32.1    4.2    0    0    1    1.04965313    -27.7231334    225    1    1.08444    1.00444;
    1024    1    20.1    5.1    0    0    1    1.04965974    -27.7219281    225    1    1.08444    1.00444;
    1025    1    38.7    -3.7    0    0    1    1.01657374    -32.2029283    90    1    1.06667    0.977778;
    1026    1    0    0    0    0    1    0.992543933    -12.8247379    45    1    1    0.888889;
    1027    1    0    0    0    0    1    0.992534008    -12.8230146    45    1    1    0.888889;
    1028    1    0    0    0    0    1    0.992534008    -12.8230146    45    1    1    0.888889;
    1029    1    1    0.4    0    0    1    1.0095334    -26.8145394    90    1    1.06667    0.977778;
    1030    1    29.4    5.7    0    0    1    1.02040095    -47.6758324    90    1    1.06667    0.977778;
    1031    1    0    0    0    0    1    1.06787018    -29.1856894    63    1    1.08466    0.952381;
    1032    1    0    0    0    0    1    1.0679195    -29.1863008    63    1    1.08471    0.952381;
    1033    1    80.2    12    0    0    1    1.0416961    -29.1834702    225    1    1.08889    1.00444;
    1034    1    2    -1.8    0    0    1    1.03720076    -13.6069064    63    1    1.09524    0.904762;
    1035    1    37.9    9.9    0    0    1    1.06372202    -32.9421741    90    1    1.07778    0.977778;
    1036    1    20.5    5.4    0    0    1    1.06271198    -33.0873185    90    1    1.07778    0.977778;
    1037    1    0    -7.8    0    0    1    1.04587719    -42.1657002    90    1    1.06667    0.977778;
    1038    1    0    0    0    0    1    1.01476253    -29.7374221    63    1    1.04762    0.952381;
    1039    1    0    0    0    0    1    1.03577024    -23.9599024    225    1    1.08889    1.00444;
    1040    1    0    0    0    0    1    1.05066779    -21.3716963    380    1    1.10526    1.04211;
    1041    1    0    0    0    0    1    1.0684135    -17.2514277    380    1    1.10526    1.04211;
    1042    1    0    0    0    0    1    1.05105265    -21.1837531    380    1    1.10526    1.04211;
    1043    1    18.9    1.1    0    0    1    1.00994963    -11.7449108    63    1    1.06349    0.936508;
    1044    1    0    0    0    0    1    1.05085944    -21.277711    380    1    1.10526    1.04211;
    1045    1    41.9    2.6    0    0    1    1.02840479    -49.3073121    63    1    1.06349    0.952381;
    1046    1    0    0    0    0    1    1.03070322    -49.4427735    63    1    1.06349    0.952381;
    1047    1    -1.6    0    0    0    1    1.06327096    -43.7407965    225    1    1.08444    1.00444;
    1048    1    31.4    3.7    0    0    1    1.01747433    -45.3100936    90    1    1.07778    0.977778;
    1049    1    0    0    0    0    1    1.04815437    -15.4047054    63    1    1.06349    0.936508;
    1050    1    0    0    0    0    1    1.06436892    -17.8344757    380    1    1.10526    1;
    1051    1    0    0    0    0    1    1.06040856    -31.257628    225    1    1.08889    1.00444;
    1052    1    60.1    13.7    0    0    1    1.05985378    -31.0779397    225    1    1.08889    1.00444;
    1053    2    0    0    0    0    1    1.01064856    -11.4301465    63    1    1.06349    0.936508;
    1054    1    0    0    0    0    1    1.07088204    -4.32039546    380    1    1.10526    1.03947;
    1055    1    15.5    -4    0    0    1    0.979740134    -18.0598624    63    1    1.06349    0.968254;
    1056    1    0    -2    0    0    1    1.01010977    -21.7733807    63    1    1.09524    0.904762;
    1057    1    0    0    0    0    1    1.08688976    -25.4363893    380    1    1.10263    1.04211;
    1058    1    25.9    1.7    0    0    1    1.03367371    -35.21903    90    1    1.06667    0.977778;
    1059    1    16    1.6    0    0    1    1.03633019    -34.9251257    90    1    1.06667    0.977778;
    1060    1    0    0    0    0    1    1.08691275    -25.4362811    380    1    1.10263    1.04211;
    1061    1    0    0    0    0    1    1.08691266    -25.4361795    380    1    1.10263    1.04211;
    1062    2    11.2    3.8    0    0    1    1.062    -23.4540933    90    1    1.1    0.944444;
    1063    1    52.9    19.2    0    0    1    1.02561001    -44.7961722    90    1    1.06667    0.977778;
    1064    1    0    0    0    0    1    1.04754225    -40.1800306    225    1    1.08444    1.00444;
    1065    1    28.1    9.1    0    0    1    1.01489702    -1.6297513    63    1    1.07937    0.952381;
    1066    1    20    -5.3    0    0    1    1.09981774    3.73241092    380    1    1.11537    1;
    1067    1    -21.2    8.4    0    0    1    1.08786931    3.53553115    380    1    1.10526    1;
    1068    1    4.6    1.3    0    0    1    1.05824604    -6.89736511    63    1    1.07937    0.920635;
    1069    1    0    0    0    0    1    1.0697747    -4.10653721    225    1    1.08889    0.888889;
    1070    1    15.2    -1.3    0    0    1    1.0210487    -30.1050025    63    1    1.04762    0.888889;
    1071    2    4.2    5.9    0    0    1    1.034    -20.2204757    63    1    1.07937    0.920635;
    1072    1    0    0    0    0    1    1.01420459    -31.47796    63    1    1.07937    0.920635;
    1073    1    0.6    0.8    0    0    1    1.01717075    -31.5093953    63    1    1.07937    0.920635;
    1074    1    0    0    0    0    1    0.992255205    -32.1969028    63    1    1.06349    0.968254;
    1075    1    9.1    -3.9    0    0    1    1.00540484    -10.7557896    63    1    1.07937    0.952381;
    1076    1    0    0    0    0    1    1.04524846    -28.414574    225    1    1.08889    1.00444;
    1077    1    0    0    0    0    1    1.05297216    -23.2550744    380    1    1.10526    1.04211;
    1078    1    0    0    0    10    1    1.05433664    -24.8704042    63    1    1.07937    0.920635;
    1079    1    0    0    0    0    1    1.08172597    -21.4344902    225    1    1.08889    1;
    1080    1    -16.5    -1.5    0    0    1    1.07481903    -11.3039056    380    1    1.10263    1.04211;
    1081    1    -16.4    -1.2    0    0    1    1.07471056    -11.3295375    380    1    1.10263    1.04211;
    1082    1    22.9    1.8    0    0    1    1.01318204    -38.8751239    90    1    1.06667    0.977778;
    1083    1    43.4    -2.8    0    0    1    1.01103483    -11.8573194    63    1    1.06349    0.936508;
    1084    1    0    0    0    0    1    1.01894912    -17.8962147    63    1    1.06349    0.936508;
    1085    1    -2.1    -12.3    0    0    1    1.03857218    -15.8127223    63    1    1.06349    0.936508;
    1086    1    0.1    -6.5    0    0    1    1.05228264    -12.0135179    225    1    1.08889    0.933333;
    1087    1    2    1    0    0    1    1.02878124    -10.4906365    63    1    1.07937    0.952381;
    1088    1    22    1.5    0    0    1    1.01629121    -22.4046885    63    1    1.07937    0.952381;
    1089    1    -3.4    0    0    0    1    1.0156173    -8.08498658    63    1    1.06349    0.936508;
    1090    1    12.9    0.1    0    0    1    0.992147233    -26.0420154    63    1    1.07937    0.952381;
    1091    1    9.8    0.9    0    0    1    1.0074814    -64.0682967    63    1    1.06349    0.952381;
    1092    1    4.6    -2    0    0    1    1.0426237    -30.8456967    90    1    1.07778    0.977778;
    1093    1    91.8    12.7    0    0    1    1.06386421    -27.8719302    225    1    1.08889    1.00444;
    1094    1    0    0.2    0    0    1    1.00835919    -39.9750651    63    1    1.04762    0.952381;
    1095    1    6    0.2    0    0    1    0.973079458    -36.2849437    63    1    1.04762    0.952381;
    1096    1    42.3    4.2    0    0    1    1.03519929    -20.7168694    225    1    1.08889    0.888889;
    1097    1    57.3    15.2    0    0    1    1.0348297    -20.7345026    225    1    1.08889    0.888889;
    1098    1    0    0    0    0    1    1.00493435    -15.7119417    63    1    1.06349    0.936508;
    1099    1    29.3    1.9    0    0    1    0.995935519    -21.3732711    63    1    1.07937    0.952381;
    1100    1    39.4    2    0    0    1    1.05307343    -15.4564591    63    1    1.07121    0.936508;
    1101    1    54.2    14.4    0    0    1    1.05970206    -12.1197153    63    1    1.06349    0.936508;
    1102    1    18.2    0.3    0    0    1    1.03039621    -49.4962146    63    1    1.06349    0.952381;
    1103    1    0    0    0    0    1    1.02556787    -50.2397163    63    1    1.06349    0.952381;
    1104    1    23    4.3    0    0    1    1.02779151    -49.3530603    63    1    1.06349    0.952381;
    1105    1    18.2    1    0    0    1    1.03026503    -49.4862718    63    1    1.06349    0.952381;
    1106    1    19.7    9    0    0    1    1.00774462    -31.5603285    63    1    1.04762    0.952381;
    1107    1    34.2    -4    0    0    1    1.03102831    -27.5319314    63    1    1.07937    0.920635;
    1108    1    25.1    -2.2    0    0    1    1.02332741    -60.7223498    63    1    1.06349    0.952381;
    1109    1    0    0    0    0    1    1.07051939    -4.96167701    380    1    1.10526    1.03947;
    1110    1    3    1.1    0    0    1    1.01253399    -13.6647367    63    1    1.06349    0.968254;
    1111    1    30.8    -2.2    0    0    1    1.03739486    -30.8662334    90    1    1.06667    0.977778;
    1112    1    0    0    0    0    1    1.03298441    -38.1828885    63    1    1.05416    0.952381;
    1113    2    0    0    0    0    1    1.078    -11.4598397    20    1    1.15    0.8;
    1114    1    10.8    -1.1    0    0    1    1.07643511    -14.1174742    90    1    1.07778    0.922222;
    1115    2    0    0    0    0    1    1.046    -15.0853979    63    1    1.067    0.936508;
    1116    1    0    0    0    0    1    1.04703924    -26.7815277    63    1    1.07937    0.920635;
    1117    1    0    0    0    0    1    1.05171193    -20.2105962    225    1    1.08889    1;
    1118    1    2.5    1.7    0    0    1    1.0226666    -24.155611    63    1    1.07937    0.952381;
    1119    1    1    -0.9    0    0    1    1.0337565    -10.266678    63    1    1.07937    0.952381;
    1120    1    61.8    3.4    0    0    1    1.03529249    -27.6443896    63    1    1.07937    0.920635;
    1121    1    23.9    -1    0    0    1    1.0273001    -28.3859806    63    1    1.07937    0.920635;
    1122    1    0    0    0    0    1    1.02246359    -16.9566883    63    1    1.06349    0.968254;
    1123    1    23    -2.9    0    0    1    1.01574028    -34.3576081    90    1    1.06667    0.977778;
    1124    1    78.5    14    0    0    1    1.0621465    -31.0907054    225    1    1.08889    1.00444;
    1125    1    21.5    2.3    0    0    1    1.03519209    -26.2348908    90    1    1.06667    0.977778;
    1126    1    21.9    0.2    0    0    1    1.03014541    -10.7422384    63    1    1.07937    0.952381;
    1127    1    29    -3.7    0    0    1    1.03294649    -10.4135079    63    1    1.07937    0.952381;
    1128    1    9.9    -11.7    0    0    1    1.05622478    -10.6623442    150    1    1.10667    0.9;
    1129    1    -0.3    -0.5    0    0    1    1.01056382    -14.3448188    63    1    1.06349    0.936508;
    1130    2    1    -2    0    0    1    1.02946301    -27.3692916    63    1    1.07937    0.920635;
    1131    1    0    0    0    0    1    1.01982652    -32.8178129    90    1    1.06667    0.977778;
    1132    1    0    0.2    0    0    1    1.01934921    -12.1522831    63    1    1.06349    0.968254;
    1133    1    25.4    0.5    0    0    1    0.987016323    -46.7316419    90    1    1.06667    0.977778;
    1134    1    2.1    -2.5    0    0    1    1.00417513    -3.73836765    63    1    1.07937    0.952381;
    1135    1    0    0    0    29    1    1.02888802    -43.1744362    90    1    1.06667    0.977778;
    1136    1    0    0    0    0    1    1.05057724    -39.1643975    225    1    1.08444    1.00444;
    1137    1    48    5.5    0    0    1    1.0123788    -38.9973337    90    1    1.06667    0.977778;
    1138    1    17.6    4.1    0    0    1    1.02897813    -20.6010468    63    1    1.06349    0.936508;
    1139    1    16.8    -7.9    0    0    1    1.04496219    -17.2585679    225    1    1.08889    0.986667;
    1140    1    44.9    5.5    0    0    1    1.00778369    -17.1303901    63    1    1.07937    0.920635;
    1141    1    2.6    0.1    0    0    1    1.00887144    -31.3252812    63    1    1.04762    0.952381;
    1142    1    0.5    -0.1    0    0    1    1.00642097    -31.3927911    63    1    1.04762    0.952381;
    1143    1    66.4    14.8    0    0    1    1.02738258    -28.0643946    225    1    1.08889    1.00444;
    1144    1    20.9    8    0    0    1    1.02397834    -18.5008761    225    1    1.08889    0.933333;
    1145    1    15    5.9    0    0    1    1.01746931    -17.8127907    63    1    1.06349    0.968254;
    1146    1    26.5    0.7    0    0    1    1.03805122    -61.2016166    63    1    1.06349    0.952381;
    1147    1    0    0    0    0    1    1.04985049    -56.3897428    225    1    1.08444    1.00444;
    1148    1    54.2    -0.5    0    0    1    1.04759977    -19.6174601    225    1    1.08444    1.00889;
    1149    1    11    -3.9    0    0    1    1.00159652    -33.4297731    63    1    1.07937    0.920635;
    1150    1    33.3    -1.2    0    0    1    1.03163162    -16.5913131    20    1    1.15    0.8;
    1151    1    38.1    5.8    0    0    1    1.04056927    -7.06676932    225    1    1.08889    0.933333;
    1152    1    9.1    -2.8    0    0    1    1.02384041    -25.0734275    90    1    1.06667    0.977778;
    1153    1    12.9    -2.5    0    0    1    1.0165159    -17.3179687    63    1    1.07937    0.952381;
    1154    1    40.1    -1.9    0    0    1    1.00676354    -45.2148763    90    1    1.06667    0.977778;
    1155    1    11    2    0    0    1    1.01084922    -12.5605093    63    1    1.07937    0.952381;
    1156    1    0    0    0    0    1    1.02894692    -10.8206298    63    1    1.06349    0.936508;
    1157    1    0    0    0    0    1    1.02607537    -10.723361    63    1    1.06349    0.936508;
    1158    1    0    0    0    0    1    1.05239998    -7.63969736    225    1    1.08889    0.933333;
    1159    1    31.5    5.9    0    0    1    1.01281434    -33.7513802    63    1    1.06349    0.968254;
    1160    1    0    0    0    0    1    1.00243982    -27.9641487    90    1    1.06667    0.977778;
    1161    1    86.8    25.7    0    0    1    1.05390813    -31.7923397    225    1    1.08889    1.00444;
    1162    1    31.5    19.4    0    0    1    1.04096265    -29.2404065    225    1    1.08889    1.00444;
    1163    1    34.6    12.6    0    0    1    1.04109791    -29.2132922    225    1    1.08889    1.00444;
    1164    1    0    0    0    0    1    1.04431472    -35.2869827    90    1    1.07778    0.977778;
    1165    1    0    0    0    0    1    1.04063568    -34.1597273    90    1    1.07778    0.977778;
    1166    1    0    0    0    0    1    1.04487895    -35.2432549    90    1    1.07778    0.977778;
    1167    1    0    0    0    0    1    1.0645351    -30.5049847    225    1    1.08889    1.00444;
    1168    1    0    0    0    0    1    1.00904951    -33.7184624    63    1    1.04762    0.952381;
    1169    1    3.1    5.8    0    0    1    1.00677429    -32.7484592    63    1    1.04762    0.952381;
    1170    1    0    0    0    0    1    0.952733602    -8.26372461    45    1    1    0.888889;
    1171    1    6    -9.8    0    0    1    1.00923586    -8.15703843    63    1    1.06349    0.936508;
    1172    1    22.5    -3.1    0    0    1    1.01532937    -23.7104801    63    1    1.07937    0.952381;
    1173    1    9.3    12.6    0    0    1    1.03477408    -20.7570283    225    1    1.08889    0.888889;
    1174    1    0    0    0    30    1    1.0304617    -41.2006966    90    1    1.06667    0.977778;
    1175    1    0    0    0    80    1    1.05515872    -36.485597    225    1    1.08444    1.00444;
    1176    1    -0.3    1.5    0    0    1    1.0769428    -41.6152303    225    1    1.08444    1.00444;
    1177    1    0    0    0    0    1    1.07842383    -41.410518    225    1    1.08444    1.00444;
    1178    1    0    0    0    0    1    1.07814362    -41.4525018    225    1    1.08444    1.00444;
    1179    1    -1    4.2    0    0    1    1.06958279    -38.9477482    380    1    1.10263    1.04211;
    1180    1    6.9    -1.1    0    0    1    1.04053193    -26.2212005    63    1    1.07937    0.920635;
    1181    1    0    0    0    0    1    1.0486834    -5.79524958    225    1    1.08889    0.933333;
    1182    1    13.5    10    0    0    1    1.02254857    -41.6971973    90    1    1.07778    0.977778;
    1183    1    0    -0.9    0    0    1    1.051758    -28.9930993    90    1    1.07778    0.977778;
    1184    1    0    0    0    0    1    1.03238539    -28.3913068    90    1    1.06667    0.977778;
    1185    1    2    0    0    0    1    1.0289127    -28.5268884    90    1    1.06667    0.977778;
    1186    1    0.3    -0.4    0    0    1    0.978035991    -28.1329502    63    1    1.07937    0.952381;
    1187    1    66.3    19.1    0    0    1    1.06179533    -31.0810938    225    1    1.08889    1.00444;
    1188    1    54.5    11.8    0    0    1    1.05956532    -31.1635193    225    1    1.08889    1.00444;
    1189    1    -1.1    0.2    0    0    1    1.0388272    -23.4969513    90    1    1.06667    0.977778;
    1190    1    174.6    29.7    0    0    1    1.06787522    -34.3736635    225    1    1.08889    1.00444;
    1191    1    24.1    4.5    0    0    1    0.997990649    -15.0021558    63    1    1.07937    0.952381;
    1192    1    14.8    -1.3    0    0    1    1.05175244    -28.9929335    90    1    1.07778    0.977778;
    1193    1    0    0    0    0    1    1.03335722    -16.2599831    63    1    1.06349    0.936508;
    1194    1    20.6    -8    0    0    1    1.03868972    -14.5110568    63    1    1.06349    0.936508;
    1195    1    36.6    3.5    0    0    1    1.02419008    -13.6696363    63    1    1.06349    0.936508;
    1196    1    0    0    0    0    1    1.06719546    -9.6306022    225    1    1.08889    0.933333;
    1197    1    0    0    0    0    1    1.06585316    -9.006477    225    1    1.08889    0.933333;
    1198    1    0    0    0    0    1    1.07217485    -8.06231062    380    1    1.10526    1.03947;
    1199    1    -0.7    2.7    0    0    1    1.07695358    -41.6154007    225    1    1.08444    1.00444;
    1200    1    0    0    0    0    1    1.0695916    -38.9479136    380    1    1.10263    1.04211;
    1201    1    33.1    1.4    0    0    1    0.997959083    -18.9876496    63    1    1.07937    0.952381;
    1202    1    0    0    0    0    1    1.01478661    -34.2974449    63    1    1.04762    0.952381;
    1203    1    36.2    6.1    0    0    1    1.05342723    -29.6713149    225    1    1.08889    1.00444;
    1204    1    0    0    0    0    1    1.03456709    -23.3620349    90    1    1.07778    0.922222;
    1205    1    0    0    0    0    1    1.02233132    -24.8400032    90    1    1.07778    0.922222;
    1206    1    54.2    3.6    0    0    1    1.04048738    -31.6585411    90    1    1.07778    0.977778;
    1207    1    10.1    4.4    0    0    1    1.05310664    -29.7137499    225    1    1.08889    1.00444;
    1208    1    17.4    3.8    0    0    1    1.00665965    -22.7931134    63    1    1.07937    0.952381;
    1209    1    0    0    0    0    1    1.04527905    -18.5747625    225    1    1.08889    0.986667;
    1210    1    0    0    0    0    1    1.05748788    -19.1241676    90    1    1.11111    0.955556;
    1211    1    0    0    0    40    1    1.0359472    -28.9225207    63    1    1.06349    0.968254;
    1212    1    0    0    0    0    1    1.03764392    -24.7994    225    1    1.08444    1.00889;
    1213    1    6.9    3.3    0    0    1    1.01858705    -34.7025605    90    1    1.06667    0.977778;
    1214    1    17    0.5    0    0    1    1.01647852    -38.7963492    90    1    1.06667    0.977778;
    1215    2    0    0    0    0    1    1.091    -12.7306474    225    1    1.09084    1;
    1216    2    0    0    0    0    1    1.075    -17.631961    225    1    1.08889    1;
    1217    1    18.2    1.3    0    0    1    1.01384548    -22.7056745    63    1    1.07937    0.920635;
    1218    1    0.2    0.8    0    0    1    1.01279384    -13.3654279    63    1    1.06349    0.968254;
    1219    1    0    0    0    0    1    1.08981112    1.36009101    380    1    1.1042    1.05526;
    1220    1    8    0.6    0    0    1    1.0095507    -24.2658599    63    1    1.06349    0.936508;
    1221    1    8    -2.6    0    0    1    1.05529359    -23.7261467    90    1    1.06939    0.977778;
    1222    1    47.9    12.1    0    0    1    1.01467735    -36.3802289    63    1    1.04762    0.952381;
    1223    1    13.1    -0.1    0    0    1    1.02438712    -19.342878    63    1    1.06349    0.936508;
    1224    1    2.8    0.8    0    0    1    1.03732842    -29.1091979    90    1    1.06667    0.977778;
    1225    1    27.6    3.6    0    0    1    1.02623344    -42.2193121    90    1    1.07778    0.977778;
    1226    1    34.6    -4.8    0    0    1    1.04275905    -40.1059632    90    1    1.07778    0.977778;
    1227    1    22.6    15.7    0    0    1    1.02626488    -8.76671159    225    1    1.08889    0.933333;
    1228    1    16.9    1    0    0    1    1.03252822    -22.921293    63    1    1.07937    0.952381;
    1229    1    0    0    0    30    1    1.01957112    -45.0740218    90    1    1.06667    0.977778;
    1230    1    0    0    0    0    1    1.05137615    -39.9213392    225    1    1.08444    1.00444;
    1231    1    0    0.7    0    0    1    1.01703343    -18.6054597    63    1    1.06349    0.968254;
    1232    1    2    0.6    0    0    1    0.99833498    -32.0859644    63    1    1.07937    0.952381;
    1233    1    0    0    0    0    1    1.00601927    -31.6735115    63    1    1.07937    0.952381;
    1234    1    46.8    15.6    0    0    1    1.00912653    -6.937805    63    1    1.07937    0.952381;
    1235    1    16.2    0.3    0    0    1    1.0191608    -24.9455824    90    1    1.07778    0.922222;
    1236    1    0    0    0    0    1    1.05644853    -33.7234874    20    1    1.15    0.8;
    1237    1    46.6    9.8    0    0    1    1.05644853    -33.7234874    90    1    1.06667    0.977778;
    1238    1    29.5    -3    0    0    1    1.01513408    -6.87910459    63    1    1.06349    0.936508;
    1239    1    0    0    0    0    1    1.00700767    -5.24481245    63    1    1.06349    0.936508;
    1240    1    0    0    0    0    1    1.04470565    -6.68063343    225    1    1.08889    0.933333;
    1241    1    0    0    0    0    1    1.04841982    -5.72379269    225    1    1.08889    0.933333;
    1242    1    0    0    0    0    1    1.04643592    -5.32005442    225    1    1.08889    0.933333;
    1243    1    0    0    0    0    1    1.06318991    -0.29589758    380    1    1.10526    1.03947;
    1244    1    25.9    -2.9    0    0    1    1.0275991    -15.976418    63    1    1.07937    0.952381;
    1245    1    0    0    0    0    1    1.05663079    -10.684567    225    1    1.08889    0.986667;
    1246    1    7.1    1.9    0    0    1    1.02895404    -23.877439    63    1    1.06349    0.936508;
    1247    1    43.2    6.3    0    0    1    1.03915597    -22.1079465    63    1    1.07937    0.952381;
    1248    1    0    0    0    0    1    1.0373384    -18.4041783    225    1    1.08889    0.986667;
    1249    1    28.9    2.4    0    0    1    1.00649327    -22.7868978    63    1    1.07937    0.952381;
    1250    1    0    0    0    0    1    0.984189676    -21.5323503    150    1    1.1    0.9;
    1251    1    0    0    0    9    1    0.575259885    -23.7109415    20    1    1.15    0.5;
    1252    1    0    0    0    0    1    1.01839282    -23.6018871    63    1    1.07937    0.952381;
    1253    1    62.7    3.5    0    0    1    1.05700054    -12.5382588    63    1    1.06381    0.936508;
    1254    1    31.9    4.4    0    0    1    1.01148084    -48.8502755    90    1    1.06667    0.977778;
    1255    1    24.3    4.2    0    0    1    1.00447849    -12.2542458    63    1    1.06349    0.936508;
    1256    1    62.2    11.5    0    0    1    0.991660246    -13.6841783    63    1    1.06349    0.936508;
    1257    1    0    0.3    0    0    1    1.03730483    -19.5647078    63    1    1.06349    0.936508;
    1258    1    0    0    0    0    1    1.04955002    -23.2805597    90    1    1.11111    0.922222;
    1259    1    0    0    0    0    1    1.04278705    -19.5971566    225    1    1.08889    0.933333;
    1260    1    2.1    -1.4    0    0    1    1.0115427    -19.2562153    63    1    1.07937    0.952381;
    1261    1    11.9    -0    0    0    1    1.04079434    -59.1795259    63    1    1.06349    0.952381;
    1262    1    -0.1    0.1    0    0    1    1.00711773    -13.9061685    63    1    1.06349    0.968254;
    1263    1    18.5    -9.2    0    0    1    1.02731997    -17.0830161    63    1    1.07937    0.952381;
    1264    1    15.6    -6    0    0    1    1.02522915    -17.4556535    63    1    1.07937    0.952381;
    1265    1    0    0    0    0    1    1.03500877    -13.5725554    225    1    1.08889    0.986667;
    1266    1    0    0    0    0    1    1.06560499    -12.7930435    380    1    1.10526    1.03947;
    1267    1    8    0    0    0    1    1.02400901    -22.7951835    63    1    1.06349    0.936508;
    1268    1    36.1    -1.5    0    0    1    0.98991583    -16.9355728    63    1    1.06349    0.968254;
    1269    1    92.7    17.4    0    0    1    1.0606474    -31.2429198    225    1    1.08889    1.00444;
    1270    1    0    0    0    80    1    1.06016038    -31.1476972    225    1    1.08889    1.00444;
    1271    1    11    3.1    0    0    1    1.02161814    -38.8354126    90    1    1.07778    0.977778;
    1272    1    33.2    6.8    0    0    1    0.995695755    -25.4826231    63    1    1.07937    0.952381;
    1273    1    10.8    -0.5    0    0    1    1.0340632    -1.53704168    63    1    1.07937    0.952381;
    1274    1    11.3    -7    0    0    1    1.01050083    -37.7853168    63    1    1.04762    0.952381;
    1275    1    0    0    0    0    1    1.07663394    -4.42293098    380    1    1.10526    1.03947;
    1276    1    0    0    0    0    1    1.07722468    -4.38053641    380    1    1.10526    1.03947;
    1277    1    0    0    0    0    1    1.00987059    -21.802152    63    1    1.07937    0.920635;
    1278    1    49    7    0    0    1    1.032954    -32.1321284    225    1    1.08889    1.00444;
    1279    1    46    13.2    0    0    1    1.04826821    -30.5205124    225    1    1.08889    1.00444;
    1280    1    1.1    -0.6    0    0    1    1.02495572    -23.9500069    63    1    1.07937    0.952381;
    1281    1    40.1    -2.5    0    0    1    1.03315033    -31.9030533    90    1    1.07778    0.977778;
    1282    1    13.1    1.2    0    0    1    1.02664952    -29.2116137    90    1    1.11111    0.955556;
    1283    1    9.4    -8.3    0    0    1    1.06143169    -7.53573594    225    1    1.08444    1.00889;
    1284    1    0.2    -1    0    0    1    1.04360271    -35.69942    90    1    1.07778    0.977778;
    1285    1    30.2    3.9    0    0    1    1.04863882    -25.6429159    90    1    1.08889    0.933333;
    1286    1    0    0    0    0    1    1.04182368    -20.2033103    225    1    1.08889    0.888889;
    1287    1    50.4    20.9    0    0    1    1.04209805    -7.37201457    225    1    1.08889    0.933333;
    1288    1    0    0    0    0    1    1.02136284    -10.6117214    63    1    1.07937    0.952381;
    1289    1    11.9    13.3    0    0    1    1.03059708    -47.5017506    90    1    1.06667    0.977778;
    1290    1    0    0    0    0    1    1.0080372    -33.229533    63    1    1.04762    0.952381;
    1291    2    -1.1    0    0    0    1    1.065    -21.5800077    63    1    1.07937    0.920635;
    1292    1    0    0    0    0    1    1.04384466    -20.2040199    63    1    1.07937    0.920635;
    1293    1    0    0    0    0    1    1.07932575    -16.5555124    225    1    1.08889    1;
    1294    1    14.6    -4.1    0    0    1    1.0177652    -25.1654289    63    1    1.07937    0.920635;
    1295    1    21    -3.4    0    0    1    1.00479258    -65.409175    63    1    1.06349    0.952381;
    1296    1    0.2    -0.4    0    0    1    1.04175652    -8.32541376    225    1    1.08444    1.00889;
    1297    1    0    0    0    0    1    1.0906706    1.58394255    380    1    1.10526    1.05263;
    1298    1    -29.6    0    0    0    1    1.09073942    1.59916468    380    1    1.10526    1.05263;
    1299    1    0    0    0    0    1    1.09079756    1.60194682    380    1    1.10526    1.05263;
    1300    1    0    0    0    0    1    1.0905715    1.58429503    380    1    1.10526    1.05263;
    1301    1    47.2    3.7    0    0    1    1.02904206    -41.7313673    90    1    1.06667    0.977778;
    1302    1    37.7    3.1    0    0    1    1.00291471    -51.8112089    90    1    1.06667    0.977778;
    1303    1    28    -1    0    0    1    0.974897671    -24.6232206    63    1    1.06349    0.936508;
    1304    1    0    0    0    0    1    1.01051539    -21.499558    63    1    1.07937    0.952381;
    1305    1    10    0    0    0    1    1.01046561    -21.5136997    63    1    1.07937    0.952381;
    1306    1    17.1    -0.3    0    0    1    1.0677923    -9.50893456    225    1    1.08889    0.933333;
    1307    1    36.3    0.3    0    0    1    1.00750534    -15.1695401    63    1    1.06349    0.936508;
    1308    2    0    0    0    0    1    1.0452412    -26.4682029    20    1    1.15    0.8;
    1309    1    0    0    0    0    1    1.0690306    -28.8689654    20    1    1.15    0.8;
    1310    1    -3    0    0    0    1    1.0452412    -26.4682029    63    1    1.07937    0.920635;
    1311    1    19    -4    0    0    1    1.02127816    -30.716527    63    1    1.07937    0.920635;
    1312    1    0    0    0    0    1    1.06402811    -21.7713173    150    1    1.08    0.966667;
    1313    1    0    0    0    0    1    1.0094811    -23.098596    63    1    1.07937    0.920635;
    1314    1    -0.1    -0    0    0    1    1.02326922    -28.5072259    63    1    1.07937    0.920635;
    1315    2    0    0    0    0    1    1.068    -18.8297417    63    1    1.07937    0.920635;
    1316    1    -0.3    0.4    0    0    1    1.00383257    -27.3322835    63    1    1.07937    0.920635;
    1317    1    35.5    5.5    0    0    1    1.00375144    -27.3692636    63    1    1.07937    0.920635;
    1318    2    0    0    0    0    1    1.046099    -21.29237    63    1    1.07937    0.920635;
    1319    1    0    0    0    0    1    1.046099    -21.29237    63    1    1.07937    0.920635;
    1320    1    43.1    3.7    0    0    1    1.02595433    -46.8828    90    1    1.06667    0.977778;
    1321    1    40.5    -2.9    0    0    1    1.01365143    -36.6630502    90    1    1.06667    0.977778;
    1322    1    2    2.3    0    0    1    0.953730461    -8.91070945    45    1    1    0.888889;
    1323    1    0    0.3    0    0    1    0.953857893    -8.90621647    45    1    1    0.888889;
    1324    1    4.3    0.9    0    0    1    1.01034943    -14.1464093    63    1    1.06349    0.968254;
    1325    1    20.4    -1    0    0    1    1.03036128    -17.4290674    63    1    1.06349    0.968254;
    1326    1    26.4    -1.5    0    0    1    1.03951513    -14.1238664    225    1    1.08444    1.00889;
    1327    1    43.7    2.8    0    0    1    1.05102985    -31.0407228    63    1    1.07937    0.920635;
    1328    2    0    0    0    0    1    0.982139692    -6.07692173    45    1    1    0.888889;
    1329    1    22.8    -0.4    0    0    1    1.02621961    -31.3417138    90    1    1.06667    0.977778;
    1330    2    0.3    -2.3    0    0    1    1.053    -23.7415021    90    1    1.07778    0.922222;
    1331    1    0    0    0    0    1    1.02892002    -53.1514439    63    1    1.06349    0.952381;
    1332    1    44    -1.8    0    0    1    1.03565926    -24.0235593    63    1    1.07937    0.920635;
    1333    1    0    0    0    0    1    1.07605312    -19.2928954    225    1    1.08889    1;
    1334    1    0    0    0    0    1    1.08945893    -13.5865812    380    1    1.10526    1.05263;
    1335    1    0    0    0    0    1    0.981116154    -11.1513628    45    1    1    0.888889;
    1336    1    0    0    0    0    1    1.03747261    -10.7202783    63    1    1.06349    0.936508;
    1337    1    16.4    2.1    0    0    1    1.00096591    -20.6482303    63    1    1.07937    0.952381;
    1338    1    -0.1    -0.2    0    0    1    1.04155627    -11.5635776    63    1    1.06349    0.936508;
    1339    1    0.4    -0.4    0    0    1    1.02957962    -15.0786592    225    1    1.08889    0.888889;
    1340    1    0    0    0    0    1    1.05754626    -10.1383731    225    1    1.08444    1.00889;
    1341    1    0    0.1    0    0    1    1.01307273    -13.6063532    63    1    1.06349    0.936508;
    1342    1    14.6    1.7    0    0    1    1.04153333    -15.6486437    225    1    1.08889    0.986667;
    1343    1    0    0    0    0    1    1.01715653    -5.23235293    63    1    1.07937    0.952381;
    1344    1    0    0    0    0    1    1.08129046    0.434697272    225    1    1.09149    0.986667;
    1345    2    -17.9    0    0    0    1    1.02932863    -13.4969952    63    1    1.06349    0.936508;
    1346    1    27.7    9.6    0    0    1    1.04982638    -10.8536915    225    1    1.08889    0.933333;
    1347    1    1.2    -4.8    0    0    1    1.04049591    -3.05383478    63    1    1.07937    0.952381;
    1348    1    50.6    -1.7    0    0    1    1.00552386    -27.3136099    63    1    1.04762    0.952381;
    1349    2    0    0    0    0    1    1.005    -21.7806033    20    1    1.15    0.8;
    1350    1    0    0    0    0    1    1.06406119    -21.7718905    150    1    1.08    0.966667;
    1351    1    14.9    -1.2    0    0    1    1.02861595    -19.2510937    63    1    1.06349    0.936508;
    1352    1    0    0.2    0    0    1    1.02624916    -37.4672456    90    1    1.06667    0.977778;
    1353    1    7    2.2    0    0    1    1.02618332    -37.4712865    90    1    1.06667    0.977778;
    1354    1    27.3    -1.2    0    0    1    1.01903886    -23.9025192    90    1    1.06667    0.977778;
    1355    1    26.5    7.4    0    0    1    0.999562333    -17.8482085    63    1    1.07937    0.952381;
    1356    1    25.9    -3.1    0    0    1    1.03961272    -28.333738    90    1    1.06667    0.977778;
    1357    1    0    0    0    0    1    1.04562485    -32.3616023    90    1    1.06667    0.977778;
    1358    1    0    0    0    0    1    1.04967266    -27.7199086    225    1    1.08444    1.00444;
    1359    1    17.1    10    0    0    1    1.03698572    -13.5621036    63    1    1.07937    0.920635;
    1360    1    0    0    0    0    1    1.03583389    -12.2545257    225    1    1.08889    0.906667;
    1361    2    0    0    0    0    1    1.052    -10.1148355    63    1    1.06349    0.936508;
    1362    2    0    0    0    0    1    1.05    -10.0756414    63    1    1.06349    0.936508;
    1363    1    1    -2.5    0    0    1    1.05501626    -6.6779297    63    1    1.09524    0.904762;
    1364    1    20.5    -1.4    0    0    1    1.0280262    -28.3762734    90    1    1.06667    0.977778;
    1365    1    0    0    0    0    1    1.05426116    -17.4354575    225    1    1.08889    0.977778;
    1366    1    0    0    0    0    1    1.05427959    -17.4354333    225    1    1.08889    0.977778;
    1367    1    2.6    0.6    0    0    1    1.03140091    -36.6190453    90    1    1.06667    0.977778;
    1368    2    0    0    0    0    1    1.042    -34.8388323    63    1    1.06349    0.968254;
    1369    1    20.7    2    0    0    1    0.975142395    -35.9574856    63    1    1.04762    0.952381;
    1370    1    9.4    -2.8    0    0    1    0.978567575    -36.4161707    63    1    1.04762    0.952381;
    1371    1    27.7    -3.7    0    0    1    0.976171336    -36.647436    63    1    1.04762    0.952381;
    1372    1    61    14.7    0    0    1    1.06612155    -34.7010683    225    1    1.08889    1.00444;
    1373    1    50.1    14.1    0    0    1    1.00706185    -13.902597    63    1    1.06349    0.968254;
    1374    1    -0    -0.1    0    0    1    0.99994713    -31.7416668    90    1    1.06667    0.977778;
    1375    1    0    0    0    0    1    1.03916083    -29.1333375    90    1    1.06667    0.977778;
    1376    1    6.9    1    0    0    1    1.04290145    -29.5864313    90    1    1.07778    0.977778;
    1377    1    139.5    30.6    0    0    1    1.03436015    -31.8962482    225    1    1.08889    1.00444;
    1378    1    15.1    6.7    0    0    1    1.00718442    -30.6503109    63    1    1.06349    0.952381;
    1379    1    13.1    1.3    0    0    1    1.0185263    -25.1512571    63    1    1.06349    0.936508;
    1380    1    0    0    0    0    1    1.04059208    -25.1456821    90    1    1.11111    0.922222;
    1381    1    0    0    0    0    1    1.03283048    -20.9982614    225    1    1.08889    0.92;
    1382    1    15.6    -0.4    0    0    1    1.00915492    -31.1131804    63    1    1.07937    0.952381;
    1383    1    0    -0.1    0    0    1    1.00764259    -13.9206483    63    1    1.06349    0.968254;
    1384    1    25.7    -1.4    0    0    1    1.01966117    -32.8141517    90    1    1.06667    0.977778;
    1385    1    34.1    5.8    0    0    1    1.01709911    -18.6066436    63    1    1.06349    0.968254;
    1386    1    18    0.3    0    0    1    1.02402005    -30.4333459    63    1    1.04762    0.952381;
    1387    1    0    0    0    0    1    1.02770983    -24.9718002    225    1    1.08889    1.00444;
    1388    1    0    0    0    0    1    1.04242931    -29.6216618    225    1    1.08889    1.00444;
    1389    1    1.3    -0.1    0    0    1    1.03900874    -33.0429047    90    1    1.06667    0.977778;
    1390    1    0    0    0    0    1    1.03383189    -33.6652337    90    1    1.06667    0.977778;
    1391    1    4.2    1    0    0    1    1.03041767    -18.3826632    63    1    1.06349    0.936508;
    1392    1    33.9    6.8    0    0    1    0.990653021    -17.4648316    63    1    1.06349    0.936508;
    1393    1    -0.8    -0.7    0    0    1    1.0099835    -13.6395423    63    1    1.06349    0.968254;
    1394    1    16.4    -0.2    0    0    1    0.992706444    -40.1272225    63    1    1.04762    0.952381;
    1395    1    10.6    -1.1    0    0    1    1.03546474    -11.4113901    63    1    1.06349    0.936508;
    1396    1    6    2.1    0    0    1    1.03713696    -30.7548913    90    1    1.06667    0.977778;
    1397    1    16.4    8.1    0    0    1    1.00168695    -33.6178022    63    1    1.04762    0.952381;
    1398    1    59.9    9.9    0    0    1    1.04803416    -29.3121674    225    1    1.08889    1.00444;
    1399    1    0.4    0.1    0    0    1    1.04615151    -24.3872372    90    1    1.07778    0.922222;
    1400    1    30.9    5    0    0    1    1.02558088    -10.9851921    63    1    1.07937    0.952381;
    1401    1    -1.1    -0.3    0    0    1    1.0080765    -15.8053864    63    1    1.06349    0.968254;
    1402    1    24.7    1.6    0    0    1    0.993381218    -21.2347934    63    1    1.06349    0.936508;
    1403    1    7.1    -3.8    0    0    1    1.00887811    -25.2799435    63    1    1.07937    0.952381;
    1404    1    0    0.4    0    0    1    1.03633073    -17.159675    63    1    1.06349    0.936508;
    1405    1    0    0.2    0    0    1    1.03633533    -17.1598288    63    1    1.06349    0.936508;
    1406    1    5.4    -0.2    0    0    1    1.01381758    -17.0071939    63    1    1.07937    0.952381;
    1407    1    0    0    0    0    1    1.03163327    -15.7332962    63    1    1.06349    0.936508;
    1408    1    0    0    0    0    1    1.04913168    -10.4655342    225    1    1.08889    0.933333;
    1409    1    44.8    1.9    0    0    1    1.05666347    -37.003323    20    1    1.15    0.8;
    1410    1    14.9    7.8    0    0    1    1.03994396    -40.7057751    90    1    1.06667    0.977778;
    1411    1    0    0    0    0    1    1.05671206    -36.9841818    225    1    1.08444    1.00444;
    1412    1    20.2    -2.1    0    0    1    0.990622692    -26.48781    63    1    1.07937    0.952381;
    1413    1    14    2.2    0    0    1    1.02356333    -18.9944322    63    1    1.06349    0.968254;
    1414    1    0    0    0    0    1    1.02231797    -18.2989787    63    1    1.06349    0.968254;
    1415    2    0    0    0    0    1    1.00977951    -25.7761454    63    1    1.06349    0.968254;
    1416    1    39.2    1.3    0    0    1    1.03542608    -15.890912    63    1    1.06349    0.936508;
    1417    1    18.8    5    0    0    1    1.01293021    -55.1982213    63    1    1.06349    0.952381;
    1418    1    39.2    6.4    0    0    1    0.993604167    -48.6772441    90    1    1.06667    0.977778;
    1419    1    34.6    3.3    0    0    1    1.04849352    -20.6681    63    1    1.07937    0.920635;
    1420    1    0    0    0    0    1    0.984073483    -47.2411841    90    1    1.06667    0.977778;
    1421    1    2.6    0.7    0    0    1    1.02542107    -34.2847618    90    1    1.06667    0.977778;
    1422    1    75.6    14.1    0    0    1    1.05011484    -30.0774449    90    1    1.07778    0.977778;
    1423    1    24.2    2.4    0    0    1    0.992125547    -17.9809066    63    1    1.07937    0.952381;
    1424    1    7.4    0.8    0    0    1    1.0010828    -17.326107    63    1    1.07937    0.952381;
    1425    2    34    18.3    0    0    1    1.031    -21.1343531    90    1    1.07778    0.922222;
    1426    1    41.6    10.7    0    0    1    1.0596927    -31.2354388    225    1    1.08889    1.00444;
    1427    1    32.9    -1    0    0    1    0.969033291    -28.764623    63    1    1.07937    0.952381;
    1428    1    -0.1    1.3    0    0    1    1.03356478    -35.9687848    90    1    1.07778    0.977778;
    1429    1    20.4    2.4    0    0    1    1.01689507    -39.028504    90    1    1.06667    0.977778;
    1430    1    -0.2    -2.5    0    0    1    1.01986731    -20.0743706    63    1    1.07937    0.952381;
    1431    1    41.6    0.1    0    0    1    1.02177752    -30.956372    90    1    1.06667    0.977778;
    1432    1    0    0    0    0    1    1.07591065    1.38342889    225    1    1.08889    0.986667;
    1433    1    85.2    13.1    0    0    1    1.03865123    -30.5667737    225    1    1.08444    1.00889;
    1434    1    21.5    -0.3    0    0    1    1.02343398    -0.880796806    63    1    1.07937    0.952381;
    1435    1    0    0    0    0    1    1.07586143    1.36359046    225    1    1.08889    0.986667;
    1436    1    40    1.6    0    0    1    1.03597604    -23.7308927    63    1    1.06349    0.936508;
    1437    1    38.3    1.1    0    0    1    1.04893481    -44.9815221    90    1    1.07778    0.977778;
    1438    2    0    0    0    0    1    1.01100418    -25.6341344    63    1    1.06349    0.968254;
    1439    1    4.9    1.2    0    0    1    1.00403713    -15.1689719    63    1    1.06349    0.968254;
    1440    1    21.5    -0.3    0    0    1    1.03472484    -35.7570274    90    1    1.07778    0.977778;
    1441    1    27    3.6    0    0    1    1.03079011    -23.9257906    63    1    1.07937    0.952381;
    1442    1    36.9    -4    0    0    1    1.04640368    -18.28228    225    1    1.08889    0.986667;
    1443    1    18.3    1.4    0    0    1    1.01484632    -36.1211837    90    1    1.06667    0.977778;
    1444    1    12.1    3.1    0    0    1    1.013801    -13.4577956    63    1    1.06349    0.968254;
    1445    1    21.6    3.3    0    0    1    1.01174964    -14.0385986    63    1    1.06349    0.968254;
    1446    1    0    0    0    0    1    1.05301652    -7.92385046    225    1    1.08444    1.00889;
    1447    1    3.9    2.1    0    0    1    1.00793404    -34.850254    63    1    1.04762    0.952381;
    1448    1    0    -0.5    0    0    1    1.03909156    -29.1318304    90    1    1.06667    0.977778;
    1449    1    60.7    17.7    0    0    1    1.00811351    -34.8418947    63    1    1.04762    0.952381;
    1450    1    -0.4    0.3    0    0    1    1.01148721    -15.30319    63    1    1.06349    0.936508;
    1451    1    79    24.7    0    0    1    1.04808899    -8.85640919    225    1    1.08889    0.933333;
    1452    1    20    -2    0    0    1    1.00085311    -25.2393474    63    1    1.07937    0.952381;
    1453    1    1    -1    0    0    1    1.02281689    -2.38167969    63    1    1.07937    0.952381;
    1454    1    1    -1    0    0    1    1.02281689    -2.38167969    63    1    1.07937    0.952381;
    1455    1    32.2    -1    0    0    1    1.02366192    -23.9221685    63    1    1.07937    0.952381;
    1456    1    21.8    -10.1    0    0    1    1.01026028    -18.3846289    63    1    1.07937    0.952381;
    1457    1    0    0    0    0    1    1.04962962    -15.8852089    225    1    1.08889    0.986667;
    1458    1    11    3.6    0    0    1    1.00876325    -21.7851548    63    1    1.07937    0.920635;
    1459    1    0    0    0    6    1    0.577448345    -22.0656715    20    1    1.15    0.5;
    1460    1    0    0    0    0    1    1.03125011    -21.9936019    63    1    1.07937    0.952381;
    1461    1    18    3.8    0    0    1    0.988828249    -7.61610851    63    1    1.07937    0.952381;
    1462    1    0    0    0    0    1    1.02359808    -28.4938775    90    1    1.06667    0.977778;
    1463    1    0    0    0    0    1    1.06539023    -24.3745377    225    1    1.08444    1.00444;
    1464    1    0    0    0    0    1    1.07016666    -20.1449502    380    1    1.10263    1.04211;
    1465    1    0    0    0    0    1    1.03107004    -20.2233637    63    1    1.09524    0.904762;
    1466    1    0    0    0    0    1    1.02514767    -19.3800959    90    1    1.11111    0.922222;
    1467    1    0    0    0    0    1    1.01074503    -17.5618096    225    1    1.08889    0.906667;
    1468    2    0    0    0    0    1    1.02357586    -14.3491964    63    1    1.07937    0.952381;
    1469    1    17.6    0.1    0    0    1    1.01355091    -40.4687824    90    1    1.07778    0.977778;
    1470    1    12    1.9    0    0    1    1.02004209    -17.1930607    63    1    1.07937    0.952381;
    1471    1    71    17.9    0    0    1    0.973098104    -36.275813    63    1    1.04762    0.952381;
    1472    1    60.9    13.9    0    0    1    1.00836215    -39.9750819    63    1    1.04762    0.952381;
    1473    1    0    0    0    0    1    1.03836484    -28.6442374    63    1    1.07937    0.920635;
    1474    1    0    0    0    0    1    1.05042093    -24.1498976    225    1    1.08889    1;
    1475    1    29.4    6.4    0    0    1    1.06589819    -27.4155644    225    1    1.08889    1.00444;
    1476    1    50.1    4.7    0    0    1    0.998184197    -12.8360706    63    1    1.06349    0.936508;
    1477    1    11.4    -1.8    0    0    1    1.01552291    -13.8639821    63    1    1.07937    0.952381;
    1478    1    4.8    1.8    0    0    1    1.02744719    -30.9261232    90    1    1.07778    0.977778;
    1479    1    -0.6    7.9    0    30    1    1.03273474    -17.5913705    63    1    1.06349    0.968254;
    1480    1    0    0    0    0    1    1.05630016    -16.6632086    225    1    1.08444    1.00889;
    1481    1    31    -2.9    0    0    1    1.04106772    -26.0379038    63    1    1.07937    0.920635;
    1482    1    0    0    0    0    1    1.06790952    -29.1861861    63    1    1.0847    0.952381;
    1483    1    64    22    0    20    1    1.0578161    -24.1962333    63    1    1.07937    0.920635;
    1484    1    0    0    0    0    1    1.1232084    0.170262727    63    1    1.13084    0.952381;
    1485    1    0    0    0    0    1    1.01826918    -21.0089799    45    1    1.06667    0.933333;
    1486    1    0    0    0    0    1    1.06247981    -17.3645473    150    1    1.10667    0.946667;
    1487    1    0    0    0    0    1    1.03554369    -20.6575276    225    1    1.08889    0.888889;
    1488    1    43.7    5    0    0    1    1.05026496    -8.9438549    225    1    1.08889    0.933333;
    1489    1    5.7    -0.1    0    0    1    1.04143533    -27.2537774    63    1    1.07937    0.920635;
    1490    1    12    2.2    0    0    1    1.06486607    -20.2538433    90    1    1.11111    0.922222;
    1491    1    28    5.2    0    0    1    1.02129035    -15.7780527    63    1    1.07937    0.952381;
    1492    1    31.6    9.1    0    0    1    1.04632289    -23.8394773    63    1    1.07937    0.920635;
    1493    1    27.6    3.4    0    0    1    1.00668365    -35.0057494    63    1    1.04762    0.952381;
    1494    1    17.1    4.6    0    0    1    1.07019361    -15.0527199    225    1    1.08889    0.888889;
    1495    1    29.3    2.3    0    0    1    1.05434222    -24.8961321    90    1    1.06667    0.977778;
    1496    1    0    0    0    0    1    1.0375789    -21.0684347    225    1    1.08889    0.888889;
    1497    1    0    0    0    0    1    1.06746106    -12.4733199    380    1    1.10526    1.03947;
    1498    1    0    0    0    0    1    1.0390879    -29.5636872    90    1    1.07778    0.922222;
    1499    1    0    0    0    0    1    1.0613203    -9.92492778    225    1    1.15    0.8;
    1500    1    15.1    3.4    0    0    1    1.02824438    -46.3788178    90    1    1.06667    0.977778;
    1501    1    10    4.1    0    0    1    1.01280653    -34.5427853    90    1    1.06667    0.977778;
    1502    1    34    3.9    0    0    1    1.03256946    -27.1619865    90    1    1.08889    0.933333;
    1503    1    0    0    0    0    1    1.03340204    -10.8690042    63    1    1.07937    0.952381;
    1504    1    16.6    -74.3    0    0    1    1.0554247    -5.34067697    225    1    1.08889    0.986667;
    1505    1    148.5    28    0    0    1    1.02418141    2.7508507    225    1    1.04444    0.982222;
    1506    1    14.6    -0.6    0    0    1    1.06010037    -29.0172049    90    1    1.07778    0.977778;
    1507    1    18.7    4.6    0    0    1    1.0623111    -29.4933972    90    1    1.07778    0.977778;
    1508    1    77.5    4.1    0    0    1    1.02347915    -24.7439712    90    1    1.07778    0.977778;
    1509    1    18.4    -5.8    0    0    1    0.971089607    -21.6989789    63    1    1.06349    0.968254;
    1510    1    0    0    0    0    1    1.03333076    -25.4180244    63    1    1.07937    0.920635;
    1511    1    12.8    2.1    0    0    1    1.01646008    -3.64736101    63    1    1.07937    0.952381;
    1512    1    12.8    0.8    0    0    1    0.967768475    -19.3410743    63    1    1.06349    0.968254;
    1513    1    28.6    2.5    0    0    1    1.02539683    -17.6391416    63    1    1.06349    0.968254;
    1514    1    15.5    -3.3    0    0    1    1.018287    -23.7025335    63    1    1.07937    0.952381;
    1515    1    38.2    2.2    0    0    1    1.01463132    -55.272955    63    1    1.06349    0.952381;
    1516    1    38.4    10.9    0    0    1    1.03104688    -52.0266928    63    1    1.06349    0.952381;
    1517    1    0    0    0    0    1    1.05324583    -54.4964326    225    1    1.08444    1.00444;
    1518    1    0    0    0    0    1    1.0192998    -34.9125487    90    1    1.06667    0.977778;
    1519    1    0    0    0    0    1    1.06504612    -31.8995833    225    1    1.08444    1.00444;
    1520    1    0    0    0    0    1    1.07743679    -26.9722939    380    1    1.10263    1.04211;
    1521    1    38.1    4.5    0    0    1    1.03362367    -36.3303304    90    1    1.07778    0.977778;
    1522    2    0    0    0    0    1    1.122    -8.00812219    17    1    1.15    0.8;
    1523    2    0    0    0    0    1    0.969    -6.21846895    17    1    1.15    0.8;
    1524    1    0    0    0    0    1    1.06270782    -16.2053754    225    1    1.15556    0.888889;
    1525    1    0    0    0    0    1    1.07616796    -12.9233966    225    1    1.15556    0.888889;
    1526    1    0    0    0    0    1    1.00169803    -53.6913862    63    1    1.06349    0.952381;
    1527    1    0    0    0    0    1    1.04207191    -50.0440364    225    1    1.08444    1.00444;
    1528    1    50.6    3.4    0    0    1    1.01988869    -10.9518369    63    1    1.07937    0.952381;
    1529    1    26.6    3    0    0    1    1.00542528    -55.7355205    63    1    1.06349    0.952381;
    1530    1    2    1.6    0    0    1    1.01729438    -7.33960349    63    1    1.07937    0.952381;
    1531    1    36.1    2    0    0    1    1.01523266    -12.1122501    63    1    1.06349    0.936508;
    1532    1    20    5.2    0    0    1    1.04767798    -44.5754671    90    1    1.07778    0.977778;
    1533    1    0    0    0    0    1    1.02270773    -44.3724895    90    1    1.06667    0.977778;
    1534    1    0    0    0    0    1    1.01772876    -47.5461744    90    1    1.06667    0.977778;
    1535    1    0    0    0    80    1    1.0621514    -42.1017056    225    1    1.08444    1.00444;
    1536    1    0    0    0    0    1    1.06770847    -37.146222    380    1    1.10263    1.04211;
    1537    1    18.1    -3.7    0    0    1    1.01092565    -23.4619627    63    1    1.06349    0.936508;
    1538    1    0    0    0    0    1    1.04247886    -8.83881723    63    1    1.09524    0.904762;
    1539    1    44.5    13.3    0    0    1    1.03229521    -46.4443851    63    1    1.06349    0.952381;
    1540    1    6    0.2    0    0    1    1.00639319    -24.1156381    63    1    1.06349    0.936508;
    1541    1    0    0    0    0    1    1.07318378    -16.7044684    225    1    1.08889    1;
    1542    1    0    0    0    0    1    1.09345222    -10.5030145    380    1    1.10526    1.05263;
    1543    1    0    0    0    0    1    1.03658476    -21.8472484    90    1    1.07778    0.922222;
    1544    1    0    0    0    0    1    1.06079376    -17.6340305    225    1    1.08889    1;
    1545    1    3    0.1    0    0    1    1.03506224    -26.2531458    90    1    1.06667    0.977778;
    1546    1    11.8    -4.1    0    0    1    1.02420601    -29.4590764    63    1    1.06349    0.936508;
    1547    1    10.9    2.4    0    0    1    1.01028756    -21.8381588    63    1    1.07937    0.920635;
    1548    1    22    3.1    0    0    1    1.04602507    -11.0109943    63    1    1.07937    0.952381;
    1549    1    26    5.8    0    0    1    1.01234545    -45.3024798    90    1    1.06667    0.977778;
    1550    1    28.9    3.2    0    0    1    1.00499286    -64.8414499    63    1    1.06349    0.952381;
    1551    1    24.6    -6.4    0    0    1    1.0081722    -23.9299992    63    1    1.07937    0.952381;
    1552    1    8    0.1    0    0    1    1.00939294    -32.5337711    63    1    1.07937    0.920635;
    1553    1    34.7    -6.7    0    0    1    1.02248713    -30.1323632    90    1    1.1    0.944444;
    1554    1    38.5    4.3    0    0    1    1.05986731    -44.277182    225    1    1.08444    1.00444;
    1555    1    26.3    3.2    0    0    1    1.02510377    -37.9195802    90    1    1.07778    0.977778;
    1556    1    40.7    1.8    0    0    1    1.02576307    -18.6814009    63    1    1.06349    0.936508;
    1557    1    0.9    -0.8    0    0    1    1.0297745    -20.2892552    63    1    1.07937    0.952381;
    1558    1    30.7    5.4    0    0    1    1.04965142    -26.898972    90    1    1.1    0.944444;
    1559    1    25.1    7.1    0    0    1    1.03242609    -21.0465718    225    1    1.08889    0.888889;
    1560    2    29.3    8.9    0    0    1    1.033    -26.8879082    90    1    1.11111    0.955556;
    1561    1    37.9    2.7    0    0    1    1.01851507    -34.1699246    63    1    1.06349    0.968254;
    1562    1    7.8    11.1    0    0    1    1.04927263    -30.1407427    225    1    1.08889    1.00444;
    1563    1    60.1    5.9    0    0    1    1.0376487    -39.6994583    90    1    1.07778    0.977778;
    1564    1    40.5    6.4    0    0    1    1.04747453    -36.4889004    90    1    1.07778    0.977778;
    1565    1    44.4    10.6    0    0    1    1.06108966    -32.4543496    225    1    1.08889    1.00444;
    1566    1    16    0.3    0    0    1    1.01365423    -45.8791823    90    1    1.06667    0.977778;
    1567    1    14.2    4.8    0    0    1    1.01802804    -8.42076937    63    1    1.07937    0.952381;
    1568    1    27.5    2.5    0    0    1    1.03435073    -13.4875838    63    1    1.06349    0.936508;
    1569    1    0    0    0    0    1    1.0341535    -13.7508769    63    1    1.06349    0.936508;
    1570    1    26.5    7.1    0    0    1    0.964384427    -10.1000457    63    1    1.07937    0.952381;
    1571    1    0    0    0    0    1    1.05749556    -19.1243419    90    1    1.15556    0.855556;
    1572    1    80.4    19    0    0    1    1.05705376    -17.0136799    225    1    1.08889    0.888889;
    1573    1    21    1.4    0    0    1    1.04100518    -18.4481561    63    1    1.06349    0.936508;
    1574    1    7.4    -0.7    0    0    1    1.02442174    -24.1600357    90    1    1.06667    0.977778;
    1575    1    45    3.8    0    0    1    1.04714681    -18.034323    225    1    1.08444    1.00889;
    1576    1    37.9    1.7    0    0    1    1.02457396    -22.3731972    63    1    1.06349    0.936508;
    1577    1    26    -0.8    0    0    1    0.987838337    -35.5751486    63    1    1.04762    0.952381;
    1578    1    0    0    0    0    1    1.07993799    -13.9255055    380    1    1.10263    1.04211;
    1579    1    0    0    0    0    1    1.07993799    -13.9255055    380    1    1.10263    1.04211;
    1580    1    0    0    0    0    1    1.07993691    -13.9241596    380    1    1.10263    1.04211;
    1581    1    0    0    0    0    1    1.07987953    -13.9210538    380    1    1.10263    1.04211;
    1582    1    21.3    3.8    0    0    1    1.01020086    -35.8824581    90    1    1.06667    0.977778;
    1583    1    82.3    9.9    0    0    1    1.03849979    -29.8349838    225    1    1.08444    1.00889;
    1584    2    39    0.7    0    0    1    1.01831827    -11.4402833    63    1    1.06349    0.936508;
    1585    1    0    0    0    0    1    1.05022385    -8.5157019    225    1    1.08889    0.933333;
    1586    1    0    0    0    0    1    1.07335892    -3.01774947    380    1    1.10526    1.03947;
    1587    1    27.7    4.5    0    0    1    1.01670183    -14.6306695    63    1    1.06349    0.936508;
    1588    1    0    0    0    0    1    1.04914658    -25.0564769    90    1    1.11111    0.922222;
    1589    1    0    0    0    0    1    1.05124806    -19.8876593    225    1    1.08889    0.968889;
    1590    1    27    0.8    0    0    1    1.0215642    -41.7005326    90    1    1.06667    0.977778;
    1591    1    11.9    7.1    0    0    1    1.02521686    -41.6521894    90    1    1.06667    0.977778;
    1592    1    25.9    0.8    0    0    1    1.03695054    -32.2857401    90    1    1.07778    0.977778;
    1593    1    14.4    11.3    0    0    1    1.02171852    2.90138148    225    1    1.04444    0.982222;
    1594    2    0    0    0    0    1    1.049    -18.0264957    63    1    1.07937    0.920635;
    1595    1    25.9    3    0    0    1    0.987506263    -40.0777575    63    1    1.04762    0.952381;
    1596    1    15.7    -2.9    0    0    1    1.05115474    -18.9349673    90    1    1.07778    0.922222;
    1597    1    41.6    3.7    0    0    1    0.991444392    -27.0839317    63    1    1.06349    0.968254;
    1598    1    0    0    0    0    1    1.02832101    -22.3799559    90    1    1.06667    0.977778;
    1599    2    -5    -2.7    0    0    1    1.045    -21.35665    90    1    1.06667    0.977778;
    1600    1    0    0    0    0    1    1.0804712    -18.1969776    225    1    1.08552    1.00444;
    1601    1    0    0    0    0    1    1.08482699    -14.1758821    380    1    1.10263    1.04211;
    1602    1    25.8    10.5    0    30    1    1.0353013    -37.9824271    63    1    1.05641    0.952381;
    1603    1    133.4    23.4    0    0    1    1.04282819    -33.7405775    225    1    1.08889    1.00444;
    1604    1    0    0    0    0    1    1.03960392    -34.0840233    225    1    1.08889    1.00444;
    1605    2    -1    0    0    0    1    1.034    -36.3407575    63    1    1.04762    0.952381;
    1606    1    -9    0.8    0    0    1    1.064105    -31.7731265    225    1    1.08889    1.00444;
    1607    1    20.6    1.4    0    0    1    1.00918153    -15.2198968    63    1    1.06349    0.968254;
    1608    1    5.3    0    0    0    1    1.0861373    -14.6527188    225    1    1.08889    1;
    1609    1    0    0    0    0    1    1.03152645    -3.60046224    63    1    1.07937    0.952381;
    1610    1    39.8    2    0    0    1    0.996808524    -25.5148518    63    1    1.07937    0.920635;
    1611    1    24.7    -3    0    0    1    1.02941124    -10.2268105    63    1    1.07937    0.952381;
    1612    1    55.2    5.9    0    0    1    0.997453187    -26.9215462    63    1    1.06349    0.968254;
    1613    1    52.2    1.9    0    0    1    1.01323091    -34.889174    63    1    1.06349    0.968254;
    1614    1    8.9    -4.2    0    0    1    0.981871923    -24.8515334    63    1    1.06349    0.968254;
    1615    1    0    0    0    0    1    1.05714896    -24.432818    150    1    1.08    0.966667;
    1616    1    12    1.4    0    0    1    1.0349479    -23.0595306    63    1    1.06349    0.936508;
    1617    1    4.3    -3.5    0    0    1    1.03056019    -23.2515408    63    1    1.06349    0.936508;
    1618    1    0    0    0    0    1    1.02284512    -18.972234    225    1    1.08889    0.933333;
    1619    1    26.8    4.5    0    0    1    1.02709131    -22.2249847    90    1    1.07778    0.977778;
    1620    1    0    0    0    0    1    1.03321673    -35.1016473    63    1    1.06349    0.952381;
    1621    1    40.8    -2.9    0    0    1    1.03292054    -35.1010549    90    1    1.06667    0.977778;
    1622    1    59.6    6.6    0    0    1    1.01644283    -22.9505369    63    1    1.07937    0.920635;
    1623    1    -1.7    -1.6    0    0    1    0.94313849    -7.4322218    45    1    1    0.888889;
    1624    1    56.9    12.6    0    0    1    0.949779064    -41.1982675    63    1    1.04762    0.947469;
    1625    1    47.5    8.8    0    0    1    0.992360065    -36.5795697    63    1    1.04762    0.952381;
    1626    1    0    0    0    0    1    1.00604082    -46.7817274    90    1    1.06667    0.977778;
    1627    1    12.3    -2.3    0    0    1    1.00190907    -26.1576152    63    1    1.07937    0.952381;
    1628    1    33.2    7    0    0    1    1.05188557    -17.9476875    225    1    1.08889    0.888889;
    1629    1    51.2    12.9    0    0    1    1.05157185    -17.9804196    225    1    1.08889    0.888889;
    1630    2    0    0    0    0    1    1.04460787    -10.5422549    225    1    1.08889    0.986667;
    1631    1    9.8    3.4    0    0    1    1.02687261    -30.9747577    90    1    1.07778    0.977778;
    1632    1    60.3    13.8    0    0    1    1.05954553    -31.3473589    225    1    1.08889    1.00444;
    1633    1    23.6    5.6    0    0    1    1.03410755    -47.4675169    90    1    1.06667    0.977778;
    1634    1    20.6    -2.4    0    0    1    1.00364482    -55.0034701    63    1    1.06349    0.952381;
    1635    1    21.9    5.3    0    0    1    1.01891778    -24.6515384    63    1    1.07937    0.920635;
    1636    1    10    1    0    0    1    1.01745511    -5.1278404    63    1    1.07937    0.952381;
    1637    1    22.6    5.9    0    0    1    1.01070042    -11.5880279    63    1    1.07937    0.952381;
    1638    1    38.7    2.8    0    0    1    1.03069609    -31.4448876    63    1    1.06349    0.968254;
    1639    1    0    0    0    0    1    1.03422534    -24.6337713    225    1    1.08444    1.00889;
    1640    1    22.3    -0.3    0    0    1    0.984657673    -37.7656817    63    1    1.06349    0.968254;
    1641    1    -2.9    -4.5    0    0    1    1.04952257    -27.8035415    63    1    1.07937    0.920635;
    1642    1    33    3.1    0    0    1    1.05136923    -14.7040084    63    1    1.0639    0.936508;
    1643    2    0    0    0    0    1    1.04641553    -21.293219    63    1    1.07937    0.920635;
    1644    1    16.9    -1.2    0    0    1    1.04093681    -26.2297387    63    1    1.07937    0.920635;
    1645    2    0    0    0    0    1    1.061    -25.4652215    225    1    1.08444    1.00444;
    1646    1    24.4    3.6    0    0    1    1.01516552    -24.7314393    63    1    1.07937    0.920635;
    1647    1    16.5    6.7    0    0    1    1.04323689    -25.6508869    90    1    1.11111    0.955556;
    1648    2    0    0    0    0    1    1.0646888    -23.2535138    63    1    1.07937    0.920635;
    1649    1    13.8    0.6    0    0    1    1.04405929    -49.0236799    90    1    1.06667    0.977778;
    1650    1    10.3    -2.2    0    0    1    1.05078355    -49.4858421    90    1    1.06667    0.977778;
    1651    1    43.5    7    0    0    1    1.07076525    -27.2491009    90    1    1.11111    0.955556;
    1652    1    29.9    0.9    0    0    1    1.027585    -15.4815497    63    1    1.07937    0.952381;
    1653    1    40.3    6.7    0    0    1    1.00388122    -8.02190553    63    1    1.07937    0.952381;
    1654    1    21.1    5.7    0    0    1    1.00507265    -33.0304942    63    1    1.04762    0.952381;
    1655    1    19.1    6.7    0    0    1    1.00506681    -32.9868245    63    1    1.04762    0.952381;
    1656    1    24.1    8.6    0    0    1    1.00389727    -33.069927    63    1    1.04762    0.952381;
    1657    1    48.6    7.3    0    0    1    1.04637947    -24.1870305    90    1    1.1    0.944444;
    1658    1    0.6    1.1    0    0    1    1.01140768    -24.9269822    63    1    1.06349    0.968254;
    1659    2    0    0    0    0    1    1.05800268    -16.0765818    63    1    1.07937    0.920635;
    1660    1    12.6    -0.2    0    0    1    1.01038994    -32.3513688    63    1    1.04762    0.952381;
    1661    1    16.3    13.4    0    0    1    1.05202731    -17.9499167    225    1    1.08889    0.888889;
    1662    1    34.7    5.1    0    0    1    1.02387629    -13.6595664    63    1    1.06349    0.936508;
    1663    1    46.9    13.5    0    0    1    1.03109926    -25.1502912    63    1    1.07937    0.920635;
    1664    1    8.4    1.7    0    0    1    0.980663247    -8.36808471    63    1    1.07937    0.952381;
    1665    1    18.5    0.8    0    0    1    1.00745439    -32.9052463    63    1    1.04762    0.952381;
    1666    1    -1.5    0.7    0    0    1    1.02772992    -21.32163    63    1    1.06349    0.968254;
    1667    1    21.6    -2.1    0    0    1    1.01940154    -26.2059153    63    1    1.07937    0.920635;
    1668    1    31.7    22    0    0    1    1.03515467    -20.7949859    225    1    1.08889    0.888889;
    1669    1    21.6    3.3    0    0    1    1.02900275    -10.4787447    63    1    1.07937    0.952381;
    1670    1    0    0    0    0    1    1.06367974    -7.63068619    225    1    1.08889    0.986667;
    1671    1    24    -0.8    0    0    1    0.982056064    -36.2236548    63    1    1.04762    0.952381;
    1672    1    1.4    0.7    0    0    1    1.03434766    -33.9693561    90    1    1.07778    0.977778;
    1673    1    61.4    0.8    0    0    1    1.03403137    -14.5525336    63    1    1.07937    0.952381;
    1674    1    0    0    0    0    1    1.06480328    -10.0008075    225    1    1.08889    0.986667;
    1675    1    10.4    -6.6    0    0    1    1.02116485    -16.8381845    90    1    1.08889    0.933333;
    1676    1    20.8    5.2    0    0    1    1.04768979    -17.5872701    63    1    1.06349    0.936508;
    1677    1    12.5    -2.7    0    0    1    1.05716049    -17.5443459    63    1    1.06349    0.936508;
    1678    1    58.5    -7.8    0    0    1    1.03199405    -36.5613499    90    1    1.07778    0.977778;
    1679    1    4.3    1.3    0    0    1    1.01303678    -48.2756    90    1    1.06667    0.977778;
    1680    1    37.6    -5.6    0    0    1    1.01337969    -48.5953343    90    1    1.06667    0.977778;
    1681    1    18.2    2.6    0    0    1    1.01655571    -42.1214512    63    1    1.07937    0.920635;
    1682    1    59.6    0.6    0    0    1    1.02542023    -9.78966345    63    1    1.06349    0.936508;
    1683    1    0    0    0    0    1    1.04541233    -5.99555828    225    1    1.08889    0.933333;
    1684    2    0    0    0    0    1    1.01    -14.721237    63    1    1.06349    0.968254;
    1685    2    0    0    0    0    1    1.02506834    -28.9613432    63    1    1.07937    0.920635;
    1686    1    0    0    0    0    1    1.01882016    -21.6932723    63    1    1.06349    0.968254;
    1687    1    8    -1.1    0    0    1    1.01839538    -23.5256437    63    1    1.06349    0.936508;
    1688    2    0    0    0    0    1    1.04641553    -21.293219    63    1    1.07937    0.920635;
    1689    1    0    0    0    30    1    1.02222013    -25.934082    63    1    1.06349    0.968254;
    1690    1    90.3    -0.2    0    0    1    1.04672854    -19.7789516    225    1    1.08444    1.00889;
    1691    1    0.7    0    0    0    1    1.01232254    -5.67796293    63    1    1.07937    0.952381;
    1692    1    1    0    0    0    1    1.05157829    -34.330664    90    1    1.06667    0.977778;
    1693    2    -0.2    0    0    0    1    1.002    -24.8552523    63    1    1.07937    0.920635;
    1694    1    34.1    1.5    0    0    1    1.03002613    -36.8034126    90    1    1.06667    0.977778;
    1695    1    0    0    0    0    1    1.1031987    6.83298343    380    1    1.11315    1.03947;
    1696    1    0    0    0    0    1    1.1031905    6.8319795    380    1    1.11315    1.03947;
    1697    2    0    0    0    0    1    1.03575062    -1.26256946    63    1    1.07937    0.952381;
    1698    1    0    0    0    0    1    1.08436638    2.02200963    225    1    1.09351    0.986667;
    1699    1    0    0    0    0    1    1.08421652    2.01268861    225    1    1.09336    0.986667;
    1700    2    0.7    0    0    0    1    1.064711    -23.2647895    63    1    1.07937    0.920635;
    1701    1    0    0.1    0    0    1    1.02139505    -17.9601446    63    1    1.06349    0.968254;
    1702    1    8.3    35.7    0    0    1    1.01895408    -2.39571695    63    1    1.07937    0.952381;
    1703    2    0    0.9    0    0    1    1.04301186    -18.3980759    63    1    1.07937    0.920635;
    1704    2    7.7    0    0    0    1    1.0384142    -26.2084467    63    1    1.07937    0.920635;
    1705    1    45.1    4.5    0    0    1    1.03337285    -27.037781    63    1    1.07937    0.920635;
    1706    2    0    0    0    0    1    1.041    -21.4349353    63    1    1.06349    0.936508;
    1707    1    73.7    25.1    0    0    1    1.06158524    -31.1010753    225    1    1.08889    1.00444;
    1708    1    0    0    0    0    1    0.978555231    -36.2636185    63    1    1.04762    0.952381;
    1709    1    0    0    0    0    1    0.977156322    -35.6883877    63    1    1.04762    0.952381;
    1710    1    0    0    0    0    1    1.0193867    -32.3477846    225    1    1.08889    1.00444;
    1711    1    0    0    0    0    1    1.01939605    -32.3496302    225    1    1.08889    1.00444;
    1712    1    0    0    0    0    1    1.01943452    -32.350146    225    1    1.08889    1.00444;
    1713    1    0    0    0    0    1    1.01940356    -32.348449    225    1    1.08889    1.00444;
    1714    1    0    0    0    0    1    0.978782999    -36.3079228    63    1    1.04762    0.952381;
    1715    1    0    0    0    0    1    0.976917994    -35.7820039    63    1    1.04762    0.952381;
    1716    1    0    0    0    0    1    1.0194236    -32.3427222    225    1    1.08889    1.00444;
    1717    1    66.9    10.8    0    10    1    1.07018883    -22.0233886    63    1    1.09524    0.936508;
    1718    1    0    0    0    0    1    1.05030108    -18.0768355    225    1    1.08889    0.942222;
    1719    1    66.4    12.7    0    0    1    1.02295354    -31.68181    225    1    1.08889    1.00444;
    1720    1    72.3    17.9    0    0    1    1.02264204    -31.6942444    225    1    1.08889    1.00444;
    1721    1    1    -1    0    0    1    1.02807468    -16.0714488    63    1    1.06349    0.936508;
    1722    1    0    0    0    0    1    1.02599329    -33.1923507    90    1    1.06667    0.977778;
    1723    1    0    0    0    0    1    1.05650386    -30.1604161    225    1    1.08444    1.00444;
    1724    1    0    -0.9    0    0    1    1.04100437    -31.5737879    63    1    1.07937    0.920635;
    1725    1    0    0    0    0    1    1.02563592    -24.5252567    63    1    1.07937    0.920635;
    1726    1    23.6    3.6    0    0    1    1.04793371    -17.7657345    225    1    1.08444    1.00889;
    1727    1    25.7    2.4    0    0    1    1.02219758    -15.05724    63    1    1.06349    0.936508;
    1728    2    0    0    0    0    1    1.0527378    -12.7956654    20    1    1.15    0.8;
    1729    1    -3.6    0    0    0    1    1.05168611    -12.7956654    63    1    1.06349    0.936508;
    1730    1    14.8    1.1    0    0    1    1.01150287    -37.0846988    90    1    1.06667    0.977778;
    1731    1    52.5    3.3    0    0    1    1.03250144    -32.6558646    90    1    1.07778    0.977778;
    1732    1    17    4.3    0    0    1    1.06485602    -20.2770689    90    1    1.08889    0.933333;
    1733    2    0    0    0    0    1    1.03351638    -10.9826189    63    1    1.06349    0.936508;
    1734    1    14.1    2.8    0    0    1    1.02718493    -26.952811    63    1    1.07937    0.920635;
    1735    1    26.5    0.3    0    0    1    1.06178654    -21.6881196    63    1    1.07937    0.920635;
    1736    1    0    0    0    0    1    1.06488628    -25.7241139    63    1    1.07937    0.920635;
    1737    1    0    0    0    0    1    1.06305284    -17.7574371    225    1    1.08889    1;
    1738    1    15    -1    0    0    1    1.04365072    -41.4367213    90    1    1.07778    0.977778;
    1739    1    21    2.8    0    0    1    1.02135365    -26.4802135    90    1    1.06667    0.977778;
    1740    2    0    0    0    0    1    1.05    -26.0992272    63    1    1.07937    0.920635;
    1741    1    12.2    -2.1    0    0    1    1.01963444    -19.1538347    63    1    1.06349    0.968254;
    1742    1    -0.7    3    0    0    1    1.08371479    -5.73756141    225    1    1.08889    0.986667;
    1743    1    -0.7    3    0    0    1    1.08371091    -5.73746101    225    1    1.08889    0.986667;
    1744    1    0    0    0    0    1    1.10463186    -0.802806305    380    1    1.10526    1.03947;
    1745    1    0    0    0    0    1    1.10486785    -0.802339721    380    1    1.10526    1.03947;
    1746    1    0    0    0    0    1    1.08374876    -5.73843832    225    1    1.08889    0.986667;
    1747    2    -6.4    0    0    0    1    1.127    0.934554416    20    1    1.15    0.8;
    1748    2    0    0    0    0    1    1.127    -0.657049584    20    1    1.15    0.8;
    1749    2    -4.4    0    0    0    1    1.124    0.632224781    20    1    1.15    0.8;
    1750    1    0    0    0    0    1    1.08386285    -5.71438787    225    1    1.08889    0.986667;
    1751    1    0    0    0    0    1    1.08387618    -5.72006155    225    1    1.08889    0.986667;
    1752    1    0    0    0    0    1    1.08385534    -5.71553626    225    1    1.08889    0.986667;
    1753    1    21    -4.3    0    30    1    1.03292177    -18.4458977    63    1    1.06349    0.968254;
    1754    1    0    0    0    0    1    1.01965386    -18.697165    63    1    1.06349    0.968254;
    1755    1    0    0    0    0    1    1.05416749    -17.4305109    225    1    1.08444    1.00889;
    1756    1    23.8    8.5    0    15.4    1    0.998388545    -22.1100736    63    1    1.06349    0.936508;
    1757    1    2    1.2    0    0    1    1.02906027    -13.5119458    63    1    1.06349    0.936508;
    1758    1    11.3    0.8    0    0    1    1.03386943    -12.5405983    63    1    1.06349    0.936508;
    1759    1    1.4    0.9    0    0    1    1.0582296    -12.2773394    63    1    1.06504    0.936508;
    1760    1    25.8    4.5    0    0    1    1.01770165    -22.8371422    63    1    1.07937    0.920635;
    1761    1    19.6    12.6    0    0    1    1.02507256    -25.828983    63    1    1.07937    0.920635;
    1762    1    34.7    3.5    0    0    1    0.985001209    -17.9988712    63    1    1.07937    0.952381;
    1763    1    3.5    2.7    0    0    1    1.03893858    -11.2626654    225    1    1.08889    0.933333;
    1764    1    6.6    -0.6    0    0    1    1.01624183    -20.1174155    63    1    1.06349    0.968254;
    1765    1    28    2.5    0    0    1    1.00249933    -23.366502    63    1    1.07937    0.920635;
    1766    1    0    0    0    0    1    1.01695959    -24.7747609    63    1    1.07937    0.920635;
    1767    1    54.1    8.2    0    0    1    0.997421173    -20.8672206    63    1    1.07937    0.952381;
    1768    1    0.4    -4.4    0    0    1    1.09119102    -25.3942437    380    1    1.10526    1.04211;
    1769    1    21.4    8.8    0    0    1    1.09666359    -22.957183    380    1    1.10526    1.04211;
    1770    1    20.8    -5.2    0    0    1    1.09668499    -22.7059737    380    1    1.10526    1.04211;
    1771    1    0.4    -2.4    0    0    1    1.09110975    -25.3939891    380    1    1.10526    1.04211;
    1772    1    0    0    0    0    1    1.02901432    -28.1153532    63    1    1.07937    0.920635;
    1773    1    32.7    18.3    0    0    1    1.04505076    -19.0277318    225    1    1.08889    0.888889;
    1774    1    -1.5    3.1    0    0    1    1.03920499    -23.3210614    63    1    1.06349    0.936508;
    1775    1    0    0    0    0    1    1.04830161    -30.5158995    225    1    1.08889    1.00444;
    1776    1    0    0    0    0    1    1.0236907    -29.8861533    63    1    1.06349    0.952381;
    1777    1    0    0    0    20    1    1.05727741    -31.5931451    90    1    1.06667    0.977778;
    1778    1    0    0    0    0    1    1.0605353    -33.1538898    90    1    1.06667    0.977778;
    1779    1    0    0    0    80    1    1.0580054    -28.5941388    225    1    1.08444    1.00444;
    1780    1    33.9    4.6    0    0    1    1.01496077    -42.3966092    90    1    1.06667    0.977778;
    1781    1    79.8    5.4    0    30.4    1    1.0626634    -43.283309    90    1    1.07778    0.977778;
    1782    1    0    0    0    80    1    1.05630172    -39.6094323    225    1    1.08889    1.00444;
    1783    1    15.9    1.4    0    0    1    0.989692616    -30.099021    63    1    1.07937    0.920635;
    1784    1    1.5    0.6    0    0    1    0.994958124    -21.0372562    63    1    1.07937    0.952381;
    1785    1    0    0    0    0    1    1.05121725    -7.14690107    63    1    1.06585    0.904762;
    1786    1    0    0    0    0    1    1.03063664    -16.976799    63    1    1.06349    0.936508;
    1787    1    0    0    0    0    1    1.04943773    -12.8688258    225    1    1.08889    0.933333;
    1788    1    11.2    2.4    0    0    1    1.03357998    -36.36666    63    1    1.04762    0.952381;
    1789    1    0.7    0.8    0    0    1    1.00694471    -23.972429    63    1    1.07937    0.952381;
    1790    1    0    0    0    0    1    1.00791347    -23.9435033    63    1    1.07937    0.952381;
    1791    1    29.4    -3.3    0    0    1    1.0412006    -9.11555571    63    1    1.07937    0.920635;
    1792    1    18.1    3.2    0    0    1    1.03302715    -24.9548497    63    1    1.07937    0.920635;
    1793    1    0    0    0    0    1    1.04669095    -24.8083625    90    1    1.07778    0.922222;
    1794    1    0    0    0    0    1    1.06872003    -21.0951165    225    1    1.08889    1;
    1795    1    13    6.8    0    10    1    1.02868764    -22.8553868    63    1    1.07937    0.920635;
    1796    1    0    0    0    0    1    1.0487088    -19.550484    225    1    1.08889    1;
    1797    1    0    0    0    0    1    1.00128753    -17.881339    63    1    1.06349    0.968254;
    1798    1    43.5    8.7    0    0    1    1.06670729    -34.6499743    225    1    1.08889    1.00444;
    1799    1    35    5.7    0    0    1    1.06654292    -34.6725669    225    1    1.08889    1.00444;
    1800    1    0    0    0    0    1    1.04817562    -26.402766    63    1    1.07937    0.920635;
    1801    1    19.8    0    0    0    1    1.04868325    -26.3487949    63    1    1.07937    0.920635;
    1802    1    52.6    15.5    0    0    1    1.03435202    -31.8415267    225    1    1.08889    1.00444;
    1803    1    2.2    3    0    0    1    1.01271964    -24.1481491    63    1    1.07937    0.920635;
    1804    1    0    0    0    0    1    1.02202457    -20.5647705    63    1    1.06349    0.936508;
    1805    1    0    0    0    0    1    1.04512054    -15.5838939    225    1    1.08889    0.933333;
    1806    1    6.7    -0.1    0    0    1    1.02746623    -2.33933435    63    1    1.07937    0.952381;
    1807    1    18.7    3.8    0    0    1    1.02621097    -2.42566522    63    1    1.07937    0.952381;
    1808    1    5.9    3    0    0    1    1.04310563    -28.5101035    63    1    1.07937    0.920635;
    1809    1    5    4.8    0    0    1    1.01401321    -15.9016867    63    1    1.06349    0.952381;
    1810    1    4    3.3    0    0    1    1.05724521    -19.1285903    90    1    1.11111    0.955556;
    1811    1    0    0    0    30    1    1.01841754    -36.0125713    63    1    1.04762    0.952381;
    1812    1    0    0    0    0    1    1.05225504    -30.5411601    225    1    1.08889    1.00444;
    1813    2    0    0    0    0    1    1.03407062    -20.2223912    63    1    1.07937    0.920635;
    1814    1    33    6.8    0    0    1    1.03795302    -40.9179972    90    1    1.06667    0.977778;
    1815    1    24.6    6.4    0    0    1    1.01629979    -16.3920365    63    1    1.07937    0.952381;
    1816    1    49.8    -1.9    0    0    1    1.00802772    -46.4231332    90    1    1.06667    0.977778;
    1817    1    6.8    1.6    0    0    1    1.03177932    -28.8286798    90    1    1.15556    0.855556;
    1818    1    30.4    -4.3    0    0    1    1.03039174    -35.0045333    90    1    1.07778    0.977778;
    1819    1    3    0    0    0    1    1.03758162    -39.7062951    90    1    1.07778    0.977778;
    1820    1    4    0    0    0    1    1.0268422    -22.3210653    63    1    1.09524    0.904762;
    1821    1    11.5    -1.3    0    0    1    1.01970433    -38.7390858    90    1    1.06667    0.977778;
    1822    1    50.3    7.9    0    0    1    1.02695142    -22.3085764    63    1    1.07937    0.920635;
    1823    1    0    0    0    0    1    1.0509455    -20.3954806    63    1    1.07937    0.920635;
    1824    1    0    0    0    0    1    1.05672974    -16.5800206    225    1    1.08889    1;
    1825    1    42.1    6.8    0    0    1    1.06196329    -16.366919    225    1    1.08889    0.888889;
    1826    1    44.8    1.4    0    0    1    1.05499514    -20.8386244    90    1    1.08889    0.933333;
    1827    1    0    0    0    0    1    1.03200135    -12.2741547    63    1    1.07937    0.952381;
    1828    1    0    0    0    0    1    1.05410715    -9.79308873    225    1    1.08889    0.986667;
    1829    1    0    0    0    0    1    1.0870628    -7.12503465    380    1    1.10526    1.03947;
    1830    1    13.9    1.3    0    0    1    0.995197901    -47.6623147    90    1    1.06667    0.977778;
    1831    1    52.7    4.9    0    0    1    1.01600875    -23.5548424    63    1    1.07937    0.920635;
    1832    1    85.1    -0.8    0    0    1    1.01929764    -37.1367335    63    1    1.06349    0.968254;
    1833    1    0    0    0    0    1    1.01920383    -29.9495695    225    1    1.08444    1.00889;
    1834    1    -1.4    -0.5    0    0    1    1.04769551    -36.4816976    90    1    1.07778    0.977778;
    1835    1    4.8    1    0    0    1    1.02524698    -5.97113377    63    1    1.06349    0.936508;
    1836    1    15.9    2.1    0    0    1    1.00206824    -48.3696597    90    1    1.06667    0.977778;
    1837    1    16.3    -2    0    0    1    1.02719883    -30.2964658    90    1    1.08889    0.933333;
    1838    1    47.7    2    0    0    1    1.02473261    -9.8569541    63    1    1.06349    0.936508;
    1839    1    0    0    0    0    1    1.04254002    -7.34512462    225    1    1.08889    0.933333;
    1840    1    36    18.4    0    0    1    1.06707604    -33.990403    225    1    1.08889    1.00444;
    1841    1    -1.2    -2.9    0    0    1    1.06750326    -33.9501845    225    1    1.08889    1.00444;
    1842    1    -0.2    -0.3    0    0    1    0.992009455    -23.0637705    63    1    1.07937    0.952381;
    1843    1    8.4    1.3    0    0    1    1.0267042    -14.9332753    63    1    1.07937    0.952381;
    1844    1    0    0    0    0    1    1.03706546    -11.9375782    225    1    1.08889    0.986667;
    1845    1    -2    0    0    0    1    1.03827698    -21.9847899    63    1    1.07937    0.920635;
    1846    1    7.4    1.7    0    0    1    1.01708042    -5.24223661    63    1    1.07937    0.952381;
    1847    1    11.4    10.7    0    0    1    1.01675325    -5.26905616    63    1    1.07937    0.952381;
    1848    1    -0.2    -0.3    0    0    1    1.0618323    -25.6647373    90    1    1.1    0.944444;
    1849    1    0    0    0    0    1    1.03764882    -39.6994618    90    1    1.07778    0.977778;
    1850    1    0    0    0    0    1    1.03764877    -39.6994604    90    1    1.07778    0.977778;
    1851    1    17.9    4.9    0    0    1    1.00646721    -23.723398    63    1    1.06349    0.936508;
    1852    1    0.3    0.8    0    0    1    0.992628767    -26.1272758    63    1    1.07937    0.952381;
    1853    2    0    0    0    0    1    1.04521925    -30.2007242    63    1    1.06349    0.968254;
    1854    1    35.1    2.4    0    0    1    1.0275649    -29.1183137    63    1    1.07937    0.920635;
    1855    1    22    5.5    0    0    1    1.02845231    -23.9278713    63    1    1.06349    0.936508;
    1856    1    28    5.3    0    0    1    1.02791726    -23.9486936    63    1    1.06349    0.936508;
    1857    1    21.1    1.6    0    0    1    1.01367044    -5.60512151    63    1    1.07937    0.952381;
    1858    1    29.2    7    0    0    1    1.03459627    -36.9400438    63    1    1.07937    0.920635;
    1859    1    40.7    4    0    0    1    1.000734    -35.1823116    63    1    1.06349    0.968254;
    1860    1    0    0    0    0    1    0.983673218    -18.0476849    63    1    1.06349    0.968254;
    1861    2    0    -1.7    0    0    1    1.03700801    -29.6899959    63    1    1.07937    0.920635;
    1862    1    0    0    0    0    1    1.01847997    -11.3963517    63    1    1.06349    0.936508;
    1863    1    0    0    0    0    1    1.02155916    -11.0672912    63    1    1.07937    0.952381;
    1864    2    0    0    0    0    1    1.06496579    -23.2712517    63    1    1.07937    0.920635;
    1865    1    9    1.3    0    0    1    0.998687484    -16.904447    63    1    1.06349    0.968254;
    1866    1    15    -2    0    0    1    1.01871525    -30.6481051    90    1    1.06667    0.977778;
    1867    1    28.4    7.3    0    0    1    1.01872795    -30.9721621    90    1    1.06667    0.977778;
    1868    1    35.8    1.4    0    0    1    0.984095129    -46.4405231    90    1    1.06667    0.971759;
    1869    1    3.1    -3.7    0    0    1    1.02177153    -17.1481774    90    1    1.08889    0.933333;
    1870    1    36.5    -5.1    0    0    1    1.02093733    -36.6373487    90    1    1.06667    0.977778;
    1871    2    0    0    0    0    1    1.009    -31.8931677    63    1    1.04762    0.952381;
    1872    2    0    0    0    0    1    1.03813153    -8.93130933    63    1    1.06349    0.936508;
    1873    1    49.8    8.5    0    0    1    1.01480011    -19.1769916    63    1    1.06349    0.968254;
    1874    1    39.2    4.2    0    0    1    0.973507528    -31.1741728    63    1    1.04762    0.952381;
    1875    1    18.9    2.8    0    0    1    1.01639651    -23.7584131    63    1    1.07937    0.920635;
    1876    1    0.8    1.7    0    0    1    1.02674886    -36.6809848    90    1    1.07778    0.977778;
    1877    1    3    0    0    0    1    1.06840498    -21.0623673    90    1    1.07778    0.922222;
    1878    1    51.9    19.4    0    0    1    1.03432842    -12.3680993    63    1    1.06349    0.936508;
    1879    1    6    -2.3    0    0    1    1.07074579    -27.2637391    90    1    1.11111    0.955556;
    1880    1    0    0    0    0    1    1.04799477    -9.16184257    63    1    1.07937    0.952381;
    1881    1    -3.4    2.5    0    0    1    1.03576029    -27.3687261    90    1    1.06667    0.977778;
    1882    1    21.9    -0.2    0    0    1    1.03481665    -17.3737508    63    1    1.06349    0.936508;
    1883    1    0    0    0    0    1    1.0389181    -29.4201294    90    1    1.07778    0.977778;
    1884    1    0    0    0    0    1    1.07721127    -26.6515529    225    1    1.08889    1.00444;
    1885    1    14.4    -2    0    0    1    1.03628239    -43.2643685    90    1    1.07778    0.977778;
    1886    1    10    -0.6    0    0    1    1.00257723    -52.15525    90    1    1.06667    0.977778;
    1887    1    10    -0.6    0    0    1    1.00257723    -52.15525    90    1    1.06667    0.977778;
    1888    1    32.4    1.8    0    0    1    1.03101726    -36.0382359    90    1    1.07778    0.977778;
    1889    1    37.8    7.5    0    0    1    1.03113473    -23.148802    63    1    1.07937    0.920635;
    1890    1    0    0.1    0    0    1    1.03273375    -17.5913405    63    1    1.06349    0.968254;
    1891    1    34.8    15.5    0    0    1    1.05683298    -29.2451728    225    1    1.08889    1.00444;
    1892    1    29.4    9    0    0    1    1.04932884    -29.5077593    225    1    1.08889    1.00444;
    1893    1    110.8    28.6    0    0    1    1.05397686    -30.0999898    225    1    1.08889    1.00444;
    1894    2    0    0    0    0    1    1.042    -4.3617797    20    1    1.15    0.8;
    1895    2    0    0    0    0    1    1.04    -4.67126643    20    1    1.15    0.8;
    1896    2    0    0    0    0    1    1.046    -4.19389829    20    1    1.15    0.8;
    1897    2    0    0    0    0    1    1.046    -4.25676889    20    1    1.15    0.8;
    1898    1    0    0    0    0    1    1.04273906    -6.38680077    225    1    1.08889    0.986667;
    1899    1    0    0    0    0    1    1.04273007    -6.3883483    225    1    1.08889    0.986667;
    1900    1    0    0    0    0    1    1.04275831    -6.38592865    225    1    1.08889    0.986667;
    1901    1    0    0    0    0    1    1.04275852    -6.38624085    225    1    1.08889    0.986667;
    1902    1    0    0    0    0    1    1.02443236    -10.5505861    63    1    1.07937    0.952381;
    1903    1    0    0    0    0    1    1.04274538    -6.39687292    225    1    1.08889    0.986667;
    1904    1    0    0    0    0    1    1.01739119    -14.4993979    63    1    1.06349    0.936508;
    1905    1    0    0    0    0    1    1.03010785    -8.90422954    225    1    1.08889    0.933333;
    1906    1    15    -5.2    0    0    1    1.01111962    -18.778102    63    1    1.07937    0.920635;
    1907    1    0    0    0    0    1    1.05876758    -15.5648603    225    1    1.08889    1;
    1908    1    1.2    -2.2    0    0    1    1.02560786    -37.5324309    90    1    1.07778    0.977778;
    1909    1    1    0    0    0    1    1.02346224    -22.7726574    63    1    1.06349    0.936508;
    1910    1    0    -0.9    0    0    1    1.0078434    -34.1175711    63    1    1.04762    0.952381;
    1911    1    30.1    -0.5    0    0    1    1.04531211    -29.5582827    90    1    1.07778    0.977778;
    1912    1    31.6    6.3    0    0    1    1.02578669    -12.9637628    63    1    1.06349    0.968254;
    1913    1    47    2.6    0    0    1    1.02963275    -19.488854    63    1    1.07937    0.952381;
    1914    1    0    0    0    0    1    1.06462625    -16.6868659    225    1    1.08889    0.986667;
    1915    1    0    0    0    0    1    1.01100258    -25.6341084    63    1    1.07937    0.952381;
    1916    1    0    0    0    0    1    1.00980106    -25.7764948    63    1    1.07937    0.952381;
    1917    1    -1.7    15.9    0    0    1    1.02710059    -29.5156134    63    1    1.06349    0.968254;
    1918    1    77.2    6.8    0    0    1    1.03634752    -25.1168035    225    1    1.08444    1.00889;
    1919    1    16.2    1    0    0    1    1.01299699    -35.934138    90    1    1.06667    0.977778;
    1920    1    67.2    10.7    0    0    1    1.00970891    -25.7749773    63    1    1.06349    0.968254;
    1921    1    40.3    9.3    0    0    1    1.0205102    -22.7939905    63    1    1.07937    0.920635;
    1922    1    0    0    0    0    1    0.997763482    -15.043424    63    1    1.06349    0.968254;
    1923    1    0    0    0    0    1    1.02676153    -25.5493073    63    1    1.07937    0.920635;
    1924    1    3.7    -5.9    0    0    1    1.07357474    -21.7884784    63    1    1.07937    0.920635;
    1925    1    32    5.5    0    0    1    1.05280062    -21.389534    90    1    1.1    0.944444;
    1926    1    0    0    0    0    1    1.00790596    -37.5570232    63    1    1.04762    0.952381;
    1927    1    52.5    14.2    0    0    1    1.05406349    -31.7755862    225    1    1.08889    1.00444;
    1928    2    16.2    3.7    0    0    1    1.06669958    -16.1277252    90    1    1.07778    0.922222;
    1929    1    0    0    0    0    1    1.08478313    -14.8187033    225    1    1.08889    1;
    1930    1    0    0    0    0    1    1.03051379    -24.2255988    90    1    1.06667    0.977778;
    1931    1    0    0    0    0    1    1.06772291    -17.6034204    380    1    1.10263    1.04211;
    1932    1    58.1    7.2    0    0    1    1.02633764    -27.542876    63    1    1.07937    0.920635;
    1933    1    0    0    0    0    1    1.03334307    -22.309797    90    1    1.07778    0.922222;
    1934    1    0    0    0    -64    1    1.01095276    -18.223797    20    1    1.15    0.8;
    1935    1    0    0    0    0    1    1.06536485    -17.765253    225    1    1.08889    1;
    1936    1    0    0    0    0    1    1.07695976    -14.7181669    380    1    1.10526    1.05263;
    1937    1    0    0    0    0    1    1.01452835    -15.6820715    63    1    1.06349    0.952381;
    1938    1    -9.7    -15.2    0    0    1    1.07657771    -9.81883407    380    1    1.10263    1.04211;
    1939    1    0    0    0    0    1    1.0156173    -8.08498658    63    1    1.06349    0.936508;
    1940    2    0    0    0    0    1    1.0156173    -8.08498658    63    1    1.06349    0.936508;
    1941    2    0    0    0    0    1    1.01818717    -7.91725635    63    1    1.06349    0.936508;
    1942    1    25    1.2    0    0    1    1.0177259    -24.2262632    63    1    1.06349    0.968254;
    1943    1    0    0    0    0    1    1.04651843    -25.4334255    90    1    1.11111    0.922222;
    1944    1    0    0    0    0    1    1.06169976    -25.6654839    90    1    1.11111    0.922222;
    1945    1    0    0    0    0    1    1.03538408    -20.7870983    225    1    1.08889    0.942222;
    1946    1    0    0    0    0    1    1.05701032    -17.2845037    380    1    1.10526    1;
    1947    1    0    0    0    0    1    1.03325082    -35.1025373    63    1    1.0479    0.952381;
    1948    1    0    0.1    0    0    1    0.973463264    -31.173219    63    1    1.04762    0.952381;
    1949    2    0    0    0    0    1    1.05684789    -15.0980234    63    1    1.07937    0.920635;
    1950    1    13.4    2.9    0    0    1    1.01970336    -9.68384641    63    1    1.07937    0.952381;
    1951    1    25.3    0.6    0    0    1    1.04172338    -33.0175292    90    1    1.06667    0.977778;
    1952    1    37.2    1.6    0    0    1    1.03082433    -14.9190324    63    1    1.06349    0.936508;
    1953    1    38    -3.8    0    0    1    1.02403954    -17.6076048    63    1    1.06349    0.936508;
    1954    1    15.6    1.7    0    0    1    1.02798548    -46.3891723    90    1    1.06667    0.977778;
    1955    1    27.7    2.4    0    0    1    1.02597971    -20.7309539    63    1    1.07937    0.952381;
    1956    1    0.9    -0.3    0    0    1    1.04369906    -25.8990342    90    1    1.06667    0.977778;
    1957    1    0    0    0    0    1    1.03907106    -13.2570379    63    1    1.06349    0.936508;
    1958    1    16.3    -5.3    0    0    1    1.02318551    -24.1773856    63    1    1.07937    0.952381;
    1959    1    1.2    1.4    0    0    1    1.02996218    -19.7288441    63    1    1.07937    0.952381;
    1960    2    0    0    0    0    1    1.01645057    -24.4919042    63    1    1.07937    0.920635;
    1961    1    0    0    0    0    1    1.06842866    -9.17208304    225    1    1.08889    0.933333;
    1962    1    0    0    0    0    1    1.06760741    -9.68623115    225    1    1.08889    0.933333;
    1963    1    0    0    0    0    1    1.0741593    -7.60885901    380    1    1.10526    1.03947;
    1964    1    21.7    1.1    0    0    1    1.0225891    -11.9971596    63    1    1.07937    0.952381;
    1965    1    0    0    0    0    1    1.01418514    -14.6579224    63    1    1.06349    0.936508;
    1966    1    13    0.1    0    0    1    1.02245592    -13.6469168    63    1    1.06349    0.936508;
    1967    1    30.9    -2    0    0    1    1.00086543    -28.7227108    63    1    1.07937    0.952381;
    1968    2    0    0    0    0    1    1.06    -3.04396766    20    1    1.15    0.8;
    1969    2    0    0    0    0    1    1.064    -3.10799825    20    1    1.15    0.8;
    1970    2    0    0    0    0    1    1.06    -3.04514984    20    1    1.15    0.8;
    1971    2    0    0    0    0    1    1.064    -3.08149921    20    1    1.15    0.8;
    1972    2    0    0    0    0    1    1.066    -3.14395736    20    1    1.15    0.8;
    1973    1    0    0    0    0    1    1.0622338    -4.11137525    225    1    1.08889    0.986667;
    1974    1    0    0    0    0    1    1.06227497    -4.11195666    225    1    1.08889    0.986667;
    1975    1    0    0    0    0    1    1.06223381    -4.11138727    225    1    1.08889    0.986667;
    1976    1    0    0    0    0    1    1.06227481    -4.11168603    225    1    1.08889    0.986667;
    1977    1    0    0    0    0    1    1.06226168    -4.12233167    225    1    1.08889    0.986667;
    1978    1    0    0    0    0    1    1.06229558    -4.11228955    225    1    1.08889    0.986667;
    1979    1    9.6    -0.1    0    0    1    1.00369469    -12.5693406    63    1    1.07937    0.952381;
    1980    1    0    0    0    0    1    1.06226105    -4.12233161    225    1    1.08889    0.986667;
    1981    2    0    0    0    0    1    1.019    -3.69640666    20    1    1.15    0.8;
    1982    2    0    0    0    0    1    1.007    -11.8251225    63    1    1.06349    0.936508;
    1983    2    -1.9    0    0    0    1    1.01    -12.8636711    63    1    1.06349    0.936508;
    1984    1    0    0    0    0    1    1.02586683    -7.81777238    225    1    1.08889    0.933333;
    1985    2    0    0    0    0    1    1.04963935    -27.409695    63    1    1.07937    0.920635;
    1986    1    32.3    0.5    0    0    1    1.00952287    -51.8553057    63    1    1.06349    0.952381;
    1987    2    -1.4    0    0    0    1    1.046    -21.28965    63    1    1.07937    0.920635;
    1988    1    1.5    0.4    0    0    1    1.00004411    -23.7990396    63    1    1.07937    0.952381;
    1989    1    55.9    6.4    0    0    1    1.01396258    -16.3269266    63    1    1.06349    0.936508;
    1990    1    0    0    0    0    1    1.00235599    -20.2453538    63    1    1.06349    0.952381;
    1991    1    43.8    4    0    0    1    1.05538614    -23.4546291    90    1    1.06949    0.977778;
    1992    1    0    0    0    0    1    1.05786537    -18.9281424    225    1    1.08444    1.00444;
    1993    2    0    0    0    0    1    1.05300968    -12.9051453    63    1    1.06349    0.936508;
    1994    1    -0    0    0    0    1    1.05502978    -21.7503685    63    1    1.07937    0.920635;
    1995    1    0    -1    0    0    1    1.04159745    -10.866525    63    1    1.06349    0.936508;
    1996    1    15.1    0.3    0    0    1    1.01537098    -30.2182309    63    1    1.07937    0.920635;
    1997    1    0    0    0    0    1    1.0343662    -26.7976965    63    1    1.07937    0.920635;
    1998    1    13.5    2.2    0    0    1    1.05983294    -21.3851976    225    1    1.08889    1;
    1999    1    14.2    2.6    0    0    1    1.015291    -16.5440598    63    1    1.07937    0.952381;
    2000    1    8.9    3.1    0    0    1    1.01069011    -12.6580726    63    1    1.07937    0.952381;
    2001    2    0    0    0    0    1    0.96600458    -9.39761699    45    1    1    0.888889;
    2002    1    0.4    -0.4    0    0    1    1.01803295    -21.5079354    63    1    1.07937    0.952381;
    2003    1    0    0    0    0    1    1.01709422    -21.5563413    63    1    1.07937    0.952381;
    2004    1    21.9    3.2    0    0    1    1.0557134    -7.1611641    63    1    1.07937    0.920635;
    2005    1    0    0    0    0    1    1.04763747    -8.94528902    225    1    1.08889    0.933333;
    2006    1    56.5    13.3    0    0    1    1.029477    -28.0861486    63    1    1.07937    0.920635;
    2007    1    14    3.7    0    0    1    1.01628296    -11.4136628    63    1    1.07937    0.952381;
    2008    2    0    0    0    0    1    1.033    -17.5632297    63    1    1.07937    0.952381;
    2009    1    49.6    9.6    0    0    1    1.05989022    -31.221446    225    1    1.08889    1.00444;
    2010    1    22.3    6.8    0    0    1    1.05966225    -31.3378673    225    1    1.08889    1.00444;
    2011    1    1.7    0.9    0    0    1    1.01567817    -36.6547097    90    1    1.06667    0.977778;
    2012    1    21.9    7.3    0    0    1    1.04384436    -20.2040178    63    1    1.07937    0.920635;
    2013    1    0    0    0    0    1    1.07932544    -16.5555084    225    1    1.08889    1;
    2014    1    13.3    -2.7    0    0    1    1.00238706    -12.06337    63    1    1.07937    0.952381;
    2015    1    2    -1    0    0    1    1.02713943    -31.3958957    90    1    1.06667    0.977778;
    2016    1    61.6    21.2    0    0    1    1.06224754    -6.57311463    225    1    1.08889    0.986667;
    2017    1    -14.2    -22.1    0    0    1    1.09387146    -10.3136977    380    1    1.10526    1.05263;
    2018    1    -2.1    16.2    0    0    1    1.09382623    -10.3284774    380    1    1.10526    1.05263;
    2019    2    0    0    0    0    1    1.025    -25.291802    63    1    1.07937    0.920635;
    2020    2    0    0    0    0    1    1.03    -25.040375    63    1    1.07937    0.920635;
    2021    1    0    0    0    0    1    1.0912443    -12.6810395    225    1    1.09055    1;
    2022    1    7    0.1    0    0    1    1.02232349    -10.1917391    63    1    1.06349    0.936508;
    2023    1    0.6    -2.5    0    0    1    1.01464133    -15.0913121    63    1    1.07937    0.952381;
    2024    1    27.8    18.2    0    0    1    1.03796927    -30.6614105    225    1    1.08889    1.00444;
    2025    1    27.9    -0.2    0    0    1    1.01923105    -30.4914939    90    1    1.07778    0.977778;
    2026    1    35.3    4.3    0    0    1    1.00027606    -22.7057927    63    1    1.06349    0.968254;
    2027    1    46.7    1.6    0    0    1    1.01821337    -33.9600139    63    1    1.06349    0.968254;
    2028    1    0    0    0    0    1    1.02295315    -12.2167846    63    1    1.06349    0.936508;
    2029    2    0    0    0    0    1    1.041    -21.9967644    90    1    1.07778    0.922222;
    2030    1    0    0    0    0    1    1.03767557    -21.7014582    90    1    1.07778    0.922222;
    2031    1    10.1    1    0    0    1    1.03957322    -47.1443751    90    1    1.06667    0.977778;
    2032    1    61.6    11.7    0    0    1    1.05417276    -26.9569118    90    1    1.1    0.944444;
    2033    1    31.6    -0.6    0    0    1    0.99151061    -53.6566224    90    1    1.06667    0.977778;
    2034    1    0    0    0    0    1    1.05270327    -17.7242762    90    1    1.07778    0.922222;
    2035    1    32.5    0.6    0    0    1    1.03246302    -48.5446481    90    1    1.06667    0.977778;
    2036    1    9.9    -0.4    0    0    1    1.02300945    -21.8607064    63    1    1.07937    0.920635;
    2037    1    15.9    -2.8    0    0    1    1.00095742    -56.5570633    63    1    1.06349    0.952381;
    2038    1    17.8    -4    0    0    1    1.05141179    -24.8221036    63    1    1.07937    0.920635;
    2039    1    8    -5    0    0    1    1.03583325    -65.5521825    63    1    1.06349    0.952381;
    2040    1    32.5    8.3    0    0    1    1.01842849    -22.8407113    63    1    1.07937    0.920635;
    2041    1    0    0    0    0    1    1.07063196    -20.4464227    225    1    1.08889    1;
    2042    1    48.6    2.6    0    15.4    1    0.983181227    -37.7398284    63    1    1.04762    0.952381;
    2043    1    10.5    0.9    0    0    1    1.03896937    -23.607137    63    1    1.07937    0.920635;
    2044    1    38.7    3    0    0    1    1.02875514    -30.3724227    225    1    1.08889    1.00444;
    2045    1    8    1.3    0    0    1    1.01982181    -21.9952085    63    1    1.06349    0.936508;
    2046    1    0    0    0    0    1    1.09665512    -17.8547101    150    1    1.1    0.9;
    2047    1    0    0    0    0    1    1.05718964    -16.3223296    225    1    1.08889    0.977778;
    2048    1    0    0    0    0    1    1.02043783    -9.61879646    63    1    1.07937    0.952381;
    2049    1    0    0    0    0    1    1.02689343    -10.3710766    63    1    1.07937    0.952381;
    2050    1    30.7    0.7    0    0    1    1.05689628    -5.31302516    225    1    1.08889    0.986667;
    2051    2    0    0    0    0    1    1.023    -18.3178304    63    1    1.06349    0.936508;
    2052    1    24.8    6.4    0    0    1    1.00447708    -32.2304492    63    1    1.04762    0.952381;
    2053    1    16.4    -0.7    0    0    1    0.993745799    -34.1594392    63    1    1.04762    0.952381;
    2054    1    0    0    0    0    1    1.0762877    -13.0436283    225    1    1.08889    1;
    2055    1    -0.7    -0.5    0    0    1    0.972875529    -28.2609253    63    1    1.07937    0.952381;
    2056    1    0    0    0    0    1    1.0632318    -25.4775742    225    1    1.08444    1.00444;
    2057    1    0    0    0    0    1    1.06997232    -19.048919    380    1    1.10263    1.04211;
    2058    1    19.4    3.7    0    0    1    1.00682815    -34.6129764    63    1    1.06349    0.968254;
    2059    1    16.4    2.7    0    0    1    1.00694104    -34.6022945    63    1    1.06349    0.968254;
    2060    1    17.4    1.7    0    0    1    1.00699351    -34.6069878    63    1    1.06349    0.968254;
    2061    1    17    -4.2    0    0    1    1.02650581    -23.8896927    63    1    1.07937    0.920635;
    2062    1    0    0    0    0    1    1.0891647    -11.0620743    380    1    1.10526    1;
    2063    1    0    0    0    0    1    1.08580872    -11.2549246    380    1    1.10526    1;
    2064    1    -7.8    0    0    0    1    1.08613049    -11.2502119    380    1    1.10526    1;
    2065    1    -6.4    0    0    0    1    1.08873593    -11.0497733    380    1    1.10526    1;
    2066    1    -15.8    0    0    0    1    1.08582718    -11.2399252    380    1    1.10526    1;
    2067    1    0    0    0    0    1    1.08903069    -11.1325942    380    1    1.10526    1;
    2068    1    14.3    3.2    0    0    1    1.05184978    -22.0509183    63    1    1.06451    0.936508;
    2069    1    49.2    3.5    0    0    1    1.05044764    -20.9536843    90    1    1.1    0.944444;
    2070    1    31.1    2.8    0    0    1    1.00166853    -25.9772705    63    1    1.07937    0.952381;
    2071    1    0.1    4.6    0    0    1    0.961617463    -29.6134424    63    1    1.04762    0.952381;
    2072    1    37.1    3.8    0    0    1    1.04707572    -8.56663078    225    1    1.08889    0.933333;
    2073    1    0    0    0    0    1    1.05003869    -16.060991    63    1    1.06566    0.936508;
    2074    1    0    0    0    0    1    1.0697054    -8.14106534    380    1    1.10526    1.03947;
    2075    1    0    0    0    0    1    1.06966335    -8.26284489    380    1    1.10526    1.03947;
    2076    1    15    5    0    0    1    1.06485114    -20.2554653    90    1    1.1    0.944444;
    2077    1    22.9    -6.2    0    0    1    1.05639052    -24.5813437    63    1    1.07937    0.920635;
    2078    1    0    0    0    0    1    1.06187562    -21.3092593    225    1    1.08889    1;
    2079    1    34.3    1    0    0    1    1.00699513    -30.7754609    90    1    1.06667    0.977778;
    2080    1    0    0    0    0    1    1.01182627    -30.1166569    90    1    1.06667    0.977778;
    2081    1    71    0    0    0    1    1.04024699    -29.4340307    225    1    1.08889    1.00444;
    2082    1    97    -5    0    0    1    1.04007261    -29.5449795    225    1    1.08889    1.00444;
    2083    1    0    0    0    0    1    1.02646757    -31.7032372    90    1    1.06667    0.977778;
    2084    1    0.5    -1.3    0    0    1    1.03912547    -25.8113453    90    1    1.06667    0.977778;
    2085    2    0    0    0    0    1    1.05072813    -20.50245    63    1    1.07937    0.920635;
    2086    1    18.7    -1    0    0    1    1.02789381    -12.7799141    63    1    1.06349    0.968254;
    2087    1    0    0    0    0    1    1.055315    -9.70151968    225    1    1.08444    1.00889;
    2088    1    0    0    0    0    1    1.04178191    -15.5843528    225    1    1.08889    0.986667;
    2089    1    0    0    0    0    1    1.05487064    -11.8462899    380    1    1.10526    1.03947;
    2090    1    51.6    9    0    0    1    1.00462054    -34.8144837    63    1    1.06349    0.968254;
    2091    1    27    4.6    0    0    1    1.02505111    -37.1280125    90    1    1.07778    0.977778;
    2092    1    13.9    -2.7    0    0    1    1.01077225    -46.3309114    90    1    1.06667    0.977778;
    2093    1    21.3    3.8    0    0    1    1.06827584    -24.3787274    90    1    1.11111    0.955556;
    2094    1    0    0    0    0    1    1.03764839    -21.0472716    225    1    1.08889    0.911111;
    2095    1    0    0    0    0    1    1.03624064    -19.9862354    225    1    1.08889    0.911111;
    2096    1    53.9    19.7    0    0    1    1.03297971    -8.93494341    63    1    1.07937    0.952381;
    2097    1    0    0    0    0    1    1.07185861    -5.99859765    225    1    1.08889    0.986667;
    2098    1    13.7    3.6    0    0    1    1.00217722    -62.2474662    63    1    1.06349    0.952381;
    2099    2    10    2.4    0    0    1    1.053    -21.3723752    90    1    1.1    0.944444;
    2100    1    23.7    -0.6    0    0    1    1.01208499    -51.3049028    63    1    1.06349    0.952381;
    2101    1    18    -6.5    0    0    1    1.06588961    -21.9455498    90    1    1.07778    0.922222;
    2102    1    14    -1    0    0    1    1.01545786    -54.2691201    90    1    1.06667    0.977778;
    2103    2    0    0    0    0    1    1.011    -66.9556115    63    1    1.06349    0.952381;
    2104    1    0    0    0    0    1    1.0364423    -45.5170352    63    1    1.06349    0.952381;
    2105    1    0    0    0    0    1    1.08278408    -41.6090017    225    1    1.08478    1.00444;
    2106    1    30.6    0.1    0    0    1    0.996261793    -53.4459465    90    1    1.06667    0.977778;
    2107    1    0    0    0    0    1    1.06246292    -30.9910005    225    1    1.08889    1.00444;
    2108    1    16.6    4.9    0    0    1    1.03283583    -21.6997305    63    1    1.07937    0.952381;
    2109    1    1.7    -3    0    0    1    1.03404983    -21.6573138    63    1    1.07937    0.952381;
    2110    1    8.7    1    0    0    1    1.03372172    -21.6407071    63    1    1.07937    0.952381;
    2111    1    7.7    -2    0    0    1    1.03377145    -21.640014    63    1    1.07937    0.952381;
    2112    1    0    0    0    0    1    1.03375885    -21.6330834    63    1    1.07937    0.952381;
    2113    1    0    0    0    0    1    1.03168649    -18.2965459    225    1    1.08889    0.986667;
    2114    1    5.7    -3    0    0    1    1.01116    -60.644643    63    1    1.06349    0.952381;
    2115    1    15.6    -4.6    0    0    1    1.0473029    -25.5819247    63    1    1.07937    0.920635;
    2116    1    25.9    3    0    0    1    0.996614111    -61.8362414    63    1    1.06349    0.952381;
    2117    1    14.9    9.2    0    0    1    1.00270715    -18.5568618    63    1    1.07937    0.952381;
    2118    1    26.2    0    0    0    1    1.02615214    -21.2542342    63    1    1.07937    0.920635;
    2119    1    -0.3    -0.2    0    0    1    1.00903349    -15.0393161    63    1    1.06349    0.936508;
    2120    1    0    0    0    0    1    1.04462162    -11.5937882    20    1    1.15    0.8;
    2121    1    3    -0.8    0    0    1    0.981317837    -25.1613448    63    1    1.06349    0.968254;
    2122    1    49.1    7.2    0    0    1    1.01379733    -29.4933981    63    1    1.04762    0.952381;
    2123    1    28.9    -8.9    0    0    1    1.00531427    -60.8013944    63    1    1.06349    0.952381;
    2124    1    0    0    0    0    1    1.01232184    -12.049247    63    1    1.07937    0.952381;
    2125    1    0    0    0    0    1    1.05340732    -27.2540971    63    1    1.07937    0.920635;
    2126    1    0    0    0    0    1    1.05085609    -22.324247    225    1    1.08889    1;
    2127    1    14    1.6    0    0    1    1.00839473    -23.7658932    63    1    1.07937    0.952381;
    2128    1    15.1    1.2    0    0    1    1.03579392    -12.4531375    63    1    1.06349    0.936508;
    2129    1    36.4    -4.3    0    0    1    1.03318016    -13.6960025    63    1    1.06349    0.936508;
    2130    1    0    0    0    0    1    1.04755227    -8.95890764    225    1    1.08889    0.933333;
    2131    1    0    0    0    0    1    1.04760379    -8.95691662    225    1    1.08889    0.933333;
    2132    1    0    0    0    0    1    1.04756101    -8.95913578    225    1    1.08889    0.933333;
    2133    1    0    0    0    0    1    1.06343653    -23.1575372    90    1    1.1    0.944444;
    2134    1    0    0    0    0    1    1.06233133    -17.3622222    150    1    1.10667    0.946667;
    2135    1    38.6    1.3    0    0    1    1.0562413    -17.3098324    225    1    1.08889    0.955556;
    2136    1    17.3    4.6    0    0    1    0.994669608    -21.3649382    63    1    1.07937    0.952381;
    2137    1    0    0    0    0    1    0.953877778    -8.90658392    45    1    1    0.888889;
    2138    1    13    2.8    0    0    1    1.03006473    -11.1973583    63    1    1.06349    0.936508;
    2139    1    0    0    0    0    1    1.05287284    -7.45013884    225    1    1.08889    0.933333;
    2140    1    404.1    116.1    0    0    1    1.05834579    -16.8583222    225    1    1.08889    0.888889;
    2141    1    20.1    9.3    0    0    1    1.07023199    -15.0352347    225    1    1.08889    0.888889;
    2142    1    3    -1.9    0    0    1    1.01907311    -7.25316034    63    1    1.07937    0.952381;
    2143    1    16.1    -1.8    0    0    1    1.03887198    -28.7178492    90    1    1.07778    0.977778;
    2144    1    0    0    0    0    1    1.06611687    -27.3843987    225    1    1.08889    1.00444;
    2145    1    -1.8    2.3    0    0    1    1.06584951    -24.3512126    225    1    1.08444    1.00444;
    2146    1    31.2    13    0    0    1    1.0611458    -24.8173451    225    1    1.08444    1.00444;
    2147    1    57.5    11.6    0    0    1    1.0021128    -22.239203    63    1    1.06349    0.968254;
    2148    1    0    0    0    0    1    1.04064017    -11.3575011    63    1    1.06349    0.936508;
    2149    1    0    0    0    0    1    1.04813356    -7.83864302    225    1    1.08889    0.933333;
    2150    1    0    0    0    0    1    1.07293638    -4.86909889    380    1    1.10526    1.03947;
    2151    1    20.2    0.1    0    0    1    1.02360816    -51.3638222    90    1    1.06667    0.977778;
    2152    1    12    0.7    0    0    1    1.03533058    -41.1017914    90    1    1.06667    0.977778;
    2153    1    25.5    3.1    0    0    1    1.04542515    -11.077674    63    1    1.07937    0.952381;
    2154    1    25.3    0.8    0    0    1    0.992656383    -19.6835517    63    1    1.07937    0.952381;
    2155    1    12.7    3.9    0    0    1    1.00286357    -25.2298736    63    1    1.07937    0.920635;
    2156    1    0    0    0    0    1    1.04799297    -9.1618016    63    1    1.07937    0.952381;
    2157    1    0    0    0    0    1    1.02236462    -16.2278371    63    1    1.07937    0.952381;
    2158    1    40.8    5.5    0    0    1    1.03318357    -27.0106897    63    1    1.07937    0.920635;
    2159    1    14    4.2    0    0    1    1.01937937    -47.7529441    90    1    1.06667    0.977778;
    2160    1    57.3    5.6    0    0    1    1.00948346    -30.4556326    63    1    1.04762    0.952381;
    2161    2    0    0    0    0    1    1.061    -28.9933595    90    1    1.07778    0.977778;
    2162    1    54.8    5.7    0    0    1    1.05994683    -28.9962695    90    1    1.07778    0.977778;
    2163    1    0    0    0    0    1    1.07213724    -25.3609283    225    1    1.08889    1.00444;
    2164    1    0    0    0    0    1    1.08412036    -41.3386087    225    1    1.08599    1.00444;
    2165    2    0    0    0    0    1    1.01    -33.3019998    63    1    1.04762    0.952381;
    2166    1    36.6    -1.5    0    0    1    1.05742767    -19.123376    90    1    1.11111    0.955556;
    2167    1    0    0    0    0    1    1.06212513    -16.3441486    225    1    1.08889    0.968889;
    2168    1    5.6    -0.8    0    0    1    1.03765176    -13.2135987    63    1    1.06349    0.936508;
    2169    1    8.6    -0.8    0    0    1    1.0375057    -13.2341176    63    1    1.06349    0.936508;
    2170    1    14.6    -0.8    0    0    1    1.03749886    -13.2762327    63    1    1.06349    0.936508;
    2171    1    -0.7    2.5    0    0    1    1.02891413    -15.5086528    63    1    1.06349    0.936508;
    2172    1    20    -1.9    0    0    1    1.02804569    -25.0717907    63    1    1.07937    0.920635;
    2173    1    0    0    0    0    1    1.06750016    -9.72714276    63    1    1.07937    0.952381;
    2174    1    0    0    0    0    1    1.02607875    -10.6548936    63    1    1.07937    0.952381;
    2175    1    32    0    0    0    1    1.0418371    -6.2775209    225    1    1.08889    0.986667;
    2176    1    32.3    0    0    0    1    1.04148207    -6.27291633    225    1    1.08889    0.986667;
    2177    1    65.8    20.9    0    0    1    1.05512555    -34.2201658    90    1    1.07778    0.977778;
    2178    1    0    0    0    0    1    1.02803793    -10.725669    63    1    1.07937    0.952381;
    2179    1    0    0    0    0    1    1.02803793    -10.725669    63    1    1.07937    0.952381;
    2180    1    58    15.2    0    0    1    1.047557    -30.5886958    225    1    1.08889    1.00444;
    2181    1    19.2    6.9    0    0    1    1.01778126    -3.45832051    63    1    1.07937    0.952381;
    2182    1    19.6    0.5    0    0    1    1.03623163    -28.3977163    63    1    1.07937    0.920635;
    2183    1    60.2    12.3    0    0    1    1.04091615    -20.2479659    225    1    1.08889    0.888889;
    2184    1    35.2    6.8    0    0    1    1.04100379    -20.2462849    225    1    1.08889    0.888889;
    2185    1    0    0    0    0    1    0.984181467    -34.8681832    63    1    1.04762    0.952381;
    2186    1    0    0    0    0    1    1.05445446    -31.7376075    225    1    1.08889    1.00444;
    2187    1    26.1    1    0    0    1    1.04291819    -30.8353257    90    1    1.07778    0.977778;
    2188    1    0    0    0    0    1    0.984182831    -34.8681912    63    1    1.04762    0.952381;
    2189    1    2    4.9    0    0    1    1.02165186    -38.0431105    63    1    1.04762    0.952381;
    2190    1    35.2    1.8    0    0    1    1.00004313    -33.4617499    63    1    1.04762    0.888889;
    2191    1    42.8    1    0    0    1    1.02601117    -28.9148459    63    1    1.07937    0.920635;
    2192    2    0    0    0    0    1    1.05443    -23.8710352    90    1    1.1    0.944444;
    2193    2    0    0    0    0    1    0.967    -9.36707443    45    1    1    0.888889;
    2194    1    18.1    0.3    0    0    1    1.02333367    -17.9936159    63    1    1.06349    0.936508;
    2195    2    0.7    4.2    0    0    1    1.063    -17.0772169    90    1    1.07778    0.922222;
    2196    1    6.2    -0.1    0    0    1    0.995098387    -17.367854    45    1    1.06667    0.933333;
    2197    1    6.2    0.2    0    0    1    1.07836489    -26.2189026    225    1    1.08889    1.00444;
    2198    1    0    0    0    0    1    1.07857616    -24.3708537    380    1    1.10526    1.04211;
    2199    1    11.2    0    0    0    1    1.07854251    -26.1974926    225    1    1.08889    1.00444;
    2200    1    -5.8    8.7    0    0    1    1.0783514    -26.2182586    225    1    1.08889    1.00444;
    2201    1    -8.2    2.3    0    0    1    1.07857728    -24.3704518    380    1    1.10526    1.04211;
    2202    1    10.2    -0.9    0    0    1    1.04328761    -9.19268638    63    1    1.06349    0.904762;
    2203    1    61.3    -1.3    0    0    1    1.06064612    -25.6738268    90    1    1.1    0.944444;
    2204    1    51.3    2.1    0    0    1    1.02542121    -47.503964    63    1    1.06349    0.952381;
    2205    1    2    1    0    0    1    1.02149396    -16.5113964    63    1    1.06349    0.968254;
    2206    1    115.5    6.8    0    0    1    1.04317425    -19.8629711    225    1    1.08889    0.888889;
    2207    1    14.9    5.9    0    0    1    1.01716548    -7.94651539    63    1    1.07937    0.952381;
    2208    1    27.2    6.1    0    0    1    1.0466136    -25.5475803    90    1    1.1    0.944444;
    2209    1    1.1    0    0    0    1    1.01886424    -24.6573052    63    1    1.07937    0.920635;
    2210    1    94.8    9.6    0    0    1    1.04161308    -26.6085387    90    1    1.1    0.944444;
    2211    1    8.9    -1.5    0    0    1    1.00273059    -20.3020489    63    1    1.06349    0.952381;
    2212    1    15.9    3    0    0    1    1.01964663    -51.5358367    63    1    1.06349    0.952381;
    2213    1    7    0.1    0    0    1    1.02024363    -29.6870739    63    1    1.07937    0.920635;
    2214    1    42.7    2.4    0    0    1    1.01982938    -48.5623513    90    1    1.06667    0.977778;
    2215    1    26.6    11.9    0    0    1    0.994794749    -39.567607    63    1    1.04762    0.952381;
    2216    1    78.2    8.9    0    0    1    1.06542881    -33.4058941    225    1    1.08889    1.00444;
    2217    1    123.2    36.6    0    0    1    1.06387957    -33.5131435    225    1    1.08889    1.00444;
    2218    1    2    0.1    0    0    1    1.03159803    -14.9630759    63    1    1.07937    0.952381;
    2219    1    15.4    1.1    0    0    1    1.02740039    -15.4239885    63    1    1.07937    0.952381;
    2220    1    40.4    2.4    0    0    1    0.995482741    -11.4242901    63    1    1.07937    0.952381;
    2221    1    28.3    4.8    0    0    1    1.01450768    -50.4012442    90    1    1.06667    0.977778;
    2222    1    0    0    0    0    1    1.04601245    -6.47178905    225    1    1.08889    0.933333;
    2223    1    79.9    0    0    0    1    1.02801437    -10.7249514    63    1    1.07937    0.952381;
    2224    1    0    0    0    0    1    1.05619128    -5.53529042    225    1    1.08889    0.986667;
    2225    1    6.9    1.2    0    0    1    1.05357815    -22.3602159    380    1    1.10526    1.04211;
    2226    1    40    3.7    0    0    1    1.03914394    -29.558038    90    1    1.1    0.944444;
    2227    1    31    10    0    0    1    1.01563692    -10.4357988    63    1    1.07937    0.952381;
    2228    1    0    0    0    0    1    1.04478825    -10.7895481    63    1    1.07937    0.952381;
    2229    1    0    0    0    0    1    1.07415916    -7.79685526    225    1    1.08889    0.986667;
    2230    1    21.6    -0.4    0    0    1    1.03400752    -21.2397575    63    1    1.07937    0.920635;
    2231    1    6.2    -1.6    0    0    1    1.01725581    -27.4589114    63    1    1.07937    0.920635;
    2232    1    0    0    0    0    1    1.01863509    -10.7943836    63    1    1.07937    0.952381;
    2233    1    36    7.9    0    0    1    1.04789824    -20.9795138    90    1    1.11111    0.955556;
    2234    1    0    0    0    0    1    1.05449502    -18.1567438    225    1    1.08889    0.968889;
    2235    1    17.4    3.1    0    0    1    1.02027966    -10.8837014    63    1    1.07937    0.952381;
    2236    1    -11.9    -0.2    0    0    1    1.05488643    -22.5015374    63    1    1.09524    0.936508;
    2237    1    51.7    7.7    0    0    1    1.05306032    -20.5804607    90    1    1.11111    0.955556;
    2238    1    11.3    3.5    0    0    1    1.02805754    -16.069127    63    1    1.06349    0.936508;
    2239    1    -0.6    4.4    0    0    1    1.05456833    -17.5517219    225    1    1.08889    0.888889;
    2240    1    0.3    1.3    0    0    1    1.03874337    -28.025559    63    1    1.07937    0.920635;
    2241    1    0    0    0    0    1    0.871141962    -23.3630402    150    1    1    0.66;
    2242    1    48.1    -14.7    0    0    1    1.08891526    -23.362661    225    1    1.08889    1;
    2243    1    14.3    -1.3    0    0    1    1.04624767    -25.0708352    63    1    1.07937    0.920635;
    2244    1    0    0    0    0    1    1.04290824    -28.3956209    90    1    1.06667    0.977778;
    2245    1    3.3    0.3    0    0    1    1.00416058    -15.2733738    63    1    1.07937    0.952381;
    2246    1    0    0    0    0    1    1.08533145    -1.97345188    380    1    1.10526    1.03947;
    2247    2    0.5    -0.6    0    0    1    1.082    -21.2544469    20    1    1.15    0.8;
    2248    1    4    -0.5    0    0    1    1.04599281    -21.3356325    63    1    1.07937    0.920635;
    2249    1    0    0    0    0    1    1.0761416    -19.3419134    225    1    1.08889    1;
    2250    1    9.9    -9.8    0    0    1    1.05565121    -26.0916041    63    1    1.07937    0.920635;
    2251    1    31.1    0.6    0    0    1    1.05001877    -35.3082031    90    1    1.07778    0.977778;
    2252    1    10.2    5.7    0    0    1    1.01759589    -10.2404745    63    1    1.07937    0.952381;
    2253    1    21    6    0    0    1    1.0678863    -22.2203827    63    1    1.09524    0.936508;
    2254    1    49.3    30.1    0    0    1    1.01998135    -30.6930066    63    1    1.06349    0.968254;
    2255    1    0    0    0    0    1    1.03424329    -25.4848614    225    1    1.08444    1.00889;
    2256    1    94.6    6.3    0    0    1    1.04043879    -31.8817402    225    1    1.08889    1.00444;
    2257    1    45.7    12    0    0    1    1.01244138    -18.4193477    63    1    1.07937    0.952381;
    2258    1    65.3    10    0    0    1    1.07256506    -25.2086583    225    1    1.08889    1.00444;
    2259    1    55.1    8.8    0    0    1    1.07317155    -25.5850334    225    1    1.08889    1.00444;
    2260    1    1.9    -3    0    0    1    1.02287148    -2.34525508    63    1    1.07937    0.952381;
    2261    1    6    -0.9    0    0    1    1.0132297    -5.84051993    63    1    1.07937    0.952381;
    2262    1    15.4    2.8    0    0    1    1.05222099    -24.8606787    90    1    1.11111    0.955556;
    2263    1    33.3    2    0    0    1    1.01344979    -22.8831728    63    1    1.07937    0.952381;
    2264    1    0    0    0    0    1    0.999402574    -20.6587523    150    1    1.1    0.9;
    2265    1    0    0    0    0    1    1.03776235    -17.7735474    225    1    1.08889    0.986667;
    2266    1    29.5    -1.4    0    0    1    1.05192505    -37.5398084    90    1    1.07778    0.977778;
    2267    1    4.6    -0.5    0    0    1    1.03831334    -8.66859125    63    1    1.06349    0.904762;
    2268    1    0    0    0    0    1    1.11527752    -0.39229017    63    1    1.12508    0.952381;
    2269    1    1.9    1.4    0    0    1    1.01905475    -2.24315524    63    1    1.07937    0.952381;
    2270    1    -2    0    0    0    1    1.07624221    -0.39229017    225    1    1.08889    0.986667;
    2271    1    56.4    9.1    0    0    1    0.995899955    -29.0964291    63    1    1.07937    0.920635;
    2272    1    0    0    0    0    1    1.0531135    -24.7989539    90    1    1.11111    0.922222;
    2273    1    0    0    0    0    1    1.04147558    -20.176972    225    1    1.08889    0.924444;
    2274    1    29.7    4.1    0    0    1    1.02045786    -11.3110124    63    1    1.07937    0.952381;
    2275    1    0    0    0    0    1    1.05443    -23.8710352    90    1    1.1    0.944444;
    2276    1    2    -4    0    0    1    1.02684982    -7.39447582    63    1    1.07937    0.952381;
    2277    1    0    0    0    0    1    1.01292924    -20.3686249    63    1    1.07937    0.952381;
    2278    1    1.2    -0.9    0    0    1    1.0310776    -49.4981661    63    1    1.06349    0.952381;
    2279    1    3.6    -1.1    0    0    1    1.02634679    -31.7466079    90    1    1.06667    0.977778;
    2280    1    0    0    0    0    1    1.01801731    -12.0044819    63    1    1.07937    0.952381;
    2281    1    8.9    -8    0    0    1    1.01869823    -4.59754878    63    1    1.07937    0.952381;
    2282    1    -144.4    -14.3    0    0    1    1.02374792    2.59422745    225    1    1.04444    0.982222;
    2283    1    0    0    0    0    1    1.02023195    2.38051475    225    1    1.04444    0.982222;
    2284    1    0    0    0    0    1    1.0198219    -2.26354802    63    1    1.07937    0.952381;
    2285    1    60.5    24.4    0    0    1    1.03558063    -20.0397391    225    1    1.08889    0.888889;
    2286    1    18.1    1.9    0    0    1    1.04087156    -38.1954181    90    1    1.07778    0.977778;
    2287    1    6.2    1.4    0    0    1    1.00543005    -29.5045921    63    1    1.06349    0.968254;
    2288    1    0    0    0    0    1    1.04594158    -26.3331454    63    1    1.07937    0.920635;
    2289    1    0    0    0    0    1    1.03262542    -26.686818    63    1    1.07937    0.920635;
    2290    1    0    0    0    0    1    1.07939839    -15.7879659    380    1    1.10526    1.05263;
    2291    1    15.3    3.9    0    0    1    1.03151691    -46.3591555    90    1    1.06667    0.977778;
    2292    1    49.4    12.1    0    0    1    1.03330209    -20.7006141    63    1    1.06349    0.936508;
    2293    1    0    0    0    0    1    1.03107277    -17.7226932    225    1    1.08889    0.933333;
    2294    1    0    0    0    0    1    1.00789911    -37.5569048    63    1    1.04762    0.952381;
    2295    2    0    0    0    0    1    0.984183749    -34.868233    63    1    1.04762    0.952381;
    2296    1    50.6    15.1    0    0    1    0.98612382    -34.6668458    63    1    1.04762    0.952381;
    2297    2    0    0    0    0    1    1.00997816    -31.8682601    63    1    1.04762    0.952381;
    2298    1    0    0    0    0    1    1.05462181    -15.2672406    63    1    1.07275    0.936508;
    2299    1    0    0    0    0    1    1.05286511    -11.7084782    225    1    1.08889    0.933333;
    2300    1    39.3    6.3    0    0    1    1.00946088    -27.2677667    63    1    1.07937    0.920635;
    2301    1    18.1    0.7    0    0    1    1.03842483    -11.8432322    63    1    1.06349    0.936508;
    2302    1    7.6    -0.5    0    0    1    1.00957851    -29.6046403    63    1    1.07937    0.920635;
    2303    1    11.1    -3.6    0    0    1    1.01143804    -17.3453143    63    1    1.07937    0.952381;
    2304    1    -0.6    -1.5    0    0    1    1.02882554    -38.4057827    90    1    1.06667    0.977778;
    2305    1    15.7    0.3    0    15    1    1.03033066    -30.5401329    63    1    1.07937    0.920635;
    2306    1    9    -0.8    0    0    1    1.00834775    -33.5856685    90    1    1.06667    0.977778;
    2307    1    5    0.1    0    0    1    1.00229677    -65.6946127    63    1    1.06349    0.952381;
    2308    1    54.5    3.8    0    0    1    1.02813071    -10.0669275    63    1    1.07937    0.952381;
    2309    1    0    0    0    0    1    1.07812401    -7.03973052    225    1    1.08889    0.986667;
    2310    1    0    0    0    0    1    1.00905791    -29.2277349    63    1    1.06349    0.968254;
    2311    1    29.2    2.1    0    0    1    1.04036751    -26.6894347    63    1    1.07937    0.920635;
    2312    1    20    1    0    0    1    1.02296736    -10.2257763    63    1    1.06349    0.936508;
    2313    1    60.4    0.5    0    0    1    1.03913188    -11.2494456    225    1    1.08889    0.933333;
    2314    1    0    0    0    0    1    1.02676545    -26.0136079    63    1    1.07937    0.920635;
    2315    1    0    0    0    0    1    1.06526015    -22.09638    225    1    1.08889    1;
    2316    1    62    10.6    0    0    1    1.02651451    -12.525992    63    1    1.06349    0.936508;
    2317    1    15.9    4.8    0    0    1    1.00583447    -50.1080573    90    1    1.06667    0.977778;
    2318    1    35    3.9    0    0    1    1.02179588    -32.2900802    63    1    1.06349    0.968254;
    2319    1    10    4    0    0    1    1.02526117    -18.3185642    63    1    1.06349    0.968254;
    2320    1    14.9    0.9    0    0    1    1.02051314    -32.0488184    90    1    1.06667    0.977778;
    2321    1    52.3    6.3    0    0    1    1.02843055    -27.3214329    63    1    1.07937    0.920635;
    2322    1    18.5    0.2    0    0    1    1.04264052    -31.6877911    90    1    1.06667    0.977778;
    2323    1    2    0    0    0    1    1.03719415    -35.8296163    90    1    1.06667    0.977778;
    2324    1    20    0    0    0    1    1.01908355    -25.739638    90    1    1.06667    0.977778;
    2325    1    50.3    13    0    0    1    1.05421613    -31.7528798    225    1    1.08889    1.00444;
    2326    1    38.5    11.2    0    0    1    1.05422433    -31.7640674    225    1    1.08889    1.00444;
    2327    1    32.3    4.1    0    0    1    1.02523625    -10.3020139    63    1    1.07937    0.952381;
    2328    1    0    0    0    0    1    1.06198057    -6.65227323    225    1    1.08889    0.986667;
    2329    1    14.1    0.1    0    0    1    1.01267393    -15.9553385    63    1    1.07937    0.952381;
    2330    1    0    0    0    0    1    1.02815111    -25.1905285    63    1    1.07937    0.920635;
    2331    1    41.5    8    0    0    1    1.00635401    -35.2807956    63    1    1.04762    0.952381;
    2332    1    9.4    -3.5    0    0    1    1.01950994    -18.7693402    63    1    1.06349    0.968254;
    2333    1    5    5.4    0    0    1    1.03199992    -18.4717886    63    1    1.06349    0.968254;
    2334    1    16.8    3.1    0    0    1    1.02769809    -19.4118867    63    1    1.06349    0.968254;
    2335    1    19.2    9.3    0    0    1    1.02645417    -18.6958996    63    1    1.06349    0.968254;
    2336    1    0.3    4    0    0    1    1.04452812    -13.3422607    225    1    1.08444    1.00889;
    2337    1    0    0    0    0    1    1.05954238    -5.80641642    380    1    1.10263    1.05114;
    2338    1    26.3    -4.4    0    0    1    1.04391595    -30.2634588    90    1    1.06667    0.977778;
    2339    1    13.6    8.4    0    0    1    1.04821071    -58.0672396    63    1    1.06349    0.952381;
    2340    1    1    1    0    0    1    1.01953708    -4.72726914    63    1    1.07937    0.952381;
    2341    2    5    2.8    0    0    1    0.987    -20.8529588    63    1    1.06349    0.968254;
    2342    2    1.7    0    0    0    1    1.05515966    -19.6872083    63    1    1.07937    0.920635;
    2343    2    0    0    0    0    1    1.00837703    -33.5865004    90    1    1.06667    0.977778;
    2344    1    16.7    -1.5    0    0    1    1.02160354    -17.8263879    63    1    1.06349    0.936508;
    2345    1    12.1    2.7    0    0    1    1.02767135    -16.5216095    63    1    1.06349    0.936508;
    2346    1    0    0    0    0    1    1.03719765    -12.4426243    225    1    1.08889    0.933333;
    2347    1    16.8    -1.3    0    0    1    0.999282031    -33.0355809    63    1    1.07937    0.952381;
    2348    1    38.6    -0.1    0    0    1    1.01177672    -36.402412    90    1    1.07778    0.977778;
    2349    1    0    0    0    0    1    1.01019312    -30.2868901    90    1    1.07778    0.977778;
    2350    1    0    0    0    0    1    1.0587879    -25.4637195    225    1    1.08444    1.00444;
    2351    1    0    0    0    0    1    1.07290441    -24.2541199    380    1    1.10263    1.04211;
    2352    1    0    0    0    0    1    1.07308586    -24.2318273    380    1    1.10263    1.04211;
    2353    1    10    4    0    0    1    1.0199321    -3.31832786    63    1    1.07937    0.952381;
    2354    1    21    -7.5    0    0    1    1.04201961    -24.8448202    90    1    1.07778    0.922222;
    2355    1    8.4    0.7    0    0    1    1.05639328    -17.403743    90    1    1.07778    0.922222;
    2356    1    10.9    1.1    0    0    1    1.01000983    -18.558229    63    1    1.07937    0.952381;
    2357    1    8.8    -3.4    0    0    1    1.04838188    -23.1719644    90    1    1.06667    0.977778;
    2358    1    42.9    2.1    0    0    1    1.02803917    -28.1366474    63    1    1.07937    0.920635;
    2359    1    18.6    7.9    0    0    1    1.03067603    -29.7892578    90    1    1.06667    0.977778;
    2360    1    31.4    1.1    0    0    1    0.996278029    -37.9132709    90    1    1.06667    0.977778;
    2361    1    63.1    5.8    0    0    1    1.02134457    -50.6109091    63    1    1.06349    0.952381;
    2362    1    45.7    -2    0    0    1    1.02625055    -37.4672845    90    1    1.06667    0.977778;
    2363    1    0    0    0    0    1    1.02075785    -10.1941743    63    1    1.07937    0.952381;
    2364    2    -3.7    0    0    0    1    1.101    -4.39337108    20    1    1.15    0.8;
    2365    2    -2.7    0    0    0    1    1.103    -4.48832836    20    1    1.15    0.8;
    2366    2    0    0    0    0    1    1.081    -5.14917101    20    1    1.15    0.8;
    2367    2    -0.2    0    0    0    1    1.102    -4.7102527    20    1    1.15    0.8;
    2368    2    0    0    0    0    1    1.111    -5.57952694    20    1    1.15    0.8;
    2369    1    0    0    0    0    1    1.08374751    -6.42701392    225    1    1.08889    0.986667;
    2370    1    0    0    0    0    1    1.08376642    -6.42695979    225    1    1.08889    0.986667;
    2371    1    0    0    0    0    1    1.08362527    -6.43215681    225    1    1.08889    0.986667;
    2372    1    0    0    0    0    1    1.08375585    -6.4290356    225    1    1.08889    0.986667;
    2373    1    0    0    0    0    1    1.08364678    -6.44030158    225    1    1.08889    0.986667;
    2374    1    0    0    0    0    1    1.08381732    -6.43453097    225    1    1.08889    0.986667;
    2375    1    0    0    0    0    1    1.03275805    -8.94360259    63    1    1.07937    0.952381;
    2376    1    0    0    0    0    1    1.08364678    -6.44030158    225    1    1.08889    0.986667;
    2377    1    1.4    -0.1    0    0    1    1.01764974    -62.6593432    63    1    1.06349    0.952381;
    2378    1    22.9    6.7    0    0    1    1.01798246    -3.25916385    63    1    1.07937    0.952381;
    2379    1    12.2    -4.8    0    0    1    1.02858537    -61.993661    63    1    1.06349    0.952381;
    2380    1    7.2    5.1    0    0    1    0.999834468    -66.3264085    63    1    1.06349    0.952381;
    2381    1    26.3    -4    0    0    1    1.01328922    -68.5920175    63    1    1.06349    0.952381;
    2382    1    2.4    1    0    0    1    1.01710326    -62.681054    63    1    1.06349    0.952381;
    2383    1    8    -2.9    0    0    1    1.03820935    -62.0144227    63    1    1.06349    0.952381;
    2384    1    27    1.7    0    0    1    1.00493104    -60.877406    63    1    1.06349    0.952381;
    2385    1    7    0.1    0    0    1    1.01838593    -62.9429636    63    1    1.06349    0.952381;
    2386    1    43.8    4.4    0    0    1    1.00207273    -60.3648531    63    1    1.06349    0.952381;
    2387    1    18.6    -0.5    0    0    1    1.00361583    -22.4259576    63    1    1.07937    0.952381;
    2388    1    1.9    1.5    0    0    1    0.97123039    -55.6787397    63    1    1.06349    0.952381;
    2389    1    10    2    0    0    1    1.01993112    -9.79473773    63    1    1.07937    0.952381;
    2390    1    0.6    0.5    0    0    1    1.03970445    -27.4361127    63    1    1.07937    0.920635;
    2391    1    0    0    0    0    1    1.04879866    -24.8935204    63    1    1.07937    0.920635;
    2392    1    14.3    -2.3    0    0    1    1.04881683    -24.8903856    63    1    1.07937    0.920635;
    2393    1    4    0    0    0    1    1.01212521    -24.1877547    63    1    1.07937    0.920635;
    2394    1    7.6    -3.5    0    0    1    1.02172249    -23.6678246    63    1    1.07937    0.920635;
    2395    1    19.4    -5.7    0    0    1    1.03771797    -29.0011518    63    1    1.07937    0.920635;
    2396    1    11    -3.7    0    0    1    1.03020244    -23.2210597    63    1    1.07937    0.920635;
    2397    1    35.9    9.1    0    0    1    1.02770797    -22.069821    63    1    1.07937    0.920635;
    2398    1    7    0    0    0    1    1.03144986    -24.1033087    63    1    1.06349    0.936508;
    2399    1    0    0    0    0    1    1.03243376    -27.7877425    63    1    1.07937    0.920635;
    2400    1    0    0    0    0    1    1.06343672    -9.12834448    225    1    1.08444    1.00889;
    2401    1    49.7    17.1    0    0    1    1.05111874    -30.9434885    63    1    1.07937    0.920635;
    2402    1    12.3    5.5    0    0    1    1.06166683    -7.0675588    225    1    1.08444    1.00889;
    2403    1    8.3    5    0    0    1    1.0616682    -7.06712762    225    1    1.08444    1.00889;
    2404    1    11.8    4.2    0    0    1    1.00182196    -31.6028556    63    1    1.07937    0.920635;
    2405    1    23.9    -0.2    0    0    1    1.03436738    -41.9965131    90    1    1.07778    0.977778;
    2406    1    9.7    0.6    0    0    1    1.01106298    -31.4233065    63    1    1.07937    0.920635;
    2407    1    10    7    0    0    1    1.05405053    -31.1013304    63    1    1.07937    0.920635;
    2408    1    0    0    0    0    1    1.05998813    -15.78971    90    1    1.07778    0.922222;
    2409    1    15.4    -0.6    0    0    1    0.977768214    -36.394044    63    1    1.04762    0.952381;
    2410    1    17.7    3.9    0    0    1    1.00287972    -32.3294156    63    1    1.04762    0.952381;
    2411    1    18.8    2.6    0    0    1    0.978725725    -17.7732414    63    1    1.06349    0.936508;
    2412    2    0    0    0    0    1    1.06    -15.7882156    90    1    1.07778    0.922222;
    2413    1    34.6    5.6    0    0    1    0.994192189    -24.1068246    63    1    1.06349    0.968254;
    2414    1    50.9    4    0    0    1    0.999052565    -54.6919308    63    1    1.06349    0.952381;
    2415    1    4.9    1.3    0    0    1    1.02433738    -28.2484283    90    1    1.11111    0.922222;
    2416    1    16.5    12.3    0    0    1    1.06759138    -34.5054663    225    1    1.08889    1.00444;
    2417    1    16.5    16.3    0    0    1    1.06758287    -34.5053578    225    1    1.08889    1.00444;
    2418    1    0.3    0    0    0    1    1.0333386    -27.0453847    63    1    1.07937    0.920635;
    2419    1    0    0    0    0    1    1.07920222    -13.0774521    225    1    1.08889    1;
    2420    1    -13    -0.5    0    0    1    1.02813725    -9.53823979    63    1    1.06349    0.936508;
    2421    1    21    2.3    0    0    1    1.02046611    -3.33009115    63    1    1.07937    0.952381;
    2422    1    0.8    0.2    0    0    1    1.05229306    -25.1068367    90    1    1.06667    0.977778;
    2423    1    48.5    5.5    0    29    1    1.03730994    -60.5859778    63    1    1.06349    0.952381;
    2424    1    0    0    0    0    1    1.05249355    -54.571925    225    1    1.08444    1.00444;
    2425    1    0    0    0    0    1    1.05275762    -54.7072111    225    1    1.08444    1.00444;
    2426    1    30.4    -1.6    0    0    1    1.01973038    -62.911448    63    1    1.06349    0.952381;
    2427    1    10.8    1.3    0    0    1    1.01966268    -4.72489634    63    1    1.07937    0.952381;
    2428    1    0    0    0    0    1    1.07516686    -0.686325605    225    1    1.08889    0.986667;
    2429    1    13.9    -4.7    0    0    1    1.01545879    -7.55814515    63    1    1.07937    0.952381;
    2430    1    17.5    4.4    0    0    1    1.01906319    -7.24567203    63    1    1.07937    0.952381;
    2431    1    18.9    4.1    0    0    1    1.02304014    -6.79762737    63    1    1.07937    0.952381;
    2432    1    0    0    0    0    1    1.06169209    -2.30083599    225    1    1.08889    0.986667;
    2433    1    18    6.4    0    0    1    1.00686471    -63.5548438    63    1    1.06349    0.952381;
    2434    1    11.8    -6.9    0    0    1    1.0332274    -64.8670698    63    1    1.06349    0.952381;
    2435    1    50.1    11.9    0    0    1    1.05643344    -29.3362885    225    1    1.08889    1.00444;
    2436    1    105.8    25.4    0    0    1    1.05588856    -29.4362923    225    1    1.08889    1.00444;
    2437    1    9.4    -3.6    0    0    1    1.0352802    -16.7821764    63    1    1.06349    0.936508;
    2438    1    0    0    0    0    1    1.02961974    -9.01532765    63    1    1.07937    0.952381;
    2439    1    2    -3    0    0    1    1.02968827    -9.01845999    63    1    1.07937    0.952381;
    2440    1    11.1    -5.6    0    0    1    1.02542061    -21.3668653    63    1    1.06349    0.936508;
    2441    1    38.3    0.8    0    0    1    1.01520689    -30.4521837    63    1    1.07937    0.920635;
    2442    1    5.3    -0.1    0    0    1    1.01657179    -61.3629218    63    1    1.06349    0.952381;
    2443    1    14.6    0.6    0    0    1    1.00149309    -63.5314764    63    1    1.06349    0.952381;
    2444    1    16.8    2.8    0    0    1    1.00808628    -60.8361814    63    1    1.06349    0.952381;
    2445    1    17.8    -0.3    0    0    1    1.01261869    -60.9996898    63    1    1.06349    0.952381;
    2446    1    9    9.5    0    0    1    1.02952339    -19.4518142    63    1    1.07937    0.920635;
    2447    1    0    0    0    0    1    1.09173153    -18.8892668    150    1    1.1    0.9;
    2448    1    0    0    0    0    1    1.0796865    -18.1872541    225    1    1.08889    1;
    2449    1    35.9    -2.3    0    0    1    1.01727532    -58.8453479    63    1    1.06349    0.952381;
    2450    1    2.7    -1.8    0    0    1    1.07029183    -14.9429115    90    1    1.07778    0.922222;
    2451    1    10    0.2    0    0    1    1.01378147    -7.04119287    63    1    1.06349    0.936508;
    2452    1    17.4    2.2    0    0    1    1.02476918    -28.581286    63    1    1.07937    0.920635;
    2453    1    29.9    -10.7    0    0    1    1.03543024    -29.9132884    63    1    1.07937    0.920635;
    2454    1    60.4    12.4    0    0    1    1.0537744    -31.8063282    225    1    1.08889    1.00444;
    2455    1    0    0    0    0    1    1.08355219    -23.0926901    225    1    1.08889    1;
    2456    1    12.6    2.4    0    0    1    1.01256337    -12.3309324    63    1    1.07937    0.952381;
    2457    1    0    0    0    0    1    1.0314266    -36.6171662    90    1    1.06667    0.977778;
    2458    1    0    0    0    0    1    1.07795015    -27.8120392    380    1    1.10263    1.04211;
    2459    1    0    0    0    0    1    1.06674034    -17.9703468    63    1    1.07937    0.920635;
    2460    2    0    0    0    0    1    1.09120959    -12.6802864    225    1    1.09073    1;
    2461    2    0    0    0    0    1    0.999004229    -21.6463597    63    1    1.06349    0.968254;
    2462    1    0.7    0.1    0    0    1    1.01542268    -30.7248564    63    1    1.07937    0.952381;
    2463    1    4.4    2.1    0    0    1    1.01391254    -29.4619728    63    1    1.04762    0.952381;
    2464    1    8.8    0.9    0    0    1    0.999168676    -51.8316291    90    1    1.06667    0.977778;
    2465    1    0    0    0    0    1    1.04296485    -23.7416929    225    1    1.08889    0.888889;
    2466    1    0    0    0    0    1    1.04180835    -22.5108109    225    1    1.08889    0.888889;
    2467    1    0    0    0    0    1    1.05377904    -21.1554702    380    1    1.10526    1;
    2468    1    0    0    0    30.4    1    1.03810262    -40.2618959    90    1    1.07778    0.977778;
    2469    1    0    0    0    0    1    1.05391437    -40.5132264    225    1    1.08889    1.00444;
    2470    1    0    0    0    0    1    1.07219871    -33.4271773    380    1    1.10526    1.04211;
    2471    1    26.1    -0.4    0    0    1    1.02011858    -27.2393479    63    1    1.07937    0.920635;
    2472    1    49.4    1.6    0    0    1    0.968786945    -30.0316782    63    1    1.06349    0.966009;
    2473    1    10    3    0    0    1    1.01248856    -23.2572467    63    1    1.06349    0.968254;
    2474    1    12    1    0    0    1    1.01272993    -23.257658    63    1    1.06349    0.968254;
    2475    1    1    0    0    0    1    1.02660945    -20.8505068    63    1    1.06349    0.936508;
    2476    1    0    0    0    0    1    1.04366643    -8.99162531    63    1    1.07937    0.952381;
    2477    1    0    0    0    0    1    1.01756744    -9.51781237    63    1    1.06349    0.936508;
    2478    1    10.5    -1.1    0    0    1    1.01377052    -27.5165421    63    1    1.07937    0.920635;
    2479    1    0    0    0    0    1    1.06456053    -18.2568052    63    1    1.07937    0.920635;
    2480    1    0    0    0    0    1    0.992071246    -21.6563329    63    1    1.06349    0.968254;
    2481    1    21.1    -2.5    0    0    1    1.0527271    -20.6058905    63    1    1.07937    0.920635;
    2482    1    65.4    17    0    92    1    1.04826163    -46.2370642    90    1    1.06741    0.977778;
    2483    1    0    0    0    30    1    1.02992443    -47.3778534    90    1    1.06667    0.977778;
    2484    1    0    0    0    0    1    1.05139783    -42.6611208    225    1    1.08444    1.00444;
    2485    1    34.4    -1    0    0    1    0.995896273    -36.8766447    63    1    1.06349    0.968254;
    2486    1    14.4    -3.4    0    0    1    1.06553631    -22.0529079    90    1    1.07778    0.922222;
    2487    1    22.7    0.7    0    0    1    1.02225257    -11.8468673    63    1    1.07937    0.952381;
    2488    1    23.8    -8.6    0    0    1    1.04668385    -27.9174735    63    1    1.07937    0.920635;
    2489    1    16.7    1.6    0    30    1    1.01313541    -23.2068556    63    1    1.06349    0.968254;
    2490    1    0    0    0    0    1    1.05381342    -17.7302342    225    1    1.08444    1.00889;
    2491    1    0    0    0    0    1    1.01107273    -26.533135    63    1    1.07937    0.920635;
    2492    1    30.1    2.8    0    0    1    1.02503489    -10.3685234    63    1    1.07937    0.952381;
    2493    1    47.2    2.3    0    0    1    1.02941584    -24.1466211    63    1    1.07937    0.952381;
    2494    1    23.9    3    0    0    1    1.00466289    -8.09559571    63    1    1.07937    0.952381;
    2495    2    0    0    0    0    1    1.02152606    -16.4749919    63    1    1.06349    0.968254;
    2496    1    26.2    -2.4    0    0    1    1.02894846    -34.7774726    90    1    1.07778    0.977778;
    2497    1    0    0.4    0    0    1    0.953801889    -8.90509974    45    1    1    0.888889;
    2498    1    9    0.9    0    0    1    0.985191222    -30.5375307    63    1    1.07937    0.920635;
    2499    1    17.8    -6.7    0    0    1    1.01960143    -28.8668024    63    1    1.07937    0.920635;
    2500    1    0    -0.7    0    0    1    1.00824483    -20.664349    63    1    1.06349    0.968254;
    2501    1    17.2    0.6    0    0    1    1.02600763    -29.0745871    63    1    1.07937    0.920635;
    2502    1    42.1    2.8    0    0    1    1.03798631    -27.0711407    63    1    1.07937    0.920635;
    2503    1    0    0    0    0    1    1.06234979    -22.2442363    225    1    1.08889    1;
    2504    1    38.8    3.4    0    0    1    1.04184729    -26.3851333    63    1    1.07937    0.920635;
    2505    1    4    -4.7    0    0    1    1.01831337    -31.6464431    90    1    1.06667    0.977778;
    2506    1    13.6    1.4    0    0    1    1.03067738    -17.7560864    63    1    1.06349    0.936508;
    2507    1    33.6    0.1    0    0    1    1.00869035    -28.8762479    63    1    1.07937    0.920635;
    2508    1    5    -3.8    0    0    1    1.01647868    -2.34548321    63    1    1.07937    0.952381;
    2509    1    31.7    2.2    0    0    1    1.04503075    -26.0765876    63    1    1.07937    0.920635;
    2510    1    0    0    0    0    1    1.06728721    -19.579956    225    1    1.08889    1;
    2511    1    26.6    1    0    0    1    1.02113771    -62.532734    63    1    1.06349    0.952381;
    2512    1    0.7    0    0    0    1    1.05428989    -25.4348279    63    1    1.07937    0.920635;
    2513    1    51.6    1.3    0    0    1    1.03884309    -26.5978725    63    1    1.07937    0.920635;
    2514    1    48.6    8.3    0    0    1    1.03411435    -37.3470527    63    1    1.07937    0.920635;
    2515    1    0    0    0    0    1    1.05117401    -37.3470527    90    1    1.07778    0.922222;
    2516    1    0    0    0    0    1    1.04779352    -24.6910422    63    1    1.07937    0.920635;
    2517    1    0    0    0    0    1    1.06805763    -19.904896    225    1    1.08889    1;
    2518    1    0    0    0    0    1    1.07941239    -15.0852997    380    1    1.10526    1.05263;
    2519    1    17.1    9.5    0    0    1    1.03223459    -21.058684    225    1    1.08889    0.888889;
    2520    1    19.1    6.5    0    0    1    1.03227293    -21.060634    225    1    1.08889    0.888889;
    2521    1    0    0    0    0    1    1.01633207    -26.5581676    63    1    1.07937    0.920635;
    2522    1    -0.7    -0.1    0    0    1    1.00575684    -30.9423485    90    1    1.06667    0.977778;
    2523    2    87    9    0    0    1    1.135    -20.2296963    90    1    1.14256    0.955556;
    2524    1    19.8    0    0    0    1    1.04282926    -19.6465779    225    1    1.08889    0.888889;
    2525    1    51.4    7.7    0    0    1    0.996481915    -33.7696674    63    1    1.04762    0.952381;
    2526    1    53.8    3.5    0    0    1    1.06738644    -34.5738287    225    1    1.08889    1.00444;
    2527    1    8.7    -0.5    0    0    1    1.01772701    -24.4197911    90    1    1.06667    0.977778;
    2528    1    0    0    0    0    1    1.06602198    -15.6067369    63    1    1.07937    0.920635;
    2529    1    54.3    -1.4    0    0    1    0.993834863    -24.7833759    63    1    1.07937    0.920635;
    2530    1    19.5    4.2    0    0    1    1.01012695    -17.1596631    63    1    1.07937    0.920635;
    2531    1    45.4    5.2    0    0    1    1.028834    -31.6380985    63    1    1.06349    0.968254;
    2532    2    0    0    0    0    1    1.025    -14.255217    63    1    1.07937    0.952381;
    2533    1    0    0    0    0    1    1.02356552    -14.3488802    63    1    1.07937    0.952381;
    2534    1    81.2    12.3    0    0    1    1.04364809    -29.5246587    225    1    1.08889    1.00444;
    2535    1    16.2    10.4    0    0    1    1.04079249    -31.8330501    225    1    1.08889    1.00444;
    2536    1    0    0    0    0    1    1.00114317    -33.1792062    63    1    1.04762    0.952381;
    2537    1    11.8    -4.9    0    0    1    1.00141467    -33.3644174    63    1    1.04762    0.952381;
    2538    1    37    7.4    0    0    1    1.03691279    -23.9175788    63    1    1.06349    0.936508;
    2539    1    0    0    0    0    1    1.03046505    -23.5260897    63    1    1.06349    0.936508;
    2540    1    0    0    0    0    1    1.03362363    -17.1153943    225    1    1.08889    0.933333;
    2541    1    14    1.9    0    0    1    1.00892339    -20.1390438    63    1    1.06349    0.968254;
    2542    1    33.4    9    0    0    1    1.00339443    -37.8839726    63    1    1.04762    0.952381;
    2543    1    0    0    0    0    1    1.00636947    -37.8105496    63    1    1.04762    0.952381;
    2544    1    25.8    2    0    0    1    1.00693507    -37.8604076    63    1    1.04762    0.952381;
    2545    1    31    -0.5    0    0    1    1.03631721    -25.6789822    63    1    1.07937    0.920635;
    2546    1    0.9    -0.6    0    0    1    1.01608264    -15.0643695    63    1    1.06349    0.936508;
    2547    1    2    -2.6    0    0    1    1.03440345    -27.5929877    63    1    1.06349    0.936508;
    2548    1    11.8    -0.3    0    60    1    1.03531438    -32.7350103    63    1    1.06349    0.968254;
    2549    1    0    0    0    0    1    1.02804676    -28.9194449    150    1    1.08    0.966667;
    2550    1    32.8    3.5    0    0    1    1.03877161    -29.7509308    225    1    1.08444    1.00889;
    2551    1    60.5    14    0    0    1    1.03653583    -19.5998843    63    1    1.07937    0.920635;
    2552    1    27    -2.8    0    0    1    1.05140663    -26.569231    63    1    1.07937    0.920635;
    2553    1    4    0    0    0    1    1.05840253    -19.2286186    63    1    1.06806    0.936508;
    2554    1    46.9    1.5    0    0    1    1.03844193    -36.4056139    90    1    1.07778    0.977778;
    2555    1    4.9    -0.2    0    0    1    1.03455723    -22.453592    63    1    1.07937    0.920635;
    2556    1    22.9    -0.8    0    0    1    1.00167242    -61.9823939    63    1    1.06349    0.952381;
    2557    1    14.3    -0.2    0    0    1    1.03056642    -41.2633818    90    1    1.07778    0.977778;
    2558    2    0    0    0    0    1    1.013    -8.18555582    63    1    1.06349    0.936508;
    2559    1    20.7    -1.9    0    0    1    0.991732262    -22.6520548    63    1    1.07937    0.920635;
    2560    1    33.9    0.2    0    0    1    1.06153173    -18.8707043    225    1    1.08889    1;
    2561    1    19.3    -3.8    0    0    1    1.00214673    -28.1512179    63    1    1.04762    0.952381;
    2562    1    34.7    -6    0    0    1    1.02429822    -39.6718696    90    1    1.06667    0.977778;
    2563    1    10.7    -1.8    0    0    1    1.01198766    -64.3820091    63    1    1.06349    0.952381;
    2564    1    15.4    -0.2    0    0    1    1.04488173    -62.0169413    63    1    1.06349    0.952381;
    2565    1    16.9    1    0    0    1    1.04062165    -22.1628735    63    1    1.07937    0.920635;
    2566    1    40.6    13.1    0    0    1    1.03355666    -10.2403625    63    1    1.07937    0.952381;
    2567    1    0    0    0    0    1    1.07832788    -5.70832094    225    1    1.08889    0.986667;
    2568    1    0    0    0    0    1    1.09473417    -1.99945741    380    1    1.10526    1.03947;
    2569    1    40.4    4.9    0    0    1    1.02410543    -36.9080059    90    1    1.07778    0.977778;
    2570    1    7.4    1.9    0    0    1    1.02430694    -34.9002202    90    1    1.07778    0.977778;
    2571    1    0    0    0    0    1    1.04425918    -29.0287382    225    1    1.08889    1.00444;
    2572    1    35.4    2.5    0    0    1    1.00580262    -31.171573    63    1    1.04762    0.952381;
    2573    1    30.2    4.3    0    0    1    1.04697602    -44.7662243    90    1    1.07778    0.977778;
    2574    1    0    0    0    0    1    1.04998017    -24.2956335    90    1    1.06667    0.977778;
    2575    1    63.8    16.1    0    0    1    1.05394518    -31.8650727    225    1    1.08889    1.00444;
    2576    1    12.3    3.2    0    0    1    1.03465966    -3.4083427    63    1    1.07937    0.952381;
    2577    1    0    0    0    0    1    0.955030493    -7.82783494    45    1    1    0.888889;
    2578    1    18.5    14.4    0    0    1    1.00264412    -7.66150361    63    1    1.06349    0.936508;
    2579    1    0    0    0    0    1    1.05536547    -9.87849461    150    1    1.10667    0.9;
    2580    1    0    0    0    0    1    1.04605486    -6.48083476    225    1    1.08889    0.933333;
    2581    1    29.8    -5.5    0    0    1    1.03292672    -52.8791855    90    1    1.06667    0.977778;
    2582    1    26.2    5.3    0    0    1    1.00575549    -43.5819161    90    1    1.06667    0.977778;
    2583    1    0    0    0    0    1    1.06138726    -23.3641413    90    1    1.11111    0.922222;
    2584    1    0    0    0    0    1    1.05188463    -18.6618667    225    1    1.08889    0.968889;
    2585    1    0    0    0    0    1    1.03756892    -30.2929914    63    1    1.07937    0.920635;
    2586    1    19.7    0.2    0    0    1    1.01037775    -27.4035316    90    1    1.06667    0.977778;
    2587    1    0.1    -0.1    0    0    1    1.0268097    -37.2419547    90    1    1.06667    0.977778;
    2588    1    -0.5    -0.3    0    0    1    1.03433444    -13.8380929    63    1    1.06349    0.936508;
    2589    1    6    3    0    0    1    0.991827542    -34.0226074    63    1    1.04762    0.952381;
    2590    1    0    0    0    0    1    1.07760303    -1.22118878    380    1    1.10526    1;
    2591    1    48.6    21.2    0    0    1    1.00297196    -60.2634992    63    1    1.06349    0.952381;
    2592    1    37.5    1    0    0    1    1.00795217    -14.5545204    63    1    1.15    0.8;
    2593    1    13    0.4    0    0    1    1.0336778    -26.626501    90    1    1.06667    0.977778;
    2594    1    49.8    9.8    0    30    1    1.02129371    -59.609852    63    1    1.06349    0.952381;
    2595    1    0    0    0    0    1    1.05211563    -55.9575521    225    1    1.08444    1.00444;
    2596    1    1.5    0.2    0    0    1    1.04801198    -24.3671487    90    1    1.06667    0.977778;
    2597    1    21.2    3.6    0    0    1    1.02290812    -23.1352172    90    1    1.06667    0.977778;
    2598    1    0    0    0    0    1    1.04344877    -17.7507238    63    1    1.07937    0.920635;
    2599    1    10.3    1.8    0    0    1    1.04295377    -19.2624072    63    1    1.06349    0.936508;
    2600    1    -2    0.4    0    0    1    1.04345052    -17.7502115    63    1    1.07937    0.920635;
    2601    1    35.6    -7    0    0    1    1.00363281    -69.6612965    63    1    1.06349    0.952381;
    2602    1    25.9    -2.4    0    0    1    1.01413719    -33.6674201    90    1    1.06667    0.977778;
    2603    1    16.5    -0.1    0    0    1    1.01864599    -44.0366205    90    1    1.06667    0.977778;
    2604    1    28.4    -6    0    0    1    0.990136224    -24.2778447    63    1    1.07937    0.952381;
    2605    1    0    0    0    0    1    1.03588019    -45.7139422    90    1    1.06667    0.977778;
    2606    1    0    0    0    0    1    1.06755204    -38.3793695    380    1    1.10263    1.04211;
    2607    1    0    0    0    0    1    1.06820079    -38.3820631    380    1    1.10263    1.04211;
    2608    1    18.7    0.5    0    0    1    1.02533184    -34.4464883    90    1    1.06667    0.977778;
    2609    1    0    0    0    0    1    1.03132753    -33.7574199    90    1    1.06667    0.977778;
    2610    1    23.6    0.5    0    0    1    1.02742485    -23.3706661    63    1    1.07937    0.920635;
    2611    2    23.2    0.3    0    0    1    0.997705213    -35.889216    63    1    1.06349    0.968254;
    2612    1    5.2    -3.8    0    0    1    1.01946141    -30.5070454    63    1    1.07937    0.920635;
    2613    1    30.2    0.3    0    0    1    1.03692815    -37.1554775    90    1    1.07778    0.977778;
    2614    1    49.9    12.8    0    0    1    1.00634485    -40.9413867    63    1    1.04762    0.952381;
    2615    1    12.6    1.1    0    0    1    1.01221725    -25.2956269    90    1    1.07778    0.922222;
    2616    1    48    5.6    0    0    1    1.01323751    -45.4366981    90    1    1.06667    0.977778;
    2617    1    0    0    0    0    1    1.03552864    -17.9864463    225    1    1.08889    0.986667;
    2618    1    28.2    0.6    0    0    1    1.00615908    -24.1238805    63    1    1.07937    0.952381;
    2619    1    17    1.2    0    0    1    1.0047641    -27.323212    63    1    1.07937    0.920635;
    2620    1    12.5    2.6    0    0    1    1.0133306    -40.7717377    90    1    1.06667    0.977778;
    2621    1    30    6    0    0    1    1.0123603    -7.83615573    63    1    1.07937    0.952381;
    2622    1    7.4    -2    0    0    1    1.04068459    -20.3921302    63    1    1.07937    0.920635;
    2623    1    13.7    -2.4    0    0    1    1.04566243    -32.4508244    90    1    1.06667    0.977778;
    2624    1    32.9    4.1    0    0    1    1.04659217    -24.9710498    90    1    1.08889    0.933333;
    2625    1    0    0    0    0    1    1.05058794    -7.48730504    63    1    1.09524    0.904762;
    2626    1    0    0    0    0    1    1.07022555    -4.04485346    225    1    1.08889    0.968889;
    2627    2    0    0    0    0    1    0.994    -25.5163621    63    1    1.07937    0.952381;
    2628    1    62.5    14.2    0    0    1    0.985133388    -24.1740007    63    1    1.07937    0.920635;
    2629    1    22.7    1.4    0    0    1    1.00474632    -17.9277654    63    1    1.07937    0.952381;
    2630    1    6.9    -1    0    0    1    0.994482999    -36.3535812    90    1    1.06667    0.977778;
    2631    1    0    0.3    0    0    1    1.0223162    -26.206356    63    1    1.07937    0.920635;
    2632    1    8.4    0.7    0    0    1    1.04487719    -25.967624    63    1    1.07937    0.920635;
    2633    1    13.3    1.4    0    0    1    1.04951183    -10.6408721    63    1    1.07937    0.952381;
    2634    1    16.2    3.8    0    0    1    1.04661234    -10.6432102    63    1    1.07937    0.952381;
    2635    1    0    0    0    0    1    1.07747419    -7.18149266    225    1    1.08889    0.986667;
    2636    1    0    0    0    0    1    1.02293738    -10.2387146    63    1    1.07937    0.952381;
    2637    1    19.2    -2.8    0    0    1    1.01191214    -17.6153913    63    1    1.07937    0.952381;
    2638    1    0    0    0    0    1    0.997298576    -32.1219223    63    1    1.07937    0.920635;
    2639    1    0.5    -0.5    0    0    1    1.03659924    -36.0593711    90    1    1.06667    0.977778;
    2640    2    -2.9    0.5    0    0    1    1.03108486    -31.1807546    63    1    1.07937    0.920635;
    2641    1    3    -1.9    0    0    1    1.06912373    -28.9184696    20    1    1.15    0.8;
    2642    1    49.9    12.3    0    0    1    1.03299714    -25.3943484    63    1    1.07937    0.920635;
    2643    1    -12.6    -0    0    0    1    1.02908602    -21.9931091    63    1    1.07937    0.920635;
    2644    2    0.6    0    0    0    1    1.029    -21.9842465    63    1    1.07937    0.920635;
    2645    2    7.7    0    0    0    1    1.058    -16.0765081    63    1    1.07937    0.920635;
    2646    2    -14.4    -6.3    0    0    1    1.08984234    -25.966879    63    1    1.08779    0.920635;
    2647    1    -1.2    -0.4    0    0    1    1.09687761    -17.1727182    20    1    1.15    0.8;
    2648    1    0    0    0    0    1    1.09684179    -17.1746064    150    1    1.1    0.9;
    2649    1    15.8    2    0    0    1    0.9967277    -14.1005366    63    1    1.07937    0.952381;
    2650    1    17.8    -1.3    0    0    1    1.02917078    -28.88808    90    1    1.06667    0.977778;
    2651    1    8.5    -1.3    0    0    1    1.03796976    -28.8822769    63    1    1.07937    0.920635;
    2652    2    3.5    3    0    0    1    1.067    -18.0172434    63    1    1.07937    0.920635;
    2653    1    0    0    0    0    1    1.07381313    -15.6991998    225    1    1.08889    1;
    2654    1    0    0    0    0    1    1.04111675    -25.6496264    63    1    1.09524    0.936508;
    2655    1    0    0    0    0    1    1.02704705    -22.4052682    225    1    1.08889    0.888889;
    2656    1    4.4    -2.2    0    0    1    1.03852505    -21.0003599    225    1    1.08889    0.888889;
    2657    1    0.3    0.8    0    0    1    1.01573672    -24.9636824    63    1    1.07937    0.920635;
    2658    1    23.7    4.1    0    0    1    0.993008894    -15.175731    63    1    1.06349    0.968254;
    2659    2    -7.6    0    0    0    1    1.018    -7.9132343    63    1    1.06349    0.936508;
    2660    2    0.6    7.4    0    0    1    1.018    -12.8325005    63    1    1.06349    0.968254;
    2661    1    0    0    0    0    1    1.04172415    -8.32469352    225    1    1.08444    1.00889;
    2662    2    0    0    0    0    1    1.10047386    -19.1744103    20    1    1.15    0.8;
    2663    2    0    0    0    0    1    1.048    -19.1904055    20    1    1.15    0.8;
    2664    2    -0.4    2.3    0    0    1    1.098    -17.3383929    20    1    1.15    0.8;
    2665    2    0    0    0    0    1    1.048    -19.1904055    63    1    1.07937    0.920635;
    2666    1    0    0    0    0    1    1.09853284    -17.3718839    150    1    1.1    0.9;
    2667    1    73.6    9.7    0    0    1    1.01992029    -49.9801157    63    1    1.06349    0.952381;
    2668    1    0    0    0    0    1    1.0326493    -48.8190851    90    1    1.06667    0.977778;
    2669    1    0    0    0    0    1    0.55906877    -3.21975792    20    1    1.15    0.5;
    2670    1    0    0    0    0    1    1.01582192    -3.21975792    63    1    1.07937    0.952381;
    2671    1    0    0    0    0    1    1.02906343    -19.2097713    63    1    1.07937    0.952381;
    2672    1    0    0    0    0    1    1.02906343    -19.2097713    63    1    1.07937    0.952381;
    2673    1    54.8    7.6    0    0    1    1.01437532    -23.6541802    63    1    1.07937    0.920635;
    2674    1    7    0.2    0    0    1    0.994552692    -53.7170704    63    1    1.06349    0.952381;
    2675    1    0    0    0    0    1    1.01689586    -18.7538195    63    1    1.07937    0.952381;
    2676    1    10    -3.4    0    0    1    1.03429166    -14.7548346    225    1    1.08889    0.986667;
    2677    1    49.4    8.9    0    0    1    1.00594585    -19.8105923    63    1    1.07937    0.952381;
    2678    1    4    0.1    0    0    1    1.03377159    -12.7382431    63    1    1.06349    0.936508;
    2679    1    7.8    8.3    0    0    1    1.04669303    -8.98123864    225    1    1.08889    0.933333;
    2680    1    -0.7    -2.1    0    0    1    1.00310831    -21.5813219    63    1    1.07937    0.920635;
    2681    1    46.2    -1.3    0    0    1    1.05294589    -24.9070735    90    1    1.06667    0.977778;
    2682    1    95.1    22.4    0    0    1    1.04785139    -30.5700871    225    1    1.08889    1.00444;
    2683    1    43.5    3.6    0    0    1    1.02682836    -36.6732941    90    1    1.07778    0.977778;
    2684    1    0    0    0    0    1    1.0247862    -23.5134824    63    1    1.07937    0.952381;
    2685    1    0    0    0    0    1    1.04326439    -18.6316002    225    1    1.08889    0.986667;
    2686    1    38.6    2.2    0    0    1    1.01025814    -27.5716863    90    1    1.07778    0.922222;
    2687    1    24    0    0    0    1    1.00826009    -16.0350036    63    1    1.07937    0.952381;
    2688    1    20    3.3    0    0    1    1.05287684    -27.1331314    90    1    1.11111    0.955556;
    2689    1    10.8    -2.5    0    0    1    1.0052093    -34.7448146    63    1    1.04762    0.952381;
    2690    1    8.6    -0.3    0    0    1    1.01827116    -25.1674073    63    1    1.07937    0.952381;
    2691    1    24.3    -1.5    0    0    1    1.03493365    -34.7075917    90    1    1.06667    0.977778;
    2692    1    25.7    -1.2    0    0    1    1.041544    -33.3024364    90    1    1.06667    0.977778;
    2693    1    118.4    29.4    0    0    1    1.05438231    -30.0562949    225    1    1.08889    1.00444;
    2694    1    16    7.4    0    0    1    0.983804297    -28.000894    63    1    1.06349    0.968254;
    2695    2    0    0    0    0    1    1    -35.3716603    63    1    1.04762    0.952381;
    2696    1    19.2    -3.7    0    0    1    1.01809226    -18.244307    63    1    1.07937    0.952381;
    2697    1    24.4    -0.2    0    0    1    1.04074404    -33.0751716    90    1    1.06667    0.977778;
    2698    1    16.4    0.3    0    0    1    1.06349549    -29.3699134    90    1    1.07778    0.977778;
    2699    1    15.3    4.5    0    0    1    1.04313405    -58.4406384    63    1    1.06349    0.952381;
    2700    1    0.2    0.7    0    0    1    1.02483697    -19.7511643    63    1    1.06349    0.968254;
    2701    1    43.4    0.4    0    0    1    1.0428701    -29.3852843    225    1    1.08889    1.00444;
    2702    1    19.2    1.3    0    0    1    1.00361549    -32.0684695    63    1    1.04762    0.952381;
    2703    1    13.5    9.4    0    0    1    1.02896665    -10.1864653    63    1    1.06349    0.936508;
    2704    1    0    0    0    0    1    1.05116936    -7.06488143    225    1    1.08889    0.933333;
    2705    1    0    0    0    0    1    1.05398146    -21.6784644    63    1    1.06662    0.936508;
    2706    1    0    0    0    0    1    1.04770295    -23.0685991    63    1    1.06349    0.936508;
    2707    1    0    0    0    0    1    1.03466618    -16.6809519    225    1    1.08889    0.933333;
    2708    1    6    1    0    0    1    1.00861062    -25.3487224    63    1    1.06349    0.968254;
    2709    1    28.7    0.4    0    0    1    1.00588953    -23.2132051    63    1    1.06349    0.968254;
    2710    1    0    0    0    0    1    1.04829469    -15.4953563    225    1    1.08889    0.977778;
    2711    1    30.9    -1    0    0    1    1.0145235    -39.122426    90    1    1.07778    0.977778;
    2712    1    34.6    4.9    0    0    1    1.04507305    -26.465825    90    1    1.08889    0.933333;
    2713    1    0    0    0    0    1    1.07108162    -9.76532646    225    1    1.08889    0.986667;
    2714    1    0    0    0    0    1    1.08606886    -5.83991374    380    1    1.10526    1.03947;
    2715    1    33    6.7    0    0    1    1.02432556    -43.5822071    90    1    1.06667    0.977778;
    2716    1    0    0    0    0    1    1.02383625    -32.0478425    90    1    1.06667    0.977778;
    2717    1    0    0    0    0    1    1.01551595    -26.0315357    63    1    1.07937    0.920635;
    2718    1    5.5    5.3    0    0    1    1.0149601    -30.2189867    63    1    1.07937    0.920635;
    2719    1    -1.3    4.6    0    0    1    1.04961084    -22.0702011    90    1    1.11111    0.922222;
    2720    1    0    0    0    0    1    1.0647088    -17.5972496    225    1    1.08889    0.888889;
    2721    1    0    0    0    640    1    1.08120714    -14.7448043    380    1    1.10526    1;
    2722    1    69.5    18.9    0    0    1    1.00867948    -59.7658196    63    1    1.06349    0.952381;
    2723    1    30.3    0.8    0    0    1    1.00397608    -31.7522337    63    1    1.07937    0.920635;
    2724    1    2.5    -0.5    0    0    1    1.03435005    -33.0173878    90    1    1.07778    0.977778;
    2725    1    24.6    -1.2    0    0    1    1.05707465    -29.5067381    225    1    1.08889    1.00444;
    2726    1    32.2    2.3    0    0    1    1.01374194    -6.63560691    63    1    1.07937    0.952381;
    2727    1    0    0    0    0    1    1.05515354    -15.9200417    225    1    1.08889    0.977778;
    2728    1    8.1    -5.2    0    0    1    1.06801702    -21.7249267    90    1    1.07778    0.922222;
    2729    1    11.3    1.2    0    0    1    1.03437845    -36.3177676    90    1    1.06667    0.977778;
    2730    1    0    -2    0    0    1    1.05212462    -14.4705739    63    1    1.07009    0.936508;
    2731    1    35.7    3.2    0    0    1    1.02975653    -38.7128838    90    1    1.06667    0.977778;
    2732    1    8.8    1.6    0    0    1    0.978190677    -36.2913975    63    1    1.04762    0.952381;
    2733    1    25.9    -7.5    0    0    1    1.0298638    -36.704597    90    1    1.07778    0.977778;
    2734    2    0    0    0    0    1    1.053    -18.5607898    90    1    1.07778    0.922222;
    2735    1    21.5    -1.8    0    0    1    1.01896669    -25.2909435    63    1    1.07937    0.952381;
    2736    1    5    1.5    0    0    1    1.03430454    -34.4794687    90    1    1.07778    0.977778;
    2737    1    5.8    13.2    0    0    1    1.03156187    -34.4432503    90    1    1.07778    0.977778;
    2738    1    1.3    -0.3    0    0    1    1.04866742    -30.2683358    63    1    1.07937    0.920635;
    2739    1    1    1.4    0    0    1    1.01478875    -6.88694313    63    1    1.06349    0.936508;
    2740    1    14    -1    0    0    1    1.03816215    -29.3564881    90    1    1.06667    0.977778;
    2741    1    20    1.9    0    0    1    1.03678322    -29.4372515    90    1    1.06667    0.977778;
    2742    1    11.8    1.6    0    0    1    0.992937737    -25.76392    63    1    1.07937    0.952381;
    2743    1    18.6    2.8    0    0    1    1.00070112    -12.1069718    63    1    1.07937    0.952381;
    2744    1    0    0    0    0    1    1.06871848    -4.49163357    225    1    1.08889    0.986667;
    2745    1    1.4    -0.8    0    0    1    1.05429952    -16.8063272    63    1    1.06349    0.936508;
    2746    1    16.7    4    0    0    1    1.01284372    -13.6430734    63    1    1.06349    0.968254;
    2747    1    4.3    0.4    0    0    1    1.02958304    -20.3461733    63    1    1.09524    0.904762;
    2748    1    -0.1    0.8    0    0    1    1.06496361    -15.4852362    90    1    1.07778    0.922222;
    2749    1    0    0    0    0    1    1.09002548    -14.4250534    225    1    1.09064    1;
    2750    1    26.8    -3.8    0    0    1    1.0178675    -35.2241574    90    1    1.06667    0.977778;
    2751    1    -0.6    2.3    0    0    1    1.01497453    -36.349013    63    1    1.04762    0.952381;
    2752    1    29.5    -0.2    0    0    1    1.0395923    -27.4670729    63    1    1.07937    0.920635;
    2753    1    0    0    0    0    1    1.03847956    -17.7590686    63    1    1.06349    0.936508;
    2754    1    0    0    0    0    1    1.06804762    -14.0882666    225    1    1.08889    0.933333;
    2755    1    0    0    0    0    1    1.03454907    -38.2040586    63    1    1.05579    0.952381;
    2756    1    45.9    6    0    0    1    0.999163588    -14.9090915    63    1    1.06349    0.936508;
    2757    1    0    0    0    0    1    1.00636911    -37.8105423    63    1    1.04762    0.952381;
    2758    1    0    0    0    0    1    1.02782832    -2.28403583    63    1    1.07937    0.952381;
    2759    1    2    0.3    0    0    1    1.03886609    -28.7185606    90    1    1.07778    0.977778;
    2760    1    0    0    0    0    1    0.995882547    -31.1105968    63    1    1.04762    0.952381;
    2761    1    0    0    0    0    1    1.04182742    -8.9520339    63    1    1.07937    0.920635;
    2762    1    0    0    0    0    1    1.06177333    -4.51045703    225    1    1.08889    0.986667;
    2763    1    0    0    0    0    1    1.07653474    -1.65398085    380    1    1.10526    1.03947;
    2764    1    0    0    0    0    1    1.03409169    -14.3486073    63    1    1.06349    0.936508;
    2765    1    0    0    0    0    1    1.12305059    0.172660556    63    1    1.13096    0.952381;
    2766    1    24.6    -3.4    0    0    1    1.03042074    -23.7451218    63    1    1.07937    0.920635;
    2767    1    36    0.6    0    0    1    1.0459354    -28.1057249    63    1    1.07937    0.920635;
    2768    1    0    0    0    -64    1    0.936303853    -19.2721913    20    1    1.15    0.8;
    2769    1    0    0    0    0    1    1.03181807    -22.2860696    90    1    1.06667    0.977778;
    2770    1    0    0    0    0    1    1.06289187    -18.9628882    225    1    1.08444    1.00444;
    2771    1    0    0    0    0    1    1.08360776    -14.3470564    380    1    1.10263    1.04211;
    2772    1    21.5    -1.4    0    0    1    1.02235898    -37.8738236    90    1    1.07778    0.977778;
    2773    1    12.8    -1.9    0    0    1    1.00624963    -15.2463711    63    1    1.07937    0.952381;
    2774    1    0    0    0    0    1    1.0382207    -12.8300556    63    1    1.06349    0.936508;
    2775    1    0    0    0    0    1    1.0246533    -9.92934774    225    1    1.08889    0.933333;
    2776    1    42.5    3.2    0    0    1    1.0184155    -13.7923412    63    1    1.07937    0.952381;
    2777    1    0    0    0    0    1    1.04531581    -10.9370973    225    1    1.08889    0.986667;
    2778    1    31.7    3.3    0    0    1    1.03474406    -36.9640889    63    1    1.07937    0.920635;
    2779    1    60.5    11.3    0    0    1    1.03199905    -21.7408699    63    1    1.07937    0.920635;
    2780    1    0    0    0    0    1    1.04847229    -23.293587    63    1    1.07937    0.920635;
    2781    1    0    0    0    0    1    1.07566703    -18.8571668    225    1    1.08889    1;
    2782    1    0    0    0    0    1    1.08840221    -18.2787524    380    1    1.10526    1.05263;
    2783    1    12.1    14.3    0    0    1    1.04085402    -36.1542645    90    1    1.07778    0.977778;
    2784    1    0    0    0    0    1    1.05332268    -54.4300492    225    1    1.08444    1.00444;
    2785    1    0    0    0    0    1    1.05684211    -48.9275377    380    1    1.10263    1.04163;
    2786    1    0    0    0    0    1    1.05556089    -51.0235505    380    1    1.10263    1.04038;
    2787    1    24.6    3    0    0    1    1.01343469    -52.2764644    63    1    1.06349    0.952381;
    2788    1    17.7    -1.2    0    0    1    1.05094966    -24.7534535    63    1    1.07937    0.920635;
    2789    1    14.9    2.7    0    0    1    1.04247055    -11.9745635    63    1    1.07937    0.952381;
    2790    1    0    0    0    0    1    1.03900973    -26.0960797    63    1    1.07937    0.920635;
    2791    1    0    0    0    0    1    1.06717601    -21.0434152    225    1    1.08889    1;
    2792    1    5.3    -1.5    0    0    1    1.0366787    -20.7940522    63    1    1.06349    0.936508;
    2793    1    -0    -0.5    0    0    1    1.03466034    -34.4570166    90    1    1.07778    0.977778;
    2794    1    95.9    7.7    0    0    1    1.0448731    -29.9468356    225    1    1.08889    1.00444;
    2795    1    131.1    20.4    0    0    1    1.05782781    -30.8864869    225    1    1.08889    1.00444;
    2796    1    0    0    0    0    1    1.05992836    -19.0442002    90    1    1.11111    0.922222;
    2797    1    -0.4    4    0    80    1    1.05805343    -17.0298184    225    1    1.08889    0.955556;
    2798    1    0    0    0    0    1    1.05345601    -11.3579288    380    1    1.10526    1;
    2799    1    15    8.1    0    0    1    1.02908506    -18.0859805    63    1    1.06349    0.936508;
    2800    1    16.9    -2.8    0    0    1    1.02288693    -33.1321028    90    1    1.06667    0.977778;
    2801    1    49.7    5    0    0    1    0.998892273    -28.1596586    63    1    1.07937    0.920635;
    2802    1    0    0    0    0    1    1.01709207    -31.2923026    63    1    1.04762    0.952381;
    2803    1    0    0    0    0    1    0.995216526    -17.3500271    45    1    1.06667    0.933333;
    2804    1    2.5    0.7    0    0    1    0.994187146    -17.1831425    45    1    1.06667    0.933333;
    2805    1    17.8    13    0    0    1    1.0653087    -20.218975    90    1    1.1    0.944444;
    2806    1    31.9    -8.2    0    0    1    1.05900379    -16.9768852    225    1    1.08889    0.888889;
    2807    1    15.6    -7.5    0    0    1    1.02690247    -29.8777592    63    1    1.07937    0.920635;
    2808    1    9    2.2    0    0    1    1.00332999    -61.885536    63    1    1.06349    0.952381;
    2809    1    0    0    0    89    1    1.03789311    -46.872013    90    1    1.06667    0.977778;
    2810    1    0    0    0    0    1    1.05389447    -42.5502223    225    1    1.08444    1.00444;
    2811    1    28.2    5.5    0    0    1    1.00852086    -24.6059563    63    1    1.07937    0.920635;
    2812    1    24.6    1.9    0    0    1    1.01999603    -46.9458546    90    1    1.06667    0.977778;
    2813    1    5.3    0.7    0    0    1    1.01014059    -13.7636003    63    1    1.06349    0.904762;
    2814    1    0    0    0    0    1    1.04283539    -24.697748    90    1    1.07778    0.922222;
    2815    1    0    0    0    0    1    1.05489967    -19.8498117    225    1    1.08889    1;
    2816    1    17    4.9    0    0    1    1.05545754    -15.770923    90    1    1.07778    0.922222;
    2817    1    8.9    0.1    0    0    1    1.03717252    -21.1209384    63    1    1.07937    0.920635;
    2818    2    2.1    0    0    0    1    1.05539639    -31.4907992    63    1    1.07937    0.920635;
    2819    1    0    0    0    0    1    1.03152359    -3.60043527    63    1    1.07937    0.952381;
    2820    1    0    0    0    0    1    1.08185672    0.701083374    225    1    1.09125    0.986667;
    2821    1    0    0    0    0    1    1.08177311    0.699731741    225    1    1.09116    0.986667;
    2822    1    53.5    8.2    0    0    1    1.0409801    -47.1839093    90    1    1.06667    0.977778;
    2823    1    9    0.1    0    0    1    1.01500726    -37.8068151    63    1    1.07937    0.920635;
    2824    1    30.5    1.2    0    0    1    1.01440487    -23.9079051    63    1    1.07937    0.920635;
    2825    1    102.4    19.3    0    0    1    1.04688496    -19.8021326    225    1    1.08444    1.00889;
    2826    1    0    0    0    0    1    1.03330209    -20.7006141    63    1    1.06349    0.936508;
    2827    1    22.6    2.7    0    0    1    1.03106018    -17.7237022    225    1    1.08889    0.933333;
    2828    1    26.5    5.1    0    0    1    1.01127688    -43.0245579    90    1    1.06667    0.977778;
    2829    1    60    9.2    0    0    1    1.02042478    -24.2085147    90    1    1.06667    0.977778;
    2830    1    7.7    -2.5    0    0    1    1.02708156    -21.5462835    225    1    1.08889    0.888889;
    2831    1    0    0    0    0    1    1.07493171    -3.23795493    225    1    1.09005    0.888889;
    2832    1    0    0    0    0    1    1.07945137    -1.11963008    380    1    1.10526    1;
    2833    2    0    0    0    0    1    1.01    -34.8036961    63    1    1.04762    0.952381;
    2834    1    26.8    2.3    0    0    1    0.984441578    -27.9630929    63    1    1.06349    0.968254;
    2835    1    43.7    5.5    0    0    1    1.03938063    -26.5681781    63    1    1.07937    0.920635;
    2836    1    11.6    -1.3    0    0    1    1.05432015    -25.42082    63    1    1.07937    0.920635;
    2837    1    3.5    1.4    0    0    1    1.03533419    -27.6913855    63    1    1.07937    0.920635;
    2838    2    0.6    0    0    0    1    1.05551845    -14.2235538    225    1    1.08889    0.977778;
    2839    1    44.1    2.1    0    0    1    1.03253907    -14.6853229    63    1    1.06349    0.936508;
    2840    1    15.2    -4.1    0    0    1    1.03483141    -23.4774228    90    1    1.06667    0.977778;
    2841    1    41.6    -28.7    0    0    1    1.02925742    -10.8887983    63    1    1.07937    0.952381;
    2842    1    17.8    -6.5    0    0    1    1.03813934    -61.648981    63    1    1.06349    0.952381;
    2843    1    62.7    2.8    0    0    1    0.985609823    -36.1895389    90    1    1.06667    0.977778;
    2844    1    -0.1    -20.2    0    0    1    1.01925558    -30.9069613    63    1    1.04762    0.952381;
    2845    1    24.9    -6.5    0    0    1    1.01859254    -23.2926991    63    1    1.06349    0.936508;
    2846    1    19.9    3.1    0    0    1    1.0208442    -31.9083794    90    1    1.07778    0.922222;
    2847    1    49.3    6.6    0    0    1    0.997581953    -31.8543218    63    1    1.06349    0.968254;
    2848    1    0    0    0    0    1    1.01588467    -26.4765989    225    1    1.08444    1.00889;
    2849    1    0    0    0    0    1    1.09063448    -25.3916439    380    1    1.10526    1.04211;
    2850    1    19.3    0.4    0    0    1    1.01645387    -13.1902569    63    1    1.06349    0.936508;
    2851    1    42.5    7.6    0    0    1    1.05417008    -31.8098355    225    1    1.08889    1.00444;
    2852    1    41.5    15.6    0    0    1    1.06637021    -34.7201862    225    1    1.08889    1.00444;
    2853    1    22.8    4.5    0    0    1    1.00067938    -36.8724212    63    1    1.04762    0.952381;
    2854    1    0    0.3    0    0    1    1.02447508    -9.8530708    63    1    1.06349    0.936508;
    2855    1    -13.1    -12.7    0    0    1    1.04642269    -7.57593981    225    1    1.08889    0.933333;
    2856    1    1.7    2    0    0    1    1.05062493    -25.30845    63    1    1.07937    0.920635;
    2857    1    10.9    -2.9    0    0    1    1.04531572    -60.0172893    63    1    1.06349    0.952381;
    2858    1    0    0    0    0    1    1.03931581    -27.760328    63    1    1.07937    0.920635;
    2859    1    0.5    0.5    0    0    1    1.03949997    -27.6801235    63    1    1.07937    0.920635;
    2860    1    0    0    0    0    1    1.08790422    -23.3192711    225    1    1.08889    1;
    2861    1    63.3    8    0    0    1    1.04043524    -27.3931856    63    1    1.07937    0.920635;
    2862    1    1.4    0.1    0    0    1    1.01963067    -18.6999154    63    1    1.06349    0.968254;
    2863    1    0    0    0    0    1    1.05085402    -49.2960373    90    1    1.06667    0.977778;
    2864    1    0    0    0    0    1    1.04636956    -45.7603765    225    1    1.08444    1.00444;
    2865    1    20    1.4    0    0    1    1.04673094    -11.9071511    63    1    1.06563    0.936508;
    2866    1    29    6.9    0    0    1    1.04533818    -11.913365    63    1    1.06425    0.936508;
    2867    1    20.4    3    0    0    1    1.03787845    -11.9990936    63    1    1.06349    0.936508;
    2868    1    7.8    1.8    0    0    1    1.01068241    -34.8319152    90    1    1.06667    0.977778;
    2869    1    15    6.1    0    0    1    1.02508524    -31.1568572    90    1    1.07778    0.922222;
    2870    1    -0.3    -1.7    0    0    1    0.990516475    -26.4382023    63    1    1.07937    0.952381;
    2871    1    -5    2.1    0    0    1    0.995397207    -39.2626308    63    1    1.04762    0.952381;
    2872    1    20.9    4    0    0    1    0.984300582    -49.5772184    90    1    1.06667    0.975571;
    2873    1    0.6    -6.9    0    0    1    1.01801103    -22.4388002    63    1    1.07937    0.952381;
    2874    1    36.4    6.2    0    0    1    1.05100273    -39.8084505    90    1    1.07778    0.977778;
    2875    1    0    0    0    0    1    1.038878    -8.68893331    63    1    1.07937    0.920635;
    2876    1    36    -1.8    0    0    1    0.999790573    -51.4670796    90    1    1.06667    0.977778;
    2877    1    3    2.3    0    0    1    1.03166374    -17.9470075    63    1    1.06349    0.968254;
    2878    1    16.9    2.3    0    0    1    1.00094245    -7.11564603    63    1    1.07937    0.952381;
    2879    1    9.3    0.5    0    0    1    1.04565414    -27.6532056    90    1    1.06667    0.977778;
    2880    1    0.6    4    0    0    1    1.04360525    -11.2097063    225    1    1.08889    0.933333;
    2881    1    1    -1    0    0    1    1.03624878    -28.3994665    63    1    1.07937    0.920635;
    2882    1    0.5    -0.5    0    0    1    0.977332096    -28.4861134    63    1    1.07937    0.952381;
    2883    1    29.6    1.1    0    0    1    1.01045145    -17.5300263    63    1    1.06349    0.936508;
    2884    1    25.1    4    0    0    1    1.03482174    -3.33061272    63    1    1.07937    0.952381;
    2885    1    37.5    1    0    0    1    1.02257697    -10.3554397    63    1    1.06349    0.936508;
    2886    1    5.8    -7.2    0    0    1    1.03627046    -31.0255303    63    1    1.07937    0.920635;
    2887    1    32.7    12    0    0    1    0.989099003    -22.7938529    63    1    1.06349    0.968254;
    2888    1    -0.1    -0.2    0    0    1    1.01121428    -13.5446116    63    1    1.06349    0.968254;
    2889    1    0    0    0    0    1    1.05697929    -12.5410582    63    1    1.06378    0.936508;
    2890    1    19.6    -0.6    0    0    1    1.03152595    -15.559585    63    1    1.06349    0.936508;
    2891    1    68    7.1    0    0    1    1.05090537    -9.54315141    225    1    1.08889    0.933333;
    2892    1    0    0    0    0    1    1.04794836    -31.9125273    225    1    1.08889    1.00444;
    2893    1    0    0    0    0    1    1.06061499    -26.6026856    380    1    1.10526    1.04211;
    2894    1    0.7    -0    0    0    1    1.03945822    -29.0375083    90    1    1.06667    0.977778;
    2895    1    47.9    10.9    0    0    1    1.0275427    -24.0647045    63    1    1.06349    0.936508;
    2896    1    5    -1    0    0    1    1.02614043    -30.1979602    63    1    1.07937    0.920635;
    2897    1    14.6    4.9    0    0    1    1.00699605    -8.77389146    63    1    1.07937    0.952381;
    2898    1    8.8    -8.1    0    10    1    1.04748578    -29.2822477    63    1    1.07937    0.920635;
    2899    2    0    1.7    0    0    1    1.072    -18.922896    20    1    1.15    0.8;
    2900    1    0    0    0    0    1    1.09871017    -19.0655561    63    1    1.09872    0.920635;
    2901    1    0    0    0    0    1    1.07609692    -19.3307681    225    1    1.08889    1;
    2902    1    30.9    -1.2    0    0    1    0.990821046    -26.5310635    63    1    1.07937    0.952381;
    2903    1    0    0    0    0    1    1.04360228    -27.8802725    90    1    1.06667    0.977778;
    2904    2    0    0    0    0    1    1.09912798    -16.955016    150    1    1.1    0.9;
    2905    1    52.8    2.6    0    0    1    1.02272828    -14.2607653    63    1    1.06349    0.936508;
    2906    1    37.8    -5.2    0    0    1    1.01427709    -27.3689774    63    1    1.07937    0.920635;
    2907    1    21.7    2.6    0    0    1    1.01935173    -3.15746662    63    1    1.07937    0.952381;
    2908    2    20    2.5    0    0    1    1.03312445    -27.6504504    63    1    1.07937    0.920635;
    2909    1    14.9    -6.2    0    0    1    1.03542586    -27.4039223    63    1    1.07937    0.920635;
    2910    1    23.4    1.4    0    0    1    0.992103579    -36.3594723    90    1    1.06667    0.977778;
    2911    1    20.2    -4.3    0    0    1    1.01162904    -60.518043    63    1    1.06349    0.952381;
    2912    1    31.5    7.3    0    0    1    1.03792312    -35.7752893    90    1    1.06667    0.977778;
    2913    1    63.4    4.8    0    0    1    1.03614754    -13.3179437    63    1    1.06349    0.936508;
    2914    1    0    0    0    0    1    1.04975814    -8.62213845    225    1    1.08889    0.933333;
    2915    1    0    0    0    0    1    1.04758159    -8.43307747    225    1    1.08889    0.933333;
    2916    1    0    0    0    0    1    1.05367726    -8.53129597    225    1    1.08889    0.933333;
    2917    1    0    0    0    0    1    1.06946463    -4.07242841    380    1    1.10526    1.03947;
    2918    1    7    2    0    0    1    1.02563404    -22.4135326    63    1    1.06349    0.968254;
    2919    1    0    0    0    0    1    1.03469255    -28.8396812    63    1    1.07937    0.920635;
    2920    1    47    2.4    0    0    1    1.02566099    -22.4118834    63    1    1.06349    0.968254;
    2921    1    15.3    -0.6    0    0    1    1.01750939    -27.5875605    63    1    1.07937    0.920635;
    2922    1    20    3.3    0    0    1    1.01586159    -31.4110105    90    1    1.06667    0.977778;
    2923    1    22.7    2.7    0    0    1    1.01520267    -11.6903677    63    1    1.07937    0.952381;
    2924    1    11.9    -1.6    0    0    1    1.03234698    -27.9855717    63    1    1.07937    0.920635;
    2925    1    0    0    0    0    1    1.0343419    -21.5286688    63    1    1.07937    0.920635;
    2926    1    36.7    -6.2    0    0    1    1.03086756    -15.9192273    63    1    1.06349    0.936508;
    2927    1    14.9    -0.7    0    0    1    1.06439982    -20.236597    63    1    1.07937    0.920635;
    2928    2    0    0    0    0    1    1.00090786    -8.78711327    63    1    1.06349    0.936508;
    2929    1    57.9    12.4    0    0    1    1.02782262    -27.192254    90    1    1.07778    0.922222;
    2930    1    35.4    -3.2    0    0    1    1.04660605    -8.01148937    63    1    1.07937    0.920635;
    2931    1    0    0    0    0    1    1.06938812    -4.19147572    225    1    1.08889    0.888889;
    2932    1    0    0    0    0    1    1.0698057    -4.16093997    225    1    1.08889    0.888889;
    2933    1    65    15.6    0    0    1    1.02535405    -30.7545741    225    1    1.08889    1.00444;
    2934    1    44.9    3.1    0    0    1    0.979162433    -24.112219    63    1    1.06349    0.936508;
    2935    1    10.8    4.3    0    0    1    1.03216958    -11.4329798    63    1    1.06349    0.936508;
    2936    1    21.3    -2.4    0    0    1    1.02917868    -11.8215535    63    1    1.06349    0.936508;
    2937    1    0    0    0    0    1    1.03985734    -7.43128024    225    1    1.08889    0.933333;
    2938    1    12    3.2    0    0    1    1.04179691    -11.7776493    63    1    1.06349    0.936508;
    2939    1    8    1.5    0    0    1    1.05286867    -29.7642942    225    1    1.08889    1.00444;
    2940    1    0    0    0    0    1    1.01129    -26.7153267    63    1    1.07937    0.920635;
    2941    1    14.6    -2.7    0    0    1    1.01035596    -35.7959597    90    1    1.06667    0.977778;
    2942    1    13    6    0    0    1    1.03259807    -17.5985464    63    1    1.06349    0.968254;
    2943    1    13    6    0    0    1    1.03259807    -17.5985464    63    1    1.06349    0.968254;
    2944    1    0    0    0    0    1    1.06498932    -15.4857965    90    1    1.07778    0.922222;
    2945    1    0    0    0    0    1    1.08994221    -14.4525824    225    1    1.09058    1;
    2946    1    0    0    0    0    1    1.0274873    -40.0524601    90    1    1.06667    0.977778;
    2947    1    0    0    0    0    1    1.07109531    -34.1157274    380    1    1.10263    1.04211;
    2948    1    9.9    0.1    0    0    1    0.984486256    -34.3674861    63    1    1.07937    0.952381;
    2949    1    28.8    0.3    0    0    1    0.974649735    -28.7570984    63    1    1.07937    0.952381;
    2950    1    157.7    47.5    0    0    1    1.02058644    -10.1031443    63    1    1.07937    0.952381;
    2951    1    0    0    0    0    1    1.05811429    -4.95561123    225    1    1.08889    0.986667;
    2952    1    0    0    0    0    1    1.05711506    -4.94200339    225    1    1.08889    0.986667;
    2953    1    16.7    -4.3    0    0    1    1.01826275    -23.4038451    63    1    1.06349    0.936508;
    2954    1    18.1    1.9    0    0    1    1.03756609    -44.9538399    90    1    1.06667    0.977778;
    2955    1    46.6    11.8    0    0    1    0.984936456    -7.13288405    63    1    1.07937    0.952381;
    2956    1    14.9    -1.6    0    0    1    1.03652837    -41.5871081    90    1    1.06667    0.977778;
    2957    1    -0.2    -0.1    0    0    1    1.00970515    -13.5863703    63    1    1.06349    0.968254;
    2958    1    12.4    -4.7    0    0    1    1.05050391    -20.4966009    63    1    1.07937    0.920635;
    2959    1    0    0    0    0    1    1.09279266    -18.2428746    150    1    1.1    0.9;
    2960    1    17.3    -6.3    0    0    1    1.0267948    -36.5457124    90    1    1.06667    0.977778;
    2961    1    12.9    5.3    0    0    1    1.02399185    -22.2083488    63    1    1.07937    0.920635;
    2962    1    0    1.4    0    0    1    1.0520184    -34.4481991    90    1    1.06667    0.977778;
    2963    1    12.7    -1.5    0    0    1    1.05896273    -27.8216291    225    1    1.08889    1.00444;
    2964    1    29.2    7.2    0    0    1    1.05750766    -29.1850548    225    1    1.08889    1.00444;
    2965    1    0    0    0    0    1    1.06093147    -30.3754111    225    1    1.08889    1.00444;
    2966    1    0    0    0    0    1    1.05752507    -29.1821578    225    1    1.08889    1.00444;
    2967    1    0    0    0    0    1    1.05896239    -27.8202881    225    1    1.08889    1.00444;
    2968    1    0    0    0    0    1    1.05248636    -22.5933225    380    1    1.10526    1.04211;
    2969    1    0    0    0    0    1    1.05056616    -23.3195792    380    1    1.10526    1.04211;
    2970    1    -1    -2.2    0    0    1    1.07108288    -20.8325032    63    1    1.07937    0.920635;
    2971    1    50.4    23.9    0    30    1    1.04662777    -23.2540963    63    1    1.07937    0.920635;
    2972    1    0    0    0    0    1    1.06381386    -18.5059688    225    1    1.08889    1;
    2973    1    30.1    -0.4    0    0    1    1.0275653    -15.5127336    63    1    1.06349    0.936508;
    2974    1    23.7    1.6    0    0    1    1.00706641    -19.1675214    63    1    1.06349    0.936508;
    2975    2    0.1    0    0    0    1    1.0185101    -17.7067184    63    1    1.07937    0.952381;
    2976    1    45.3    5.1    0    0    1    1.00409512    -37.3050376    90    1    1.07778    0.977778;
    2977    1    22.3    3.7    0    0    1    0.992356581    -52.0584069    90    1    1.06667    0.977778;
    2978    1    25.9    -4.8    0    0    1    1.03924501    -36.864869    90    1    1.06667    0.977778;
    2979    1    34.7    -1.4    0    0    1    1.01220323    -62.8589082    63    1    1.06349    0.952381;
    2980    1    1.8    0.3    0    0    1    1.03709465    -19.6308888    63    1    1.07937    0.920635;
    2981    1    3    -2    0    0    1    1.0242773    -22.7789627    63    1    1.07937    0.920635;
    2982    1    28.5    4.3    0    0    1    1.03719173    -43.461705    90    1    1.07778    0.977778;
    2983    1    18.9    9    0    0    1    1.0422502    -29.6274393    90    1    1.07778    0.977778;
    2984    1    16.2    8.8    0    0    1    0.995665706    -33.8522609    63    1    1.04762    0.952381;
    2985    1    0    0    0    0    1    1.02633628    -29.439295    225    1    1.08889    1.00444;
    2986    1    36.8    3.3    0    0    1    1.02697389    -36.9673458    90    1    1.07778    0.977778;
    2987    1    31.9    -1.6    0    0    1    1.02005377    -23.4169629    63    1    1.06349    0.936508;
    2988    1    -5.7    5.2    0    0    1    1.02195616    -16.4880737    63    1    1.06349    0.968254;
    2989    1    0    0    0    0    1    1.04259875    -12.476488    225    1    1.08444    1.00889;
    2990    1    14    5    0    0    1    1.06041683    -16.9323425    63    1    1.06349    0.936508;
    2991    1    18.5    -0.1    0    0    1    1.02154668    -12.0852317    63    1    1.06349    0.936508;
    2992    1    22.1    1.2    0    0    1    1.04870806    -21.5231466    90    1    1.1    0.944444;
    2993    2    12    -0.1    0    0    1    1.05    -10.8443011    63    1    1.06349    0.936508;
    2994    1    0    0    0    0    1    1.04462162    -11.5937882    20    1    1.15    0.8;
    2995    1    6.7    4.7    0    0    1    1.04357804    -11.5937882    63    1    1.06349    0.936508;
    2996    1    0    0    0    0    1    1.03872224    -11.8632247    63    1    1.06349    0.936508;
    2997    1    0    0    0    0    1    1.04988016    -8.62281816    225    1    1.08889    0.933333;
    2998    1    57.5    15.9    0    0    1    1.04469632    -9.28707553    225    1    1.08889    0.933333;
    2999    1    56.1    27.9    0    0    1    1.0160678    -35.7037139    63    1    1.06349    0.968254;
    3000    1    46.2    -9.9    0    0    1    1.0406194    -31.403001    225    1    1.08444    1.00889;
    3001    1    42.8    13.1    0    30    1    1.06699717    -20.3582286    63    1    1.07937    0.920635;
    3002    1    0    0    0    0    1    1.07498149    -12.4914003    225    1    1.08889    1;
    3003    1    28.6    1.6    0    0    1    1.01943539    -32.0595575    63    1    1.07937    0.920635;
    3004    1    50.2    2.4    0    0    1    1.04377506    -13.5715965    225    1    1.08444    1.00889;
    3005    1    0    0    0    0    1    1.03084854    -27.5550198    90    1    1.07778    0.922222;
    3006    1    137.7    15.7    0    0    1    1.05438317    -31.7366628    225    1    1.08889    1.00444;
    3007    1    0    0.1    0    0    1    1.01955992    -28.8659472    63    1    1.07937    0.920635;
    3008    1    0    0    0    0    1    1.03844177    -2.97221233    63    1    1.07937    0.952381;
    3009    1    0    0    0    0    1    1.07556682    0.13325591    225    1    1.08889    0.986667;
    3010    1    0    0    0    0    1    1.08607475    2.24560424    380    1    1.10526    1.03947;
    3011    1    24.1    4.7    0    0    1    1.00749499    -4.59528784    63    1    1.07937    0.952381;
    3012    1    56    -1.8    0    0    1    1.0509941    -31.1133699    63    1    1.07937    0.920635;
    3013    1    60.7    5.4    0    0    1    1.01418514    -14.6579224    63    1    1.06349    0.936508;
    3014    1    2.3    -1    0    0    1    1.03197148    -12.3060985    63    1    1.07937    0.952381;
    3015    1    49.5    -0.6    0    0    1    1.05574953    -24.7365378    90    1    1.06667    0.977778;
    3016    1    0    0    0    0    1    1.06045593    -20.2945736    225    1    1.08444    1.00444;
    3017    1    22.5    2.6    0    0    1    1.01358203    -19.7488733    63    1    1.06349    0.968254;
    3018    1    0.8    -0    0    0    1    1.06302833    -20.7250246    63    1    1.07937    0.920635;
    3019    1    0    0    0    0    1    1.04991624    -34.6362135    90    1    1.06667    0.977778;
    3020    2    1.8    0    0    0    1    1.01193319    -18.2617087    63    1    1.07937    0.952381;
    3021    2    13.5    0    0    0    1    1.02517844    -10.8623466    63    1    1.06349    0.936508;
    3022    2    0    0    0    0    1    1.044    -14.8967959    63    1    1.06608    0.936508;
    3023    1    0    0    0    0    1    1.0252782    -8.28609625    63    1    1.07937    0.920635;
    3024    1    11    -1.7    0    0    1    1.01128919    -46.0257007    90    1    1.06667    0.977778;
    3025    1    1    -2.9    0    0    1    1.0290623    -10.482107    63    1    1.07937    0.952381;
    3026    1    0    0    0    0    1    1.029003    -10.4787521    63    1    1.07937    0.952381;
    3027    1    37.6    5.9    0    0    1    1.02741612    -26.4960499    63    1    1.07937    0.920635;
    3028    1    0    0    0    0    1    1.03072952    -31.445903    63    1    1.06349    0.968254;
    3029    1    48.8    5.3    0    0    1    1.0438924    -24.9475593    90    1    1.1    0.944444;
    3030    1    3.6    -2.7    0    0    1    1.03952227    -23.5492242    63    1    1.07937    0.920635;
    3031    1    0    0    0    0    1    1.07552912    -19.6375451    225    1    1.08889    1;
    3032    1    0    0    0    0    1    1.08651176    -14.2020048    380    1    1.10526    1.05263;
    3033    1    24.7    1.1    0    0    1    1.00838935    -22.94217    63    1    1.06349    0.968254;
    3034    1    42.1    6    0    0    1    1.01181449    -29.6583513    63    1    1.07937    0.920635;
    3035    1    24.3    -0.7    0    0    1    1.03678777    -29.686345    63    1    1.07937    0.920635;
    3036    1    28.9    -4.2    0    0    1    1.01738264    -12.6899921    63    1    1.06349    0.968254;
    3037    1    31.1    0.5    0    0    1    0.972843632    -29.1662962    63    1    1.07937    0.952381;
    3038    1    -35.5    9.7    0    0    1    1.07424352    -17.7730732    225    1    1.08889    1;
    3039    1    1.3    0.6    0    0    1    1.00836171    -37.4319668    63    1    1.04762    0.952381;
    3040    1    21.8    -9.5    0    0    1    1.03406801    -14.7772252    63    1    1.06349    0.936508;
    3041    1    0.9    0.4    0    0    1    1.02528986    -25.0372625    63    1    1.07937    0.920635;
    3042    1    56.8    7.9    0    0    1    1.02011731    -25.6967198    63    1    1.07937    0.920635;
    3043    1    20.5    -1.8    0    0    1    1.00761705    -23.8600256    63    1    1.07937    0.952381;
    3044    1    22    2.1    0    0    1    1.03336402    -19.7628088    63    1    1.07937    0.952381;
    3045    1    11.9    -1.4    0    0    1    1.05299857    -34.6069928    90    1    1.06667    0.977778;
    3046    1    40.6    3.6    0    0    1    1.05390524    -22.3643691    63    1    1.07937    0.920635;
    3047    1    41.3    4.8    0    0    1    1.03300555    -21.3237242    225    1    1.08889    0.888889;
    3048    1    10.4    2.3    0    0    1    1.0106254    -14.8335001    63    1    1.06349    0.968254;
    3049    1    60    12.7    0    0    1    0.998877972    -14.7484717    63    1    1.06349    0.968254;
    3050    1    9    -1.6    0    0    1    1.05130166    -29.5736751    90    1    1.06667    0.977778;
    3051    1    0    0    0    0    1    1.0440214    -14.323105    63    1    1.06349    0.936508;
    3052    1    0    0    0    0    1    0.992854123    -31.4908654    63    1    1.04762    0.952381;
    3053    1    1.2    2.2    0    0    1    1.00687342    -30.8755586    63    1    1.04762    0.952381;
    3054    1    0    0    0    0    1    1.03579518    -23.9601449    225    1    1.08889    1.00444;
    3055    1    0    0    0    0    1    1.03579539    -23.9601473    225    1    1.08889    1.00444;
    3056    1    0    0    0    0    1    1.10487196    -9.36014706    380    1    1.10593    1.05263;
    3057    1    0    0    0    0    1    1.10495298    -9.33698742    380    1    1.10601    1.05263;
    3058    1    0    0    0    0    1    1.10495373    -9.33632037    380    1    1.10601    1.05263;
    3059    2    0    0    0    0    1    1.03621122    -22.0412525    63    1    1.06349    0.936508;
    3060    1    39.8    4.6    0    0    1    1.00545126    -51.5755314    90    1    1.06667    0.977778;
    3061    1    15.9    6.5    0    0    1    1.02137871    -38.814753    63    1    1.04762    0.952381;
    3062    1    30.5    -0.2    0    0    1    1.01934603    -39.9538733    63    1    1.04762    0.952381;
    3063    1    21.3    5.3    0    29    1    1.05262507    -29.1254526    90    1    1.06667    0.977778;
    3064    1    0    0    0    0    1    1.06155286    -24.3065405    225    1    1.08444    1.00444;
    3065    1    15.8    -2.9    0    0    1    1.02834535    -22.346108    90    1    1.07778    0.922222;
    3066    1    31.7    -0.3    0    0    1    1.05063544    -30.3479903    90    1    1.07778    0.977778;
    3067    1    29.3    6.3    0    0    1    1.03160719    -34.7875953    90    1    1.07778    0.977778;
    3068    1    49.9    2.9    0    0    1    1.04665052    -29.8404975    225    1    1.08889    1.00444;
    3069    1    33.4    -2.9    0    0    1    1.04563934    -29.8030696    225    1    1.08889    1.00444;
    3070    1    6.4    -0.2    0    0    1    0.991310772    -16.8631559    63    1    1.06349    0.968254;
    3071    1    4.7    0.7    0    0    1    1.01060571    -32.9693598    63    1    1.07937    0.920635;
    3072    1    25.9    -4.3    0    0    1    1.03331846    -49.4188267    63    1    1.06349    0.952381;
    3073    1    34.2    2.9    0    0    1    1.03214406    -21.2605544    63    1    1.06349    0.936508;
    3074    1    0    0    0    0    1    1.05176455    -17.8891854    225    1    1.08889    0.933333;
    3075    1    0    0.7    0    0    1    1.02925006    -15.6237429    63    1    1.06349    0.936508;
    3076    1    0    0    0    0    1    0.973171849    -19.6632886    63    1    1.06349    0.968254;
    3077    1    1.9    -1.2    0    0    1    1.03848073    -12.1002169    63    1    1.06349    0.936508;
    3078    1    20.3    0.6    0    0    1    0.989193655    -24.4852986    63    1    1.06349    0.904762;
    3079    1    3.9    -1.1    0    0    1    1.01955102    -25.6684036    90    1    1.06667    0.977778;
    3080    1    12.5    3.6    0    0    1    1.03364408    -45.9685145    63    1    1.06349    0.952381;
    3081    1    23.6    1.4    0    0    1    1.01650921    -3.70124538    63    1    1.07937    0.952381;
    3082    1    0    0    0    0    1    1.07426747    -0.996431027    225    1    1.08889    0.986667;
    3083    1    0    0    0    0    1    1.02429863    -26.1226413    63    1    1.07937    0.920635;
    3084    1    0    0    0    0    1    1.00953245    -30.301652    63    1    1.07937    0.920635;
    3085    1    93    4    0    0    1    1.03156336    -21.1472943    63    1    1.07937    0.920635;
    3086    1    0    0    0    0    1    1.05094865    -17.2835775    225    1    1.08889    1;
    3087    1    3.1    4.1    0    0    1    1.02414098    -12.7116453    63    1    1.06349    0.936508;
    3088    1    0    0    0    0    1    1.0492495    -9.94878933    225    1    1.08889    0.933333;
    3089    1    5.9    -1.1    0    0    1    0.995648478    -33.3958817    63    1    1.07937    0.920635;
    3090    1    30.8    -0.3    0    0    1    1.02677573    -41.5548217    90    1    1.06667    0.977778;
    3091    1    29.8    5.7    0    0    1    0.995246715    -20.246773    63    1    1.06349    0.936508;
    3092    1    19.5    2.9    0    0    1    1.01756367    -39.9736059    90    1    1.06667    0.977778;
    3093    1    0    -0    0    0    1    0.936401481    -7.66537631    45    1    1    0.888889;
    3094    1    1    -2    0    0    1    0.984199334    -6.20805671    45    1    1    0.888889;
    3095    1    14    -1    0    0    1    1.01090731    -20.2183358    63    1    1.06349    0.936508;
    3096    1    17.8    1.6    0    0    1    1.01012611    -39.7573125    63    1    1.04762    0.952381;
    3097    1    13.6    3.4    0    0    1    0.982696887    -34.9795084    63    1    1.04762    0.952381;
    3098    2    0    0    0    0    1    0.992583612    -12.8243841    45    1    1    0.888889;
    3099    1    26.2    4.5    0    0    1    0.978744371    -24.1754785    63    1    1.06349    0.936508;
    3100    1    0    0    0    0    1    1.03106721    -19.8626872    63    1    1.06349    0.936508;
    3101    1    0    0    0    0    1    1.05071051    -17.2135738    225    1    1.08889    0.933333;
    3102    1    75.2    21.1    0    0    1    1.06608537    -34.767706    225    1    1.08889    1.00444;
    3103    1    0    0    0    0    1    1.10446187    -0.853348546    380    1    1.10526    1.03947;
    3104    1    32.1    2.9    0    0    1    1.02613267    -10.3116868    63    1    1.07937    0.952381;
    3105    1    15.8    1.9    0    0    1    1.01645305    -11.5780903    63    1    1.07937    0.952381;
    3106    1    9.9    0    0    0    1    1.00888021    -9.13196969    63    1    1.06349    0.936508;
    3107    2    7    0    0    0    1    1.01192325    -8.81341098    63    1    1.06349    0.936508;
    3108    1    34    -1.5    0    0    1    1.00203312    -39.7757474    63    1    1.04762    0.952381;
    3109    1    70.3    4.1    0    0    1    1.04364311    -32.7030037    225    1    1.08889    1.00444;
    3110    1    -1.2    -2.3    0    0    1    1.05108747    -9.4383261    225    1    1.08889    0.986667;
    3111    1    53.4    4.4    0    0    1    1.04021228    -31.5577602    63    1    1.07937    0.920635;
    3112    1    46.4    19.6    0    0    1    1.02497428    -20.6509848    63    1    1.07937    0.920635;
    3113    1    11.6    -0.2    0    16    1    1.00958554    -66.9609217    63    1    1.06349    0.952381;
    3114    1    -0.2    0.2    0    0    1    1.03616586    -24.9919846    90    1    1.06667    0.977778;
    3115    1    0    0    0    0    1    1.03855838    -26.2394488    90    1    1.06667    0.977778;
    3116    2    -0.4    0    0    0    1    1.073    1.52900995    20    1    1.15    0.8;
    3117    2    0    0    0    0    1    1.108    0.597476777    20    1    1.15    0.8;
    3118    2    0    0    0    0    1    1.105    0.788577662    20    1    1.15    0.8;
    3119    1    0    0    0    0    1    1.06870134    -4.47162123    225    1    1.08889    0.986667;
    3120    1    0    0    0    0    1    1.0688241    -4.47395475    225    1    1.08889    0.986667;
    3121    1    0    0    0    0    1    1.06881273    -4.47336763    225    1    1.08889    0.986667;
    3122    1    22.6    1.8    0    0    1    1.02629044    -52.9621887    90    1    1.06667    0.977778;
    3123    2    0    0    0    0    1    1.03723733    -18.0536584    63    1    1.06349    0.936508;
    3124    1    7.3    0.8    0    0    1    1.01602682    -61.3372242    63    1    1.06349    0.952381;
    3125    1    12    0    0    0    1    1.0223163    -25.0748466    63    1    1.06349    0.936508;
    3126    2    0    0    0    0    1    1.04375109    -18.4140681    63    1    1.07937    0.920635;
    3127    1    91.7    19.9    0    19    1    1.03972667    -27.4749503    63    1    1.07937    0.920635;
    3128    1    0    0    0    0    1    0.962669544    -25.8297862    150    1    1.1    0.9;
    3129    1    36.1    2.4    0    0    1    1.02800655    -10.2725093    63    1    1.06349    0.904762;
    3130    1    2    2    0    0    1    1.07012776    -22.0256584    63    1    1.08896    0.920635;
    3131    1    26.5    -0.4    0    0    1    0.986235017    -25.7655679    63    1    1.06349    0.968254;
    3132    1    13.7    -5.4    0    0    1    1.00671567    -36.6314401    90    1    1.06667    0.977778;
    3133    1    38.6    4.6    0    0    1    1.04626219    -26.6814749    90    1    1.1    0.944444;
    3134    1    31.2    4.2    0    0    1    1.05366864    -14.1188964    63    1    1.0662    0.936508;
    3135    1    0    0    0    0    1    1.07094179    -7.43058255    380    1    1.10526    1.03947;
    3136    2    0    0    0    0    1    1.065    -21.4831249    90    1    1.07778    0.922222;
    3137    1    60.1    11.8    0    0    1    1.04243487    -19.968521    225    1    1.08889    0.888889;
    3138    1    42.2    -4.1    0    0    1    1.04312693    -19.9492225    225    1    1.08889    0.888889;
    3139    1    12.6    3    0    0    1    1.0374659    -10.1321639    63    1    1.07937    0.952381;
    3140    1    33    7    0    0    1    1.07000533    -0.138461437    225    1    1.08889    0.986667;
    3141    1    47.1    -7.5    0    0    1    1.03651835    -22.5198974    63    1    1.07937    0.920635;
    3142    2    0    0    0    0    1    1.03407132    -20.2224123    63    1    1.07937    0.920635;
    3143    1    0    0    0    0    1    1.02381701    -18.9670224    63    1    1.06349    0.968254;
    3144    1    6.5    1.8    0    0    1    1.0476568    -29.4789267    225    1    1.08889    1.00444;
    3145    1    17.7    12.3    0    0    1    1.01585045    -32.8772135    63    1    1.04762    0.952381;
    3146    1    54.5    5.3    0    0    1    1.04766083    -29.4786568    225    1    1.08889    1.00444;
    3147    1    25.8    2.3    0    0    1    1.01355917    -26.7694553    63    1    1.07937    0.920635;
    3148    1    1    0.4    0    0    1    1.02491516    -22.4551845    63    1    1.06349    0.968254;
    3149    1    0    0    0    0    1    1.05517914    -17.4927081    225    1    1.08889    0.977778;
    3150    1    0    0    0    0    1    1.00867133    -17.5100037    380    1    1.10263    1.00487;
    3151    1    16.8    0.5    0    0    1    0.99202509    -18.5233047    63    1    1.07937    0.952381;
    3152    1    0    0    0    0    1    1.01008113    -14.8575774    90    1    1.06667    0.988889;
    3153    1    0    0    0    0    1    1.06404217    -14.1597395    380    1    1.10526    1.03947;
    3154    1    0    0    0    0    1    1.06439485    -14.6411652    380    1    1.10526    1.03947;
    3155    1    4.9    0.1    0    0    1    1.01833776    -27.5691021    63    1    1.07937    0.920635;
    3156    1    32.5    1.2    0    0    1    1.03657129    -13.3934634    63    1    1.06349    0.936508;
    3157    2    0    0    0    0    1    1.049    -24.8958794    90    1    1.08889    0.933333;
    3158    1    32    2.7    0    0    1    1.02456573    -24.2552046    63    1    1.06349    0.936508;
    3159    2    0    0    0    0    1    1.067    -22.0247722    90    1    1.07778    0.922222;
    3160    1    20.1    4.4    0    0    1    1.02557836    -31.3724968    90    1    1.06667    0.977778;
    3161    1    23.6    2    0    0    1    0.997152113    -33.9306849    63    1    1.04762    0.952381;
    3162    1    0.3    -0.2    0    0    1    1.04325963    -10.3723131    63    1    1.06349    0.936508;
    3163    1    117.4    24.9    0    80    1    1.06761997    -34.5047209    225    1    1.08889    1.00444;
    3164    1    9.4    2    0    0    1    1.0351113    -21.9508191    63    1    1.07937    0.920635;
    3165    1    0    0    0    0    1    1.08906308    -17.7218838    225    1    1.08948    1;
    3166    1    1.8    0.1    0    0    1    0.987238729    -23.6673098    63    1    1.07937    0.920635;
    3167    1    57.4    14.1    0    0    1    1.05399644    -30.1122134    225    1    1.08889    1.00444;
    3168    1    44.1    6.3    0    0    1    1.05986757    -31.1519502    225    1    1.08889    1.00444;
    3169    1    0    0    0    0    1    1.0314054    -36.6877715    90    1    1.06667    0.977778;
    3170    1    0.7    -2.4    0    0    1    1.03591925    -16.9027333    63    1    1.06349    0.936508;
    3171    1    0    0    0    0    1    1.01540221    -30.2554944    63    1    1.07937    0.920635;
    3172    1    15.3    -2    0    0    1    1.03056891    -22.1247602    90    1    1.07778    0.922222;
    3173    1    0.7    -0.1    0    0    1    1.00197786    -26.1157821    63    1    1.07937    0.952381;
    3174    1    48.5    5.7    0    0    1    1.05036626    -21.909334    63    1    1.07937    0.920635;
    3175    1    38.9    8.6    0    0    1    1.02141665    -28.7488604    63    1    1.04762    0.952381;
    3176    1    0    0    0    0    1    1.03114241    -24.2172009    225    1    1.08889    1.00444;
    3177    1    8.4    -3.5    0    0    1    1.00902611    -60.5134243    63    1    1.06349    0.952381;
    3178    2    0    0    0    0    1    1.01593143    -24.1488358    150    1    1.1    0.9;
    3179    1    0    0    0    78    1    1.04017016    -24.2405577    225    1    1.08444    1.00889;
    3180    1    0    0    0    0    1    1.03461682    -21.0661758    380    1    1.10263    1.02745;
    3181    1    18.8    -0.2    0    0    1    1.02719119    -29.852118    63    1    1.07937    0.920635;
    3182    1    25.3    2.6    0    0    1    0.988799791    -27.0025207    90    1    1.06667    0.977778;
    3183    1    10.5    1.8    0    0    1    1.05167442    -26.2945934    63    1    1.07112    0.904762;
    3184    1    27.7    -1.4    0    0    1    1.03460001    -34.6028121    90    1    1.07778    0.977778;
    3185    1    48.5    -1.8    0    0    1    1.02216081    -31.3083671    90    1    1.07778    0.922222;
    3186    1    22.9    2.1    0    0    1    0.99957368    -16.8677801    63    1    1.07937    0.952381;
    3187    1    11.3    0.7    0    0    1    1.01830904    -19.8308666    63    1    1.06349    0.936508;
    3188    1    13.3    -0.6    0    0    1    1.06097669    -18.6985822    63    1    1.07062    0.936508;
    3189    1    3    0    0    0    1    1.01384362    -15.9358416    63    1    1.06349    0.952381;
    3190    1    45.8    9.9    0    0    1    1.01638042    -20.1970536    63    1    1.07937    0.952381;
    3191    1    15    5.1    0    0    1    1.03483027    -31.7884126    225    1    1.08889    1.00444;
    3192    1    25    6.9    0    0    1    1.03481058    -31.7908257    225    1    1.08889    1.00444;
    3193    1    31.2    3.5    0    0    1    1.03719727    -30.751624    90    1    1.06667    0.977778;
    3194    1    37    33.6    0    0    1    1.04001551    -15.2296102    225    1    1.08444    1.00889;
    3195    1    35.2    1.4    0    0    1    1.01202409    -21.8192883    63    1    1.06349    0.968254;
    3196    1    8.7    4.1    0    0    1    1.01820642    -32.8143639    90    1    1.06667    0.977778;
    3197    1    40    12.6    0    0    1    1.0284338    -33.8295409    90    1    1.06667    0.977778;
    3198    1    0    0    0    0    1    1.05240749    -29.2008185    225    1    1.08444    1.00444;
    3199    1    0    0    0    0    1    1.05284828    -31.0533981    225    1    1.08444    1.00444;
    3200    1    0    0    0    0    1    1.05062728    -21.7902845    63    1    1.07937    0.920635;
    3201    1    56.3    13    0    0    1    1.00925599    -21.7544506    63    1    1.06349    0.904762;
    3202    1    0    0    0    0    1    1.00940898    -18.4257733    225    1    1.08889    0.902222;
    3203    1    12.9    -0.1    0    0    1    1.00825986    -31.2977166    63    1    1.07937    0.920635;
    3204    1    30.3    20.5    0    0    1    1.04915338    -30.3924871    225    1    1.08889    1.00444;
    3205    1    0.3    6.7    0    0    1    1.05480509    -29.9687681    225    1    1.08889    1.00444;
    3206    1    20.1    -0.3    0    0    1    1.03142235    -40.6081959    90    1    1.07778    0.977778;
    3207    1    14.7    0.6    0    10    1    1.03248089    -41.5685164    63    1    1.07937    0.920635;
    3208    1    22.1    -1.1    0    0    1    1.05438491    -19.9333195    90    1    1.1    0.944444;
    3209    1    18.7    -4.3    0    0    1    1.03443954    -1.89432119    63    1    1.07937    0.952381;
    3210    2    11    0    0    0    1    1.099    -16.9544515    150    1    1.1    0.9;
    3211    1    48.2    -2.8    0    0    1    1.0349965    -20.3761378    63    1    1.07937    0.920635;
    3212    1    127    32.7    0    0    1    1.04271874    -32.7395483    225    1    1.08889    1.00444;
    3213    1    7.5    -0.2    0    0    1    1.03732779    -8.77899046    63    1    1.05257    0.888889;
    3214    1    0.8    0    0    0    1    1.03594139    -19.3339648    63    1    1.07937    0.952381;
    3215    1    0    0    0    0    1    1.04501024    -32.4598768    63    1    1.0636    0.952381;
    3216    1    2.9    -0.2    0    0    1    0.978298575    -36.3223963    63    1    1.04762    0.952381;
    3217    1    163.3    70.4    0    0    1    1.01849513    -32.4577421    225    1    1.08889    1.00444;
    3218    1    46.9    0.3    0    0    1    1.00482821    -49.87008    90    1    1.06667    0.977778;
    3219    1    16.6    -5.7    0    0    1    1.02866368    -28.4257671    63    1    1.07937    0.920635;
    3220    1    59.5    7.4    0    0    1    1.01717638    -31.2814004    63    1    1.04762    0.952381;
    3221    1    5    -2    0    0    1    1.03443881    -34.466428    90    1    1.07778    0.977778;
    3222    1    0    0    0    0    1    1.0119048    -23.2441198    63    1    1.07937    0.952381;
    3223    1    0.6    0.3    0    0    1    1.01666966    -22.4213408    63    1    1.07937    0.952381;
    3224    1    18.2    3.2    0    0    1    0.960238928    -22.8924961    63    1    1.06349    0.96226;
    3225    1    3    -0.3    0    0    1    0.95371988    -8.94662212    45    1    1    0.888889;
    3226    1    28    -7    0    0    1    1.02683919    -47.7069433    90    1    1.06667    0.977778;
    3227    1    25.7    -1.4    0    0    1    0.980503573    -27.3933536    63    1    1.07937    0.952381;
    3228    1    4.8    5.5    0    0    1    1.02590956    -30.9556386    90    1    1.07778    0.977778;
    3229    1    0    -0.1    0    0    1    1.01276594    -7.81084886    63    1    1.07937    0.952381;
    3230    1    19.2    -37.1    0    0    1    1.08620628    -2.00094348    380    1    1.10526    1.03947;
    3231    1    50.2    8.4    0    0    1    1.05584503    -29.7619562    225    1    1.08889    1.00444;
    3232    1    50.2    9.3    0    0    1    1.05587466    -29.7594526    225    1    1.08889    1.00444;
    3233    1    44.7    10.8    0    0    1    1.05588064    -29.7580919    225    1    1.08889    1.00444;
    3234    1    0    0    0    0    1    1.02302329    -34.4520988    90    1    1.06667    0.977778;
    3235    1    35    1.4    0    0    1    0.974932135    -48.4472814    90    1    1.06667    0.969837;
    3236    1    0    0    0    0    1    1.06305538    -15.4769672    380    1    1.10526    1.03947;
    3237    1    1.3    1.1    0    0    1    1.06285251    -15.5761202    380    1    1.10526    1.03947;
    3238    1    24    2.2    0    0    1    1.00342689    -19.2055478    63    1    1.07937    0.952381;
    3239    2    0    0    0    0    1    1.067    -15.321798    90    1    1.07778    0.922222;
    3240    1    0    0    0    0    1    1.01812865    -10.7286772    63    1    1.07937    0.952381;
    3241    2    0    0    0    0    1    1.00092967    -8.78767418    63    1    1.06349    0.936508;
    3242    1    7.4    2.8    0    0    1    1.01595239    -62.7338666    63    1    1.06349    0.952381;
    3243    1    24.1    69.1    0    0    1    1.02069673    2.6012632    225    1    1.04444    0.982222;
    3244    1    19.5    2.9    0    0    1    1.03139276    -37.6065889    90    1    1.07778    0.977778;
    3245    1    30.7    8.4    0    0    1    1.00245757    -20.6886438    63    1    1.07937    0.920635;
    3246    2    0    0    0    0    1    1.049    -28.6336467    63    1    1.07937    0.920635;
    3247    1    35.6    1.2    0    0    1    1.01545473    -20.3083141    63    1    1.06349    0.968254;
    3248    1    3    1.1    0    0    1    1.02731544    -34.8931145    90    1    1.07778    0.977778;
    3249    1    8.2    -3.7    0    0    1    1.02767555    -28.0021895    63    1    1.06349    0.936508;
    3250    1    47.7    0.2    0    0    1    1.01619427    -54.3338841    90    1    1.06667    0.977778;
    3251    1    44.1    5.9    0    0    1    1.041234    -25.7713375    63    1    1.07937    0.920635;
    3252    1    10    1.3    0    0    1    1.01489067    -38.7693783    90    1    1.06667    0.977778;
    3253    1    0    0    0    0    1    1.05605629    -14.3543605    225    1    1.08444    1.00889;
    3254    1    0    0    0    0    1    1.03753322    -9.71712524    63    1    1.07937    0.952381;
    3255    1    0    0    0    0    1    1.03753322    -9.71712524    63    1    1.07937    0.952381;
    3256    1    0    0    0    0    1    1.03753338    -9.71720771    63    1    1.07937    0.952381;
    3257    1    0    0    0    0    1    1.00706204    -13.9026014    63    1    1.06349    0.968254;
    3258    1    46.9    -2.3    0    0    1    1.03227687    -30.6271688    90    1    1.06667    0.977778;
    3259    1    0    0    0    0    1    1.05471213    -25.7611401    225    1    1.08444    1.00444;
    3260    1    17.3    2.1    0    0    1    1.03304086    -37.3489455    90    1    1.07778    0.977778;
    3261    1    21.2    0.3    0    0    1    1.02674432    -23.2770277    90    1    1.06667    0.977778;
    3262    1    66.6    9.6    0    0    1    1.03548447    -26.6018885    90    1    1.08889    0.933333;
    3263    1    0    0    0    0    1    1.05404191    -4.43080434    225    1    1.08889    0.933333;
    3264    2    0    0    0    0    1    1.042    -27.1460236    63    1    1.07937    0.920635;
    3265    1    4.3    -11.5    0    0    1    1.03543914    -28.1728061    90    1    1.06667    0.977778;
    3266    2    0    0    0    0    1    1.056    -22.9299513    150    1    1.1    0.9;
    3267    1    15.4    3.8    0    0    1    1.05944939    -31.1385331    225    1    1.08889    1.00444;
    3268    1    33.1    4.9    0    0    1    0.934265835    -36.9173651    63    1    1.04762    0.932771;
    3269    1    0    0    0    0    1    1.03521574    -19.8959271    63    1    1.07937    0.920635;
    3270    1    35.8    8.2    0    0    1    1.02132738    -17.2047651    225    1    1.08889    0.915556;
    3271    1    97.3    18.7    0    0    1    1.03444187    -31.831916    225    1    1.08889    1.00444;
    3272    1    19.8    -3.3    0    0    1    1.01429847    -21.2141327    63    1    1.07937    0.952381;
    3273    1    143.2    16.4    0    0    1    1.05902623    -28.9219725    225    1    1.08889    1.00444;
    3274    1    32.8    -3.8    0    0    1    1.04067442    -27.0008833    63    1    1.07937    0.920635;
    3275    1    0    0    0    0    1    1.00405062    -33.2324474    63    1    1.04762    0.952381;
    3276    1    18.4    2.6    0    0    1    1.03887643    -8.68889318    63    1    1.07937    0.920635;
    3277    1    64.9    5.9    0    0    1    1.04839242    -25.2197186    90    1    1.11111    0.955556;
    3278    1    5.4    19.4    0    0    1    1.03660215    -7.91207815    63    1    1.07937    0.952381;
    3279    1    0    0    0    0    1    1.08121513    -6.52262402    225    1    1.08889    0.986667;
    3280    2    0    0    0    0    1    1.129    -1.4311999    20    1    1.15    0.8;
    3281    2    -1.8    0    0    0    1    1.071    -3.33273043    20    1    1.15    0.8;
    3282    2    -1    0    0    0    1    1.05    -3.28629294    20    1    1.15    0.8;
    3283    1    0    0    0    0    1    1.03800115    -7.64580151    63    1    1.07937    0.952381;
    3284    1    0    0    0    0    1    1.03684154    -7.65168001    63    1    1.07937    0.952381;
    3285    1    0    0    0    0    1    1.08121513    -6.52262402    225    1    1.08889    0.986667;
    3286    1    0    0    0    0    1    1.08134848    -6.50476779    225    1    1.08889    0.986667;
    3287    1    2.4    0.2    0    0    1    1.03856887    -11.8988751    63    1    1.06349    0.936508;
    3288    1    63.6    9.7    0    0    1    1.04480008    -9.31029116    225    1    1.08889    0.933333;
    3289    1    2    -1.3    0    0    1    1.04927173    -25.0692987    90    1    1.11111    0.955556;
    3290    1    0    0    0    0    1    1.08359657    -0.556607145    63    1    1.09324    0.952381;
    3291    1    49.1    0    0    0    1    1.07709522    -0.556607145    225    1    1.08889    0.986667;
    3292    1    28.1    1.9    0    0    1    1.03613217    -17.167084    63    1    1.06349    0.936508;
    3293    1    11.3    3.2    0    0    1    1.04137937    -15.855453    63    1    1.06349    0.936508;
    3294    1    -0.1    0.8    0    0    1    1.0058135    -13.8895018    63    1    1.06349    0.936508;
    3295    2    0    0    0    0    1    1.01108879    -9.1725463    63    1    1.06349    0.936508;
    3296    1    5.6    3.3    0    0    1    0.983107135    -34.9125632    63    1    1.04762    0.952381;
    3297    1    22.1    10.4    0    15    1    1.05717349    -22.3502683    63    1    1.07937    0.920635;
    3298    1    0    0    0    0    1    1.07600703    -16.315282    225    1    1.08889    1;
    3299    1    0    0    0    0    1    1.0177544    -22.4433462    63    1    1.07937    0.952381;
    3300    1    1.2    0.9    0    0    1    1.01447298    -22.8965313    63    1    1.07937    0.952381;
    3301    2    0    0    0    0    1    1.057    -29.7213365    63    1    1.07143    0.968254;
    3302    1    54.5    5.3    0    0    1    1.03627489    -27.6521436    63    1    1.07937    0.920635;
    3303    1    0    0    0    0    1    0.971292771    -55.6764574    63    1    1.06349    0.952381;
    3304    1    23.1    -0.6    0    0    1    0.999505819    -62.5160043    63    1    1.06349    0.952381;
    3305    1    -0.2    -0.2    0    0    1    1.02999487    -17.0986603    63    1    1.06349    0.936508;
    3306    1    2    0.4    0    0    1    1.00532885    -36.4218139    63    1    1.04762    0.952381;
    3307    1    0    0    0    0    1    1.02373459    -26.3216622    90    1    1.07778    0.922222;
    3308    2    0.7    10.7    0    0    1    1.014    -29.8113559    63    1    1.07937    0.920635;
    3309    1    2.5    -0.4    0    0    1    1.04432475    -35.1160131    90    1    1.06667    0.977778;
    3310    1    12.9    1    0    0    1    1.06381847    -22.7444912    225    1    1.08889    1;
    3311    1    47.8    17.3    0    0    1    1.03823235    -19.0830852    63    1    1.07937    0.952381;
    3312    1    0    0    0    0    1    1.04786824    -12.4372141    225    1    1.08889    0.986667;
    3313    1    2.8    -3.1    0    0    1    1.03060675    -14.5042886    63    1    1.06349    0.936508;
    3314    1    29.7    -1.8    0    0    1    1.0404539    -36.0778344    90    1    1.06667    0.977778;
    3315    1    27.2    -4.2    0    0    1    1.03173312    -52.2185008    90    1    1.06667    0.977778;
    3316    1    1    0    0    0    1    1.01933373    -12.1736873    63    1    1.06349    0.968254;
    3317    1    -1    101.6    0    0    1    1.10688164    -13.4923502    380    1    1.1187    1.04211;
    3318    1    0    5.3    0    0    1    1.1047832    -13.4715065    380    1    1.11639    1.04211;
    3319    1    34.1    4.9    0    0    1    1.11068193    -13.5597281    380    1    1.12219    1.04211;
    3320    1    19    23.5    0    0    1    1.10715456    -13.488397    380    1    1.11871    1.04211;
    3321    1    0.2    0.5    0    60    1    1.01162306    -25.4994444    63    1    1.06349    0.968254;
    3322    1    0    0    0    0    1    0.999675041    -21.8807418    63    1    1.06349    0.968254;
    3323    1    0    0    0    0    1    1.05057831    -18.4549514    225    1    1.08444    1.00889;
    3324    1    -1.9    0.6    0    0    1    1.0334445    -27.5721433    63    1    1.07937    0.920635;
    3325    1    6    1.2    0    0    1    1.03240446    -27.7916438    63    1    1.07937    0.920635;
    3326    1    4.5    -0.2    0    0    1    1.04033433    -28.8432188    90    1    1.06667    0.977778;
    3327    1    2    0    0    0    1    1.02404794    -23.606711    90    1    1.06667    0.977778;
    3328    1    0.3    0.5    0    0    1    1.0620925    -36.0415735    225    1    1.08444    1.00444;
    3329    1    4.3    1.4    0    0    1    1.06162775    -36.09283    225    1    1.08444    1.00444;
    3330    1    18    7    0    0    1    1.03082849    -21.8358167    63    1    1.07937    0.920635;
    3331    1    22.9    -0    0    0    1    1.02377625    -29.0936544    63    1    1.07937    0.920635;
    3332    1    13    4.6    0    0    1    1.04711562    -11.8064552    63    1    1.06602    0.936508;
    3333    1    0    0.5    0    0    1    1.04743311    -11.7817774    63    1    1.06633    0.936508;
    3334    1    56.5    0.8    0    0    1    1.02531001    -10.6340446    63    1    1.06349    0.936508;
    3335    1    24    4    0    0    1    1.02108503    -10.9932399    63    1    1.06349    0.936508;
    3336    1    0    0    0    0    1    1.040517    -7.12296525    225    1    1.08889    0.933333;
    3337    1    0    0    0    0    1    1.01135416    -21.0209641    63    1    1.07937    0.952381;
    3338    1    28.4    -2.7    0    0    1    1.01152829    -31.5546173    63    1    1.07937    0.952381;
    3339    1    54.8    10.6    0    0    1    0.991590499    -34.6024577    90    1    1.06667    0.977778;
    3340    1    15.2    6.9    0    0    1    1.00713438    -33.2488956    63    1    1.04762    0.952381;
    3341    1    0.2    1    0    0    1    1.00803755    -33.2060788    63    1    1.04762    0.952381;
    3342    1    73.5    21.4    0    0    1    1.01741369    -32.6059459    225    1    1.08889    1.00444;
    3343    1    3    2.1    0    0    1    1.00032849    -19.7905618    63    1    1.06349    0.968254;
    3344    1    2    0    0    0    1    0.992534008    -12.8230146    45    1    1    0.888889;
    3345    2    28.5    0    0    0    1    1.05242848    -12.5419247    63    1    1.06349    0.936508;
    3346    1    0    0    0    0    1    1.0543625    -8.75877196    225    1    1.08889    0.933333;
    3347    1    9.5    4.1    0    0    1    1.00833474    -23.1695735    63    1    1.07937    0.920635;
    3348    1    37.6    0.8    0    0    1    0.999265176    -50.9493903    90    1    1.06667    0.977778;
    3349    1    0.1    -1.1    0    0    1    0.990606965    -33.1930028    63    1    1.04762    0.952381;
    3350    1    0    0    0    0    1    1.03049608    -29.400459    225    1    1.08889    1.00444;
    3351    1    82.7    36.9    0    0    1    1.03124073    -24.3157522    225    1    1.08889    1.00444;
    3352    1    3.6    4.4    0    0    1    1.05269339    -27.3413297    63    1    1.07937    0.920635;
    3353    1    35.8    1.4    0    0    1    1.01539449    -18.815797    63    1    1.06349    0.936508;
    3354    1    24.7    1.3    0    0    1    1.04760881    -25.5208445    63    1    1.07937    0.920635;
    3355    1    32.9    7.2    0    0    1    1.02508991    -27.5852863    63    1    1.07937    0.920635;
    3356    1    59    8.6    0    0    1    1.02902059    -27.1549423    63    1    1.07937    0.920635;
    3357    1    2.2    0.5    0    0    1    1.03826943    -26.5655599    63    1    1.07937    0.920635;
    3358    1    20.5    -0.3    0    0    1    1.03592527    -26.3308643    90    1    1.06667    0.977778;
    3359    1    50    6    0    0    1    0.9715644    -37.2646727    63    1    1.04762    0.952381;
    3360    1    32    7.4    0    0    1    1.00119544    -41.2938375    63    1    1.04762    0.952381;
    3361    1    27.8    3.6    0    0    1    1.00658161    -37.716145    63    1    1.04762    0.952381;
    3362    1    6    -1    0    0    1    1.01184566    -33.911109    63    1    1.06349    0.968254;
    3363    1    45.9    -0.2    0    0    1    1.04578791    -25.4274895    63    1    1.07937    0.920635;
    3364    1    0    0    0    0    1    1.06294238    -21.2285198    225    1    1.08889    1;
    3365    1    72.2    -5.6    0    0    1    1.02835938    -37.3890516    90    1    1.06667    0.977778;
    3366    1    0    0    0    0    1    1.12262307    0.179474681    63    1    1.13076    0.952381;
    3367    1    146.7    0    0    0    1    1.08064045    0.182323731    225    1    1.08988    0.986667;
    3368    1    5.6    -1.1    0    0    1    1.05099879    -22.5017403    380    1    1.10526    1.04211;
    3369    1    2    0    0    0    1    1.03723335    -60.5978079    63    1    1.06349    0.952381;
    3370    1    34.6    5    0    0    1    1.00641957    -63.9051441    63    1    1.06349    0.952381;
    3371    1    0    0    0    0    1    1.03447579    -19.8796385    90    1    1.07778    0.977778;
    3372    1    0    0    0    0    1    1.09831292    -14.9972414    380    1    1.11127    1.04211;
    3373    1    0    0    0    0    1    1.09926914    -14.7885895    380    1    1.11217    1.04211;
    3374    1    -8.7    -1.1    0    0    1    1.09928291    -14.801791    380    1    1.1122    1.04211;
    3375    1    -1.1    2.1    0    0    1    1.01183999    -27.4336846    63    1    1.06349    0.968254;
    3376    1    22.3    -0.2    0    0    1    1.04201919    -28.9359591    63    1    1.07937    0.920635;
    3377    1    32.8    2.4    0    0    1    1.02878371    -40.1502961    90    1    1.07778    0.977778;
    3378    1    11.5    4    0    0    1    1.02462437    -12.1539599    63    1    1.06349    0.936508;
    3379    1    28.1    6.3    0    0    1    1.06106565    -33.4957779    90    1    1.07778    0.977778;
    3380    1    0    0    0    0    1    1.03492673    -24.6050477    63    1    1.09524    0.904762;
    3381    1    0    0    0    80    1    1.05240996    -20.4002098    225    1    1.08889    0.888889;
    3382    1    37.1    1.9    0    0    1    1.04242003    -28.6041712    90    1    1.08889    0.933333;
    3383    1    8.5    -1.9    0    0    1    1.05263437    -26.8523151    63    1    1.07937    0.920635;
    3384    1    13.4    0.5    0    0    1    1.04577046    -27.2136044    63    1    1.07937    0.920635;
    3385    1    4.4    -2.6    0    0    1    1.05570235    -24.0384625    63    1    1.07937    0.920635;
    3386    1    0    -0.9    0    0    1    0.941671744    -6.63356587    45    1    1    0.888889;
    3387    1    38.1    0.4    0    0    1    1.01449761    -59.0788172    63    1    1.06349    0.952381;
    3388    1    8.6    0.1    0    0    1    1.0024396    -19.8795079    63    1    1.07937    0.952381;
    3389    1    46    0.6    0    0    1    1.04457324    -9.32129572    225    1    1.08889    0.933333;
    3390    1    0    0    0    0    1    1.06745025    -34.5682502    225    1    1.08889    1.00444;
    3391    1    0.9    0.8    0    0    1    1.00191394    -23.2857607    63    1    1.07937    0.952381;
    3392    1    0    0    0    0    1    1.01983243    -32.8179788    90    1    1.06667    0.977778;
    3393    1    45.6    6.2    0    0    1    0.939045387    -38.6055472    63    1    1.04762    0.937269;
    3394    1    20.6    4.8    0    0    1    0.986870721    -40.5954815    63    1    1.04762    0.952381;
    3395    1    39.4    6.1    0    0    1    1.03680399    -30.9884812    225    1    1.08889    1.00444;
    3396    1    0    0    0    0    1    1.05440175    -26.035498    63    1    1.09524    0.904762;
    3397    1    0    0    0    0    1    1.03781213    -22.8622434    225    1    1.08889    0.96;
    3398    1    39.3    3.4    0    0    1    0.982632484    -24.8668386    63    1    1.06349    0.968254;
    3399    1    13.9    14.3    0    0    1    1.04685458    -26.2470939    63    1    1.07937    0.920635;
    3400    1    19.4    0.7    0    0    1    1.06567528    -21.0305192    225    1    1.08889    1;
    3401    1    35.9    14.8    0    0    1    1.02343137    -10.3799095    63    1    1.07937    0.952381;
    3402    1    10.5    3.2    0    0    1    1.02876994    -9.61254912    63    1    1.07937    0.952381;
    3403    1    33.7    8.5    0    0    1    0.988414486    -34.0648648    63    1    1.04762    0.952381;
    3404    1    0    0    0    0    1    1.03500034    -14.5273259    63    1    1.07937    0.952381;
    3405    2    32    11.6    0    0    1    1.035    -14.5273216    63    1    1.07937    0.952381;
    3406    1    30.3    6.3    0    0    1    1.00167741    -34.7990831    63    1    1.06349    0.968254;
    3407    1    100.7    5.4    0    0    1    1.05004757    -17.5504861    225    1    1.08889    1;
    3408    2    0    0    0    0    1    1.053    -18.5533232    63    1    1.06392    0.936508;
    3409    1    33.6    -1.4    0    0    1    1.01798711    -24.6088586    63    1    1.07937    0.920635;
    3410    1    173.7    77.4    0    0    1    1.00633196    -12.6936308    63    1    1.07937    0.952381;
    3411    1    15.5    2.7    0    0    1    1.01532596    -9.94007717    63    1    1.07937    0.952381;
    3412    1    15.2    -0.6    0    0    1    1.03324298    -33.7327916    90    1    1.06667    0.977778;
    3413    1    6.2    1.5    0    0    1    1.04927069    -10.778525    225    1    1.08889    0.977778;
    3414    1    5    1    0    0    1    1.03179514    -20.801075    63    1    1.06349    0.936508;
    3415    1    23.7    0.6    0    0    1    1.01819693    -20.4894149    63    1    1.06349    0.968254;
    3416    1    -4.8    0.8    0    0    1    1.08092063    -22.7957519    380    1    1.10263    1.04211;
    3417    1    5.2    -3.6    0    0    1    1.00726642    -37.5980823    63    1    1.06349    0.968254;
    3418    2    -4.6    -1.1    0    0    1    1.031    -27.0214892    63    1    1.07937    0.920635;
    3419    1    27.7    3.7    0    0    1    1.04093885    -29.3815749    90    1    1.06667    0.977778;
    3420    1    14.8    3.7    0    0    1    1.02447422    -29.3126549    63    1    1.07937    0.920635;
    3421    1    0    0    0    0    1    1.03917241    -28.6541547    90    1    1.06667    0.977778;
    3422    1    29.8    2.9    0    0    1    1.00756739    -13.9566244    63    1    1.06349    0.968254;
    3423    1    49.5    -9.4    0    0    1    1.03098562    -25.4311085    90    1    1.06667    0.977778;
    3424    2    43    0    0    0    1    1.003    -14.3236395    63    1    1.06349    0.936508;
    3425    1    10    0    0    0    1    1.01752165    -11.8427506    63    1    1.06349    0.936508;
    3426    1    0    0    0    0    1    1.0316701    -37.9994219    63    1    1.05291    0.952381;
    3427    1    0    0    0    80    1    1.0560088    -29.7493929    225    1    1.08889    1.00444;
    3428    1    0.8    0.8    0    0    1    1.03918856    -28.9371457    90    1    1.06667    0.977778;
    3429    1    26    -7.1    0    0    1    1.01892066    -54.8463987    63    1    1.06349    0.952381;
    3430    1    -2    -12    0    0    1    0.99654308    -11.5997679    63    1    1.06349    0.968254;
    3431    1    56.3    4.1    0    0    1    0.997260148    -15.1114767    63    1    1.06349    0.968254;
    3432    1    0    0    0    0    1    1.04017105    -21.3127871    90    1    1.07778    0.922222;
    3433    1    0    0    0    0    1    1.0905423    -14.9972121    380    1    1.10526    1.05263;
    3434    1    11.9    -2    0    0    1    0.997347092    -53.599921    90    1    1.06667    0.977778;
    3435    1    16.2    0.8    0    0    1    0.98060319    -56.4834157    63    1    1.06349    0.952381;
    3436    1    25.9    2.3    0    0    1    1.01763073    -54.3521846    90    1    1.06667    0.977778;
    3437    1    -4.6    -0.3    0    0    1    1.03893355    -31.2104132    90    1    1.06667    0.977778;
    3438    1    64.6    3.9    0    0    1    1.04226158    -29.6217232    225    1    1.08889    1.00444;
    3439    1    35.2    0.4    0    0    1    1.05028907    -61.5594263    63    1    1.06349    0.952381;
    3440    1    34.4    -3.8    0    0    1    1.06142959    -57.0153692    63    1    1.06379    0.952381;
    3441    1    5.5    -32.2    0    0    1    1.0265651    -15.223709    63    1    1.07937    0.952381;
    3442    1    0    0    0    0    1    0.996303309    -11.2226817    150    1    1.1    0.8;
    3443    1    9.2    1.6    0    0    1    1.00732006    -60.754584    63    1    1.06349    0.952381;
    3444    1    0    0    0    0    1    1.02631849    -54.9829771    63    1    1.06349    0.952381;
    3445    1    15.9    -3.3    0    0    1    1.03111234    -61.7692153    63    1    1.06349    0.952381;
    3446    1    0.6    0.9    0    0    1    1.06071292    -23.3230378    63    1    1.07942    0.904762;
    3447    1    36.3    0.4    0    0    1    1.01270304    -56.91107    63    1    1.06349    0.952381;
    3448    1    12.1    -2.3    0    0    1    1.01826729    -57.3090547    63    1    1.06349    0.952381;
    3449    1    23.9    -0.4    0    0    1    1.02958574    -41.5555482    90    1    1.06667    0.977778;
    3450    1    9    -3.9    0    0    1    1.02388751    -65.0520507    63    1    1.06349    0.952381;
    3451    1    8.1    1    0    0    1    1.00832932    -60.1531874    63    1    1.06349    0.952381;
    3452    1    0    0    0    0    1    1.01644922    -24.4918717    63    1    1.07937    0.920635;
    3453    1    29.6    0.7    0    0    1    1.02060256    -29.3105445    63    1    1.07937    0.920635;
    3454    1    17.8    -1.4    0    0    1    1.03901229    -39.8018909    90    1    1.07778    0.977778;
    3455    1    28.4    -2.4    0    0    1    1.01529454    -29.8213302    90    1    1.06667    0.977778;
    3456    1    0    0    0    0    1    1.02758191    -19.6075795    63    1    1.07937    0.952381;
    3457    1    78.4    17.8    0    30.7    1    1.00337991    -41.6757197    63    1    1.04762    0.952381;
    3458    1    31.8    0.9    0    0    1    1.05503064    -12.8057271    63    1    1.06349    0.936508;
    3459    1    32.4    -5.4    0    0    1    1.04438296    -28.1074445    90    1    1.06667    0.977778;
    3460    1    21.6    -0.6    0    0    1    1.02759704    -30.0440324    90    1    1.06667    0.977778;
    3461    1    26.1    3.9    0    0    1    0.992483282    -20.2678585    63    1    1.07937    0.952381;
    3462    1    -0.1    -1.9    0    0    1    1.02089542    -17.9556562    63    1    1.06349    0.936508;
    3463    1    56.2    8.9    0    0    1    1.00663677    -14.9365252    63    1    1.06349    0.936508;
    3464    1    18.8    12.7    0    0    1    1.02702012    -30.937303    90    1    1.07778    0.977778;
    3465    1    31.5    12.3    0    0    1    1.02372877    -10.866836    63    1    1.06349    0.936508;
    3466    1    50.4    8.7    0    0    1    1.01574686    -30.4931168    90    1    1.07778    0.922222;
    3467    1    7.7    1.2    0    0    1    1.00834082    -34.8371861    63    1    1.04762    0.952381;
    3468    2    0    0    0    0    1    1.029    -10.7403145    63    1    1.06349    0.936508;
    3469    1    25.4    -0    0    0    1    1.04346864    -29.4389858    90    1    1.06667    0.977778;
    3470    1    0    0    0    0    1    1.05494286    -17.5099047    225    1    1.08444    1.00889;
    3471    1    0    0    0    0    1    1.00867052    -17.5099991    380    1    1.10263    1.00487;
    3472    1    0.5    0.4    0    0    1    1.00867908    -37.418225    63    1    1.04762    0.952381;
    3473    1    1.5    0.5    0    0    1    1.0086505    -37.4204265    63    1    1.04762    0.952381;
    3474    1    0.5    0.4    0    0    1    1.00868165    -37.4181314    63    1    1.04762    0.952381;
    3475    1    6.5    0.4    0    0    1    1.00859683    -37.4267067    63    1    1.04762    0.952381;
    3476    1    0    0    0    0    1    1.06062912    -26.6027578    380    1    1.10526    1.04211;
    3477    1    0    0    0    0    1    1.06342087    -26.3309696    380    1    1.10526    1.04211;
    3478    1    0    0    0    0    1    1.06062836    -26.6027578    380    1    1.10526    1.04211;
    3479    1    0    0    0    0    1    1.06062836    -26.6027578    380    1    1.10526    1.04211;
    3480    1    0    0    0    0    1    0.984324427    -34.9703182    63    1    1.04762    0.952381;
    3481    1    0    0    0    0    1    0.984323461    -34.9702898    63    1    1.04762    0.952381;
    3482    1    0    0    0    0    1    1.00869323    -37.4178047    63    1    1.04762    0.952381;
    3483    1    0    0    0    0    1    1.03375811    -35.4603271    90    1    1.07778    0.977778;
    3484    1    0    0    0    30    1    1.04484532    -36.1003802    90    1    1.07778    0.977778;
    3485    1    0    0    0    0    1    1.04576887    -32.2429037    225    1    1.08889    1.00444;
    3486    1    33.9    3.5    0    0    1    0.960228831    -57.0828747    63    1    1.06349    0.943669;
    3487    1    60.9    6.9    0    0    1    1.0267196    -37.5656041    90    1    1.06667    0.977778;
    3488    1    49.6    2.6    0    0    1    1.02269993    -55.120796    63    1    1.06349    0.952381;
    3489    1    0    0    0    0    1    1.03803826    -28.3248671    63    1    1.07937    0.920635;
    3490    1    0    0.1    0    0    1    1.02060538    -13.6718809    63    1    1.06349    0.936508;
    3491    2    0    0    0    0    1    1.1    -17.0362477    150    1    1.1    0.9;
    3492    1    11.9    1.5    0    0    1    1.01699446    -48.0338132    90    1    1.06667    0.977778;
    3493    1    0    0    0    0    1    1.07666494    -17.6878827    225    1    1.08889    1;
    3494    1    11.5    0.1    0    0    1    1.02365755    -14.7149699    63    1    1.06349    0.936508;
    3495    1    12.5    -2.2    0    0    1    0.997246941    -66.1819923    63    1    1.06349    0.952381;
    3496    1    23    -2.4    0    0    1    1.00584762    -31.6975038    63    1    1.07937    0.952381;
    3497    1    24.3    1.8    0    0    1    1.02575739    -11.4829849    63    1    1.07937    0.952381;
    3498    1    31.4    5.5    0    0    1    1.04228766    -44.9436865    90    1    1.06667    0.977778;
    3499    1    -0    0    0    0    1    1.00786636    -14.5709874    63    1    1.06349    0.968254;
    3500    1    17.6    2.5    0    0    1    1.05212965    -23.2505483    63    1    1.07937    0.920635;
    3501    1    10    -1    0    0    1    1.02721103    -27.1507904    63    1    1.07937    0.920635;
    3502    1    -4    0.7    0    0    1    1.05684789    -15.0980234    63    1    1.07937    0.920635;
    3503    1    0    0    0    0    1    1.06123937    -9.89876356    225    1    1.08889    1;
    3504    2    0    0    0    0    1    1.073    -13.7676079    225    1    1.08889    1;
    3505    2    0    0    0    0    1    1.02457197    -11.4405628    20    1    1.15    0.8;
    3506    1    -6.3    0    0    0    1    1.02354842    -11.4405628    63    1    1.06349    0.936508;
    3507    2    0    0    0    0    1    1.03687693    -20.5520501    63    1    1.06349    0.936508;
    3508    1    8.2    2.9    0    0    1    1.03723733    -18.0536584    63    1    1.06349    0.936508;
    3509    1    0    0    0    0    1    1.0524434    -13.3375161    225    1    1.08889    0.933333;
    3510    1    10    4    0    0    1    1.05737587    -60.4193137    63    1    1.06349    0.952381;
    3511    1    29.1    5.1    0    0    1    1.02028186    -49.7370697    90    1    1.06667    0.977778;
    3512    1    48.1    9.5    0    0    1    1.01151419    -25.4494763    63    1    1.06349    0.936508;
    3513    1    11.9    -2.5    0    0    1    1.01673553    -16.2346497    63    1    1.07937    0.952381;
    3514    1    0    0    0    0    1    1.04902337    -26.8469819    90    1    1.06667    0.977778;
    3515    1    0    0    0    0    1    1.07964202    -15.5355773    380    1    1.10263    1.04211;
    3516    1    0    0    0    0    1    1.07970603    -15.5247607    380    1    1.10263    1.04211;
    3517    1    0    0    0    0    1    1.02409151    -23.8175782    63    1    1.07937    0.952381;
    3518    1    0    0    0    0    1    1.05657949    -20.3463642    225    1    1.08889    0.986667;
    3519    1    9.2    -1.6    0    0    1    1.03674682    -25.262193    63    1    1.07937    0.920635;
    3520    1    2    0    0    0    1    1.04501675    -22.1631428    90    1    1.08889    0.933333;
    3521    2    0    0    0    0    1    1.06220554    -12.9434545    63    1    1.06349    0.936508;
    3522    1    0    0    0    0    1    1.06110159    -11.9678174    63    1    1.06349    0.936508;
    3523    1    0    0    0    0    1    1.06149529    -8.67405511    225    1    1.08889    0.933333;
    3524    1    12.9    -3.3    0    0    1    1.0383947    -31.9625129    90    1    1.06667    0.977778;
    3525    1    0    0    0    0    1    1.02523114    -10.8601432    63    1    1.07937    0.952381;
    3526    1    1    0    0    0    1    1.0256977    -31.3673867    90    1    1.06667    0.977778;
    3527    1    16.5    3    0    0    1    1.01840359    -21.2609898    63    1    1.07937    0.920635;
    3528    1    88.4    16.7    0    0    1    1.03605987    -31.3280312    225    1    1.08889    1.00444;
    3529    1    0    0    0    0    1    1.05163711    -11.264128    380    1    1.10263    1.02895;
    3530    1    40.1    6.7    0    0    1    0.988672118    -16.3363541    63    1    1.06349    0.968254;
    3531    1    0    0    0    0    1    1.03754927    -9.71768715    63    1    1.07937    0.952381;
    3532    1    13.9    0.1    0    0    1    0.984465049    -34.0261868    63    1    1.04762    0.952381;
    3533    1    0    0    0    0    1    1.05076018    -18.4363814    225    1    1.08889    0.977778;
    3534    1    0    0    0    0    1    1.0507316    -18.4463825    225    1    1.08889    0.977778;
    3535    1    -1    0    0    0    1    1.05532261    -17.183259    63    1    1.07937    0.920635;
    3536    1    0    0    0    0    1    1.0552564    -17.190894    63    1    1.07937    0.920635;
    3537    1    3.9    1.7    0    0    1    1.06090025    -7.48117788    225    1    1.08444    1.00889;
    3538    1    0    0    0    0    1    1.05400802    -23.954007    90    1    1.08889    0.933333;
    3539    1    0    0    0    80    1    1.03851895    -20.9990747    225    1    1.08889    0.928889;
    3540    1    0    0    0    0    1    1.04876689    -5.77961852    225    1    1.08889    0.933333;
    3541    1    24.3    1.5    0    0    1    1.02842081    -27.5586023    63    1    1.07937    0.920635;
    3542    1    42.7    13.1    0    0    1    1.02120726    -16.2681433    63    1    1.07937    0.952381;
    3543    1    0    0    0    0    1    1.0519003    -11.5519291    225    1    1.08889    0.986667;
    3544    2    0    0    0    0    1    1.042    -11.2278841    63    1    1.06349    0.936508;
    3545    1    54.2    5.5    0    0    1    1.0537125    -48.3474298    63    1    1.06349    0.952381;
    3546    1    0    0    0    0    1    1.06478216    -43.9335221    225    1    1.08444    1.00444;
    3547    1    1.8    1.8    0    0    1    1.02245512    -16.9568298    63    1    1.06349    0.968254;
    3548    1    7    0.4    0    0    1    1.03684538    -19.7349075    63    1    1.07937    0.920635;
    3549    2    0    0    0    0    1    1.12324661    0.169439875    63    1    1.13058    0.952381;
    3550    2    0    0    0    0    1    1.03153897    -3.60070123    63    1    1.07937    0.952381;
    3551    1    39.6    1.4    0    0    1    0.996509203    -66.7301877    63    1    1.06349    0.952381;
    3552    1    0    0    0    0    1    1.00597927    -46.7804286    90    1    1.06667    0.977778;
    3553    1    22.5    2    0    0    1    1.06047376    -16.9293865    63    1    1.06349    0.936508;
    3554    1    32.7    6.8    0    0    1    1.01511718    -37.5247694    63    1    1.06349    0.968254;
    3555    1    -1.1    19.5    0    30    1    1.01157647    -38.1423101    63    1    1.04762    0.952381;
    3556    1    71.8    3.1    0    0    1    1.03963161    -32.5617465    225    1    1.08889    1.00444;
    3557    1    43.1    3.2    0    0    1    0.999201271    -19.6641665    63    1    1.07937    0.920635;
    3558    1    -7    -1.1    0    0    1    1.03069949    -27.8996712    63    1    1.07937    0.920635;
    3559    1    17.8    7.1    0    15    1    1.02234023    -16.8494401    63    1    1.07937    0.952381;
    3560    1    0    0    0    0    1    1.05332346    -14.2513427    225    1    1.08889    0.986667;
    3561    1    26.8    6.8    0    0    1    1.01177594    -39.5294915    63    1    1.04762    0.952381;
    3562    1    0    0    0    0    1    1.06672043    -34.639812    225    1    1.08889    1.00444;
    3563    1    0    0    0    0    1    1.06674158    -34.6400046    225    1    1.08889    1.00444;
    3564    1    0    0    0    0    1    1.01194049    -39.424215    63    1    1.04762    0.952381;
    3565    1    92    61.3    0    0    1    1.06678525    -34.6321562    225    1    1.08889    1.00444;
    3566    1    21.8    10.4    0    0    1    1.01313692    -3.80725036    63    1    1.07937    0.952381;
    3567    1    36.6    6.1    0    0    1    1.03312506    -47.5490329    90    1    1.06667    0.977778;
    3568    1    0    0    0    0    1    1.03693836    -27.7121597    63    1    1.07937    0.920635;
    3569    1    9    1    0    0    1    1.02960468    -22.3978129    90    1    1.07778    0.922222;
    3570    1    0.1    -0.1    0    0    1    1.05694162    -33.6555454    90    1    1.06667    0.977778;
    3571    1    31    8    0    0    1    1.02670019    -20.688229    63    1    1.06349    0.936508;
    3572    1    53.4    0    0    0    1    1.0290633    -19.2097706    63    1    1.07937    0.952381;
    3573    1    -1.8    0.7    0    0    1    1.04543596    -15.8486287    225    1    1.08889    0.986667;
    3574    1    68.6    25.9    0    0    1    1.03378638    -31.8484313    225    1    1.08889    1.00444;
    3575    1    0    0.1    0    0    1    1.04176146    -13.2304765    63    1    1.06349    0.936508;
    3576    1    43.3    -0.1    0    0    1    0.986910969    -67.233025    63    1    1.06349    0.952381;
    3577    1    58    9.9    0    0    1    1.04186847    -27.5003721    63    1    1.07937    0.920635;
    3578    1    0    0    0    0    1    1.02661329    -5.87285788    63    1    1.06349    0.936508;
    3579    1    0    0    0    0    1    1.05402181    -4.43315235    225    1    1.08889    0.933333;
    3580    1    0    0    0    0    1    1.06749745    -12.4557262    380    1    1.10526    1.03947;
    3581    1    0    0    0    0    1    1.0673108    -2.58294789    380    1    1.10526    1.03947;
    3582    1    53.9    13    0    0    1    1.01512571    -32.7345134    63    1    1.06349    0.968254;
    3583    1    4.2    3.5    0    0    1    1.03394784    -33.0314811    90    1    1.07778    0.977778;
    3584    1    36.1    -4.6    0    0    1    1.03046855    -35.3229816    90    1    1.07778    0.977778;
    3585    1    0    0    0    0    1    1.0187711    -22.4635726    63    1    1.07937    0.952381;
    3586    2    -1.1    0    0    0    1    1.032    -9.86345028    20    1    1.15    0.8;
    3587    2    0    0    0    0    1    1.023    -8.24372693    20    1    1.15    0.8;
    3588    1    0    0    0    0    1    1.03825558    -11.9631535    63    1    1.06349    0.936508;
    3589    1    0    0    0    0    1    1.03612424    -12.0440531    63    1    1.06349    0.936508;
    3590    1    21    2.6    0    0    1    0.999986984    -23.5637557    63    1    1.07937    0.952381;
    3591    1    23    1.1    0    0    1    1.02844818    -24.2483665    63    1    1.07937    0.952381;
    3592    1    7.6    6.2    0    0    1    0.998133929    -20.6923532    150    1    1.1    0.9;
    3593    1    0.5    2.9    0    0    1    1.04505478    -29.2910099    225    1    1.08889    1.00444;
    3594    1    -1.7    17.5    0    0    1    0.995834885    -11.5921954    63    1    1.06349    0.968254;
    3595    1    0    0    0    0    1    1.06316849    -9.29704681    225    1    1.08444    1.00889;
    3596    1    29.7    -8.8    0    0    1    1.00989406    -22.3030916    63    1    1.06349    0.968254;
    3597    1    0    0    0    0    1    1.05291382    -17.9098159    225    1    1.08444    1.00889;
    3598    1    7    1    0    0    1    1.0489369    -25.0743228    90    1    1.11111    0.922222;
    3599    1    27.4    4.8    0    0    1    1.03613472    -28.0579943    63    1    1.07937    0.920635;
    3600    2    0    0    0    0    1    1.069    -20.8736574    90    1    1.07778    0.922222;
    3601    1    0    0    0    0    1    1.06436029    -18.4041284    225    1    1.08889    1;
    3602    1    0    0    0    0    1    1.01926853    -61.1900807    63    1    1.06349    0.952381;
    3603    1    0    0    0    0    1    1.04705463    -55.6900839    225    1    1.08444    1.00444;
    3604    2    0    0    0    0    1    1.008    -5.14050998    63    1    1.06349    0.936508;
    3605    1    -22.9    -2.9    0    0    1    1.08257908    -0.765630576    380    1    1.10526    1.03947;
    3606    1    20.4    2.9    0    0    1    1.03073433    -21.6439458    90    1    1.07778    0.922222;
    3607    1    0    0    0    0    1    1.04841092    -6.24293471    225    1    1.08889    0.933333;
    3608    1    34.6    5.7    0    0    1    1.02310034    -13.5482948    63    1    1.06349    0.936508;
    3609    1    0    0    0    0    1    1.03848371    -8.97061883    225    1    1.08889    0.933333;
    3610    1    26.5    1.5    0    0    1    1.05870242    -23.6470828    63    1    1.07937    0.920635;
    3611    1    16.5    0.6    0    0    1    1.02220651    -13.6528953    63    1    1.06349    0.968254;
    3612    1    0    0    0    0    1    1.02727446    -30.752037    225    1    1.08889    1.00444;
    3613    1    0    0    0    0    1    1.04390134    -30.1697375    225    1    1.08889    1.00444;
    3614    1    0    0    0    0    1    1.0384496    -30.631344    225    1    1.08889    1.00444;
    3615    1    0    0    0    0    1    1.05114713    -24.4452039    380    1    1.10526    1.04211;
    3616    1    0    0    0    0    1    1.05064718    -24.9382744    380    1    1.10526    1.04211;
    3617    1    1.5    0.7    0    0    1    1.01418203    -44.1555411    90    1    1.06667    0.977778;
    3618    1    0    0    0    0    1    1.01032049    -43.6108582    90    1    1.06667    0.977778;
    3619    1    0    0    0    30    1    1.00736994    -34.5415768    63    1    1.06349    0.968254;
    3620    1    0    0    0    0    1    1.0408957    -31.2623278    225    1    1.08444    1.00889;
    3621    1    28.1    4.6    0    0    1    1.03553434    -26.3432682    63    1    1.07937    0.920635;
    3622    1    7    1    0    0    1    1.02424045    -27.5639659    63    1    1.06349    0.936508;
    3623    1    0    0    0    20    1    1.05075674    -50.2776798    225    1    1.08444    1.00444;
    3624    1    0    0    0    0    1    1.05169792    -43.4275575    380    1    1.10263    1.03803;
    3625    1    0    0    0    0    1    1.02295208    -12.2167607    63    1    1.06349    0.936508;
    3626    1    3.8    -0.4    0    0    1    1.02745383    -30.9276661    90    1    1.07778    0.977778;
    3627    1    1.8    -0.4    0    0    1    1.02747205    -30.9258067    90    1    1.07778    0.977778;
    3628    1    15.9    3.6    0    0    1    1.00712437    -33.7209416    63    1    1.06349    0.968254;
    3629    1    16.9    3.5    0    0    1    1.00711612    -33.7408252    63    1    1.06349    0.968254;
    3630    1    65.5    28.6    0    0    1    1.02747976    -30.9238684    90    1    1.07778    0.977778;
    3631    1    30    5.5    0    0    1    1.06869371    -27.3834614    225    1    1.08889    1.00444;
    3632    1    24.6    6.3    0    0    1    0.988721075    -33.0157248    63    1    1.04762    0.952381;
    3633    1    0    0    0    0    1    1.04870253    -30.4646454    225    1    1.08889    1.00444;
    3634    1    68.1    3.9    0    0    1    1.00600764    -25.8496096    63    1    1.06349    0.968254;
    3635    1    1    0    0    0    1    1.02469955    -9.86060628    63    1    1.06349    0.936508;
    3636    2    0    0    0    0    1    1.05214228    -17.2347563    63    1    1.06663    0.936508;
    3637    1    25.1    3.9    0    0    1    1.01182012    -43.9712575    90    1    1.06667    0.977778;
    3638    1    60    1.5    0    0    1    1.04166122    -20.2613027    225    1    1.08889    0.888889;
    3639    1    18.5    1    0    0    1    1.0396816    -27.2711451    63    1    1.07937    0.920635;
    3640    1    12    22.5    0    0    1    1.01517558    -30.9063212    63    1    1.04762    0.952381;
    3641    1    29.2    5.1    0    0    1    1.00975799    -31.6089036    63    1    1.04762    0.952381;
    3642    1    6.2    -0.4    0    0    1    1.02263899    -22.6632851    63    1    1.06349    0.936508;
    3643    1    17.6    -1.9    0    0    1    1.03901341    -29.1545575    90    1    1.06667    0.977778;
    3644    1    17.9    5.1    0    0    1    1.0126959    -24.0094122    63    1    1.07937    0.952381;
    3645    1    27.5    12    0    0    1    1.0136398    -3.26074235    63    1    1.07937    0.952381;
    3646    1    31.5    0.8    0    0    1    0.987570066    -23.1126517    63    1    1.07937    0.920635;
    3647    1    43.4    11.7    0    0    1    1.02930391    -18.0799174    63    1    1.06349    0.968254;
    3648    1    -0.4    -15.4    0    0    1    1.04626594    -14.0383845    225    1    1.08444    1.00889;
    3649    1    10    3    0    0    1    0.99941463    -52.405176    90    1    1.06667    0.977778;
    3650    1    0    0    0    0    1    1.03751863    -9.71676272    63    1    1.07937    0.952381;
    3651    2    0    0    0    0    1    1.057    -16.567728    63    1    1.07937    0.920635;
    3652    2    18.2    0    0    0    1    1.03610794    -7.97097995    63    1    1.07937    0.952381;
    3653    1    86.9    47.9    0    0    1    1.0214683    -11.0664152    63    1    1.07937    0.952381;
    3654    1    0    0    0    0    1    1.04798717    -9.16162834    63    1    1.07937    0.952381;
    3655    1    24.6    0    0    0    1    1.05216596    -5.37358799    225    1    1.08889    0.986667;
    3656    1    12    -0.6    0    0    1    1.02199854    -20.513098    63    1    1.06349    0.968254;
    3657    2    0    0    0    0    1    1.02033272    -22.6776173    63    1    1.07937    0.920635;
    3658    1    8.7    -9.5    0    0    1    1.01108749    -15.3439474    63    1    1.06349    0.936508;
    3659    1    15.3    20.9    0    0    1    1.01071085    -15.3237215    63    1    1.06349    0.936508;
    3660    1    17.9    1.3    0    0    1    1.02723126    -13.9427665    63    1    1.07937    0.952381;
    3661    2    6    0    0    0    1    1.00354697    -55.2406271    63    1    1.06349    0.952381;
    3662    1    0    0    0    0    1    1.03225366    -1.89795706    63    1    1.07937    0.952381;
    3663    1    0    0    0    0    1    1.07684792    1.02386828    225    1    1.08889    0.986667;
    3664    1    0    0    0    31    1    1.0167485    -58.7418677    63    1    1.06349    0.952381;
    3665    1    0    0    0    40    1    1.05495692    -52.0434406    225    1    1.08444    1.00444;
    3666    1    0    0    0    0    1    1.05907791    -53.7249015    225    1    1.08444    1.00444;
    3667    2    1.1    1.2    0    0    1    1.00029558    -14.0338861    63    1    1.06349    0.936508;
    3668    2    0    0    0    0    1    1.03122495    -16.6654929    63    1    1.06349    0.936508;
    3669    1    15.8    2.7    0    0    1    1.03743448    -17.7049292    63    1    1.06349    0.936508;
    3670    1    0    0    0    0    1    1.05926998    -19.881712    90    1    1.11111    0.922222;
    3671    1    0    0    0    0    1    1.06380924    -16.4898656    225    1    1.08889    0.924444;
    3672    1    16.9    -3.2    0    0    1    1.00845412    -25.8680375    63    1    1.07937    0.952381;
    3673    1    28.6    6.4    0    0    1    1.03214493    -15.7091917    63    1    1.06349    0.936508;
    3674    1    60.4    -2.2    0    0    1    1.05180762    -29.9300228    90    1    1.07778    0.977778;
    3675    1    10.3    7.1    0    0    1    1.07712039    -26.5059906    225    1    1.08889    1.00444;
    3676    1    16.5    3    0    0    1    1.03045417    -2.06492688    63    1    1.07937    0.952381;
    3677    1    2.5    1.1    0    0    1    1.03135813    -1.94728537    63    1    1.07937    0.952381;
    3678    1    50.1    -4.3    0    30    1    1.05674695    -30.1563365    63    1    1.07937    0.920635;
    3679    1    0    0    0    0    1    1.06389316    -22.7201477    225    1    1.08889    1;
    3680    1    21.9    0.5    0    0    1    1.03995054    -12.0117877    63    1    1.06349    0.936508;
    3681    1    13    -3    0    0    1    1.04652421    -12.072576    63    1    1.06545    0.936508;
    3682    1    11.9    -0.7    0    0    1    1.04233792    -8.79405181    63    1    1.07937    0.920635;
    3683    1    33.3    -4.5    0    0    1    1.04769071    -17.3901501    225    1    1.08889    1;
    3684    2    24    2.1    0    0    1    1.02810902    -35.0533806    63    1    1.06349    0.968254;
    3685    1    41.8    6.1    0    0    1    1.03175265    -19.7641329    63    1    1.07937    0.952381;
    3686    2    -0.4    0    0    0    1    1.01791782    -13.1515433    63    1    1.06349    0.936508;
    3687    1    10.6    -0.2    0    0    1    1.04183238    -14.8215753    225    1    1.08889    0.986667;
    3688    1    0    0    0    0    1    1.01699113    -8.10481582    63    1    1.06349    0.936508;
    3689    1    27.5    -11.8    0    0    1    1.05113921    -18.2290757    225    1    1.08889    0.888889;
    3690    1    27.7    3.2    0    0    1    1.06278105    -23.0997394    63    1    1.08152    0.920635;
    3691    1    3.7    3.1    0    0    1    1.04793698    -12.4441225    225    1    1.08889    0.986667;
    3692    2    0    0    0    0    1    1.04    -12.3628366    63    1    1.06349    0.936508;
    3693    1    57.8    9.4    0    0    1    1.01991998    -28.9562749    90    1    1.1    0.944444;
    3694    1    29.6    5.2    0    0    1    1.04900677    -21.1844578    90    1    1.08889    0.933333;
    3695    1    16.9    0.9    0    0    1    1.04107295    -60.6832019    63    1    1.06349    0.952381;
    3696    2    0    0    0    0    1    1.03622505    -22.0418263    63    1    1.06349    0.936508;
    3697    1    16.1    2.3    0    0    1    1.01014894    -10.7733078    63    1    1.07937    0.952381;
    3698    1    17.8    -0.7    0    0    1    1.00576292    -69.9267302    63    1    1.06349    0.952381;
    3699    1    14.3    -9.6    0    0    1    1.00349601    -61.874142    63    1    1.06349    0.952381;
    3700    1    58.6    1.2    0    0    1    1.01664    -62.9925754    63    1    1.06349    0.952381;
    3701    1    0.1    0.1    0    0    1    1.02745728    -16.7892447    63    1    1.06349    0.936508;
    3702    1    0    0.1    0    0    1    1.01015955    -22.8568728    63    1    1.07937    0.952381;
    3703    1    -0.7    0    0    0    1    1.0525505    -17.9480703    225    1    1.08889    0.977778;
    3704    1    0    0    0    0    1    1.06158975    -36.0312959    225    1    1.08444    1.00444;
    3705    1    0    0    0    0    1    1.07071815    -32.1543004    380    1    1.10263    1.04211;
    3706    1    6    2.3    0    0    1    1.00897948    -31.1220808    63    1    1.07937    0.952381;
    3707    1    96    13.4    0    0    1    1.05842738    -17.0461372    225    1    1.08889    0.888889;
    3708    1    4.6    2.5    0    0    1    0.98397988    -34.876116    63    1    1.04762    0.952381;
    3709    1    38.1    8.2    0    0    1    1.01879859    -22.181391    63    1    1.07937    0.920635;
    3710    1    85.9    1.4    0    0    1    1.05473127    -16.7465282    225    1    1.08889    1;
    3711    1    0    0    0    0    1    0.977587651    -22.5114123    63    1    1.06349    0.968254;
    3712    1    122.5    2.5    0    0    1    1.04737064    -19.7470188    225    1    1.08444    1.00889;
    3713    1    6    -0.7    0    0    1    1.03660055    -59.7775595    63    1    1.06349    0.952381;
    3714    1    51.7    -0.5    0    0    1    1.05157838    -34.3306002    90    1    1.06667    0.977778;
    3715    2    0    0    0    0    1    1.048    -30.6371013    90    1    1.07778    0.977778;
    3716    2    0    0    0    0    1    1.02663414    -11.2171577    63    1    1.06349    0.936508;
    3717    2    0    0    0    0    1    1.036    -12.2239692    63    1    1.06349    0.936508;
    3718    1    19.9    1.2    0    0    1    1.01853209    -11.1409746    63    1    1.07937    0.952381;
    3719    1    0    0    0    0    1    1.03463946    -38.2049242    63    1    1.05589    0.952381;
    3720    1    50.6    4.4    0    0    1    0.994233681    -41.9764727    90    1    1.07778    0.977778;
    3721    1    0    0    0    0    1    1.05114264    -30.9442003    63    1    1.07937    0.920635;
    3722    1    1.8    1.7    0    0    1    1.03381299    -51.7167608    63    1    1.06349    0.952381;
    3723    1    1    -0    0    0    1    1.02628675    -53.9845497    63    1    1.06349    0.952381;
    3724    1    0    0    0    0    1    1.03260091    -47.0610906    225    1    1.08444    1.00444;
    3725    1    0    0    0    0    1    1.03260032    -47.0610745    225    1    1.08444    1.00444;
    3726    1    0    0    0    0    1    1.03259991    -47.0610631    225    1    1.08444    1.00444;
    3727    1    -1    -1    0    0    1    0.938816943    -6.53938592    45    1    1    0.888889;
    3728    1    0    0    0    0    1    1.00584999    -6.94353156    63    1    1.06349    0.936508;
    3729    1    0    0    0    0    1    1.05362754    -4.5159757    150    1    1.10667    0.9;
    3730    1    0    0    0    0    1    1.05588393    -7.16117961    225    1    1.08889    0.933333;
    3731    1    14    1    0    0    1    1.01513499    -5.52453221    63    1    1.07937    0.952381;
    3732    1    34.7    10.2    0    0    1    0.96437228    -35.7699192    63    1    1.04762    0.952381;
    3733    1    18.3    0.6    0    0    1    0.99391134    -35.2955719    63    1    1.04762    0.952381;
    3734    1    0    0    0    0    1    1.02329316    -36.2918416    90    1    1.07778    0.977778;
    3735    1    87.5    10.7    0    0    1    1.06130314    -32.5542948    225    1    1.08889    1.00444;
    3736    1    0    0    0    30    1    1.03387233    -51.7153656    63    1    1.06349    0.952381;
    3737    1    0    0    0    0    1    1.02726329    -51.4157402    225    1    1.08444    1.00444;
    3738    1    0    0    0    0    1    1.03259846    -47.0610229    225    1    1.08444    1.00444;
    3739    1    6    5    0    0    1    1.02506263    -10.6031034    63    1    1.07937    0.952381;
    3740    1    9    2.9    0    0    1    1.00938337    -31.9005466    63    1    1.04762    0.952381;
    3741    1    0    0    0    0    1    1.00935165    -31.9052471    63    1    1.04762    0.952381;
    3742    1    51.3    23.1    0    0    1    0.992061047    -21.6560124    63    1    1.06349    0.968254;
    3743    1    0    0    0    0    1    1.05173137    -16.5999335    225    1    1.08444    1.00889;
    3744    2    0    0    0    0    1    1.05021303    -12.9913459    63    1    1.06349    0.936508;
    3745    1    77.9    19.2    0    0    1    1.04897793    -28.9048322    90    1    1.07778    0.977778;
    3746    1    0    0    0    0    1    1.07719012    -26.6473396    225    1    1.08889    1.00444;
    3747    1    0.6    0.1    0    0    1    1.04313915    -21.9339936    90    1    1.06667    0.977778;
    3748    2    6.2    3.1    0    0    1    1.029    -20.6004529    63    1    1.06349    0.936508;
    3749    1    12.6    0.8    0    0    1    1.00800937    -24.0897602    63    1    1.07937    0.920635;
    3750    1    0.5    -0.7    0    0    1    1.01310682    -24.4513384    63    1    1.07937    0.920635;
    3751    1    0    0    0    0    1    1.04910957    -18.0849174    225    1    1.08444    1.00889;
    3752    1    0    0    0    0    1    1.04151935    -15.4980839    380    1    1.10263    1.02895;
    3753    1    11.5    -7.4    0    0    1    1.03624504    -41.2588033    90    1    1.06667    0.977778;
    3754    1    0    0    0    0    1    1.01183153    -14.0405641    63    1    1.06349    0.968254;
    3755    1    0    0    0    0    1    1.01501163    -46.4557171    90    1    1.06667    0.977778;
    3756    1    34    0.4    0    0    1    1.05417081    -42.0514705    225    1    1.08444    1.00444;
    3757    1    28.6    -3.9    0    0    1    1.04815841    -50.1154764    90    1    1.06667    0.977778;
    3758    1    41.5    2    0    0    1    1.02454292    -15.9163831    63    1    1.06349    0.904762;
    3759    1    0    0    0    0    1    1.03096188    -13.9052419    225    1    1.08889    0.888889;
    3760    1    7    -0.8    0    0    1    1.00763807    -67.3911442    63    1    1.06349    0.952381;
    3761    2    0    0    0    0    1    1.011    -15.8048089    63    1    1.07937    0.952381;
    3762    1    8.7    4.3    0    0    1    1.00952725    -34.8204083    63    1    1.04762    0.952381;
    3763    1    345.7    128.6    0    0    1    1.01777624    -10.7768009    63    1    1.07937    0.952381;
    3764    1    0    0    0    0    1    1.05275723    -5.56284071    225    1    1.08889    0.986667;
    3765    1    15.4    4.4    0    0    1    1.01777269    -5.56717646    63    1    1.07937    0.952381;
    3766    1    33.8    4.9    0    0    1    0.998443451    -46.5980159    90    1    1.07778    0.977778;
    3767    1    15.4    -14.8    0    0    1    1.05637947    -16.6691086    225    1    1.08444    1.00889;
    3768    1    0    0    0    0    1    1.03583556    -29.2945567    90    1    1.06667    0.977778;
    3769    1    0.8    -0.1    0    0    1    1.03489098    -29.048837    90    1    1.06667    0.977778;
    3770    1    0.4    1.8    0    0    1    1.08162449    -0.0140613877    225    1    1.09256    0.986667;
    3771    1    6.8    2.2    0    0    1    1.02162364    -4.37761796    63    1    1.07937    0.952381;
    3772    1    26.9    1    0    0    1    1.02156238    -13.3069798    63    1    1.07937    0.952381;
    3773    1    0    0    0    0    1    1.00551599    -28.9809584    63    1    1.04762    0.952381;
    3774    1    0    0    0    0    1    1.06627254    -22.2711678    380    1    1.10526    1.04211;
    3775    1    0    0    0    0    1    1.02072024    -17.8697549    63    1    1.07937    0.952381;
    3776    1    12.1    2    0    0    1    1.00686582    -18.5055654    63    1    1.06349    0.968254;
    3777    1    62    33.5    0    0    1    0.98890168    -19.7492485    63    1    1.06349    0.968254;
    3778    1    35.1    -9.3    0    0    1    1.01852135    -19.971209    63    1    1.06349    0.968254;
    3779    1    0    0    0    0    1    1.05380679    -17.7308076    225    1    1.08444    1.00889;
    3780    1    0    0    0    0    1    1.05381012    -17.7367979    225    1    1.08444    1.00889;
    3781    1    0    0    0    0    1    1.05366361    -17.7373229    225    1    1.08444    1.00889;
    3782    1    7.9    4.2    0    0    1    1.01373917    -29.7895978    63    1    1.04762    0.952381;
    3783    1    -2.1    0.2    0    0    1    1.03577738    -23.9572908    225    1    1.08889    1.00444;
    3784    1    0.2    -3.2    0    0    1    1.06844702    -17.25168    380    1    1.10526    1.04211;
    3785    1    30.9    8.8    0    0    1    1.02791192    -41.269415    90    1    1.06667    0.977778;
    3786    1    0    0    0    0    1    1.02275601    2.40784131    225    1    1.08444    1.00889;
    3787    1    0    0    0    0    1    1.02123772    2.66323393    225    1    1.08444    1.00889;
    3788    1    23.1    4.3    0    0    1    1.05063047    -43.9495561    20    1    1.15    0.8;
    3789    1    0    0    0    0    1    1.05048314    -44.0291335    20    1    1.15    0.8;
    3790    1    0    0    0    0    1    1.05048314    -44.0291335    20    1    1.15    0.8;
    3791    1    0    0    0    0    1    1.05068207    -43.9397089    225    1    1.08444    1.00444;
    3792    1    66.2    0    0    0    1    1.05048314    -44.0291335    225    1    1.08444    1.00444;
    3793    1    24.4    4.9    0    0    1    1.03467236    -28.8390702    63    1    1.07937    0.920635;
    3794    1    0    0    0    0    1    1.01235637    -26.1408605    90    1    1.07778    0.922222;
    3795    1    27.5    3.6    0    0    1    1.00054878    -20.5163258    63    1    1.06349    0.968254;
    3796    1    13.6    -3.8    0    0    1    1.06097821    -21.5991966    63    1    1.07937    0.920635;
