    3797    1    5.8    -1.9    0    0    1    1.07471817    -20.2530904    63    1    1.07937    0.920635;
    3798    1    17.7    -2.1    0    0    1    1.01710041    -31.3173015    63    1    1.04762    0.952381;
    3799    1    33.6    4.9    0    0    1    1.02727931    -18.287002    63    1    1.07937    0.920635;
    3800    1    -2.2    0.5    0    0    1    1.01015668    -15.3063847    63    1    1.06349    0.936508;
    3801    1    33.8    -2.3    0    0    1    1.02484474    -28.576517    63    1    1.07937    0.920635;
    3802    1    27    7.9    0    0    1    1.01288764    -14.450864    63    1    1.06349    0.936508;
    3803    1    -0.6    4.8    0    0    1    1.03516422    -31.7087704    225    1    1.08889    1.00444;
    3804    1    47.4    21.9    0    0    1    1.03488378    -31.7225827    225    1    1.08889    1.00444;
    3805    1    0    0    0    0    1    1.07997154    -1.08246954    380    1    1.10526    1;
    3806    1    0    0    0    0    1    1.0794926    -1.08002921    380    1    1.10526    1;
    3807    1    0    0    0    0    1    1.07991843    -1.08369734    380    1    1.10526    1;
    3808    1    0    0    0    0    1    1.0799344    -1.08284611    380    1    1.10526    1;
    3809    1    11.1    -1.7    0    0    1    1.01171399    -12.4590079    63    1    1.07937    0.952381;
    3810    1    0    0    0    0    1    1.05146553    -9.22459011    225    1    1.08889    0.986667;
    3811    1    0    0    0    0    1    1.059629    -6.81005789    380    1    1.10526    1.03947;
    3812    1    14.3    1    0    0    1    1.03356599    -10.0974024    63    1    1.06349    0.904762;
    3813    1    24.7    -7.9    0    0    1    1.06919452    -5.08781442    225    1    1.08889    0.986667;
    3814    1    17.6    6.7    0    0    1    0.994073556    -13.1630875    63    1    1.07937    0.952381;
    3815    1    0    0    0    0    1    1.06535416    -3.98771692    225    1    1.08889    0.986667;
    3816    2    -4.1    0    0    0    1    1.05    2.8636934    20    1    1.15    0.8;
    3817    2    -0.5    0    0    0    1    1.063    2.10456652    20    1    1.15    0.8;
    3818    2    0    0    0    0    1    1.068    1.97334734    20    1    1.15    0.8;
    3819    1    0    0    0    0    1    1.0652653    -3.96548995    225    1    1.08889    0.986667;
    3820    1    0    0    0    0    1    1.06531469    -3.9676301    225    1    1.08889    0.986667;
    3821    1    0    0    0    0    1    1.06533223    -3.96794039    225    1    1.08889    0.986667;
    3822    1    21.9    0.1    0    0    1    1.01940559    -48.8607862    90    1    1.06667    0.977778;
    3823    1    1.1    -1    0    0    1    1.03587724    -22.5159016    63    1    1.07937    0.952381;
    3824    1    19.2    1.3    0    0    1    1.0098933    -12.5485612    63    1    1.07937    0.952381;
    3825    1    2.1    2.1    0    0    1    1.00886308    -31.5156755    63    1    1.04762    0.952381;
    3826    1    16.5    1.3    0    0    1    1.02953068    -27.0278611    63    1    1.07937    0.920635;
    3827    1    42.3    4    0    0    1    1.04609201    -33.8172128    225    1    1.08889    1.00444;
    3828    1    30.3    5.6    0    0    1    1.05774632    -29.3900437    225    1    1.08889    1.00444;
    3829    1    49.7    13.4    0    0    1    1.05757746    -29.4026152    225    1    1.08889    1.00444;
    3830    1    0    0    0    0    1    1.01823286    -2.01969428    63    1    1.07937    0.952381;
    3831    1    0    0    0    0    1    1.01581499    -1.89835921    63    1    1.07937    0.952381;
    3832    1    0    0    0    0    1    1.07718002    -0.653960373    225    1    1.08889    0.986667;
    3833    1    0    0    0    0    1    1.0541341    -17.4346327    225    1    1.08444    1.00889;
    3834    1    12    0    0    0    1    1.05260432    -21.4247831    90    1    1.11111    0.955556;
    3835    1    19.3    -2.5    0    0    1    1.04179697    -22.8382152    90    1    1.11111    0.955556;
    3836    1    44.2    -1.9    0    0    1    1.03332923    -25.6198802    63    1    1.07937    0.920635;
    3837    1    11.4    0.1    0    0    1    1.05316121    -19.9753437    63    1    1.07937    0.920635;
    3838    1    35.7    -8.5    0    0    1    1.02902753    -15.1385258    63    1    1.06349    0.936508;
    3839    1    46.4    12.5    0    0    1    1.03274328    -23.6307836    63    1    1.06349    0.936508;
    3840    1    50    10    0    0    1    1.03399046    -17.6177156    63    1    1.06349    0.936508;
    3841    1    0    0    0    0    1    1.04542676    -16.0885852    225    1    1.08889    0.933333;
    3842    2    0    0    0    0    1    1.015    -8.11230485    63    1    1.06349    0.936508;
    3843    1    10.9    -4.6    0    0    1    1.01235989    -28.7661267    90    1    1.06667    0.977778;
    3844    1    10    1    0    0    1    1.04180797    -29.9284356    63    1    1.07937    0.920635;
    3845    1    3    0.3    0    0    1    1.03041255    -35.3306328    90    1    1.07778    0.977778;
    3846    1    112.4    14.8    0    0    1    1.03495852    -29.4462453    225    1    1.08444    1.00889;
    3847    1    1.7    -0.5    0    0    1    1.02269359    -23.8502769    90    1    1.06667    0.977778;
    3848    1    0    0    0    0    1    1.04359961    -27.8801095    90    1    1.06667    0.977778;
    3849    1    20    -1.3    0    0    1    1.02504137    -12.7702774    63    1    1.06349    0.936508;
    3850    1    39.2    12.4    0    0    1    1.03502684    -27.2907369    63    1    1.07937    0.920635;
    3851    1    0    0    0    0    1    1.07005615    -23.8052178    225    1    1.08889    1;
    3852    1    1.6    -0.1    0    0    1    1.01755942    -9.51883711    63    1    1.06349    0.936508;
    3853    2    0.7    1.2    0    0    1    1.034    -22.8349618    63    1    1.07937    0.920635;
    3854    1    2.2    1.1    0    0    1    1.03864398    -15.1361052    63    1    1.06349    0.936508;
    3855    1    11.9    2.3    0    0    1    1.04383015    -15.6355665    63    1    1.06349    0.936508;
    3856    1    52    5.3    0    0    1    1.03993457    -11.2766803    225    1    1.08889    0.933333;
    3857    1    4    -4    0    0    1    1.02836239    -10.1105617    63    1    1.07937    0.952381;
    3858    1    42.2    1.6    0    0    1    1.03233785    -17.9227166    63    1    1.06349    0.936508;
    3859    1    0    0    0    0    1    1.0320814    -10.0196015    63    1    1.07937    0.952381;
    3860    1    49    4.5    0    0    1    1.05827904    -30.8598982    225    1    1.08889    1.00444;
    3861    1    44.2    5.8    0    0    1    1.04448327    -30.399521    225    1    1.08889    1.00444;
    3862    1    32.9    11    0    0    1    1.05301664    -17.5600449    225    1    1.08444    1.00889;
    3863    1    0    0    0    0    1    1.03933223    -28.658773    90    1    1.06667    0.977778;
    3864    1    40.4    -6    0    0    1    1.03056997    -15.904875    63    1    1.06349    0.936508;
    3865    1    8    3    0    0    1    1.03324566    -11.5427127    63    1    1.06349    0.936508;
    3866    1    17.7    -1.8    0    0    1    1.04945536    -33.16858    90    1    1.06667    0.977778;
    3867    1    25.2    2    0    0    1    1.0211374    -34.1041288    90    1    1.06667    0.977778;
    3868    2    0    0    0    0    1    1.011    -33.5903877    90    1    1.06667    0.977778;
    3869    1    46.8    1.7    0    0    1    1.05039786    -23.5471758    63    1    1.07937    0.920635;
    3870    1    31.4    0.5    0    0    1    1.03312704    -29.4146567    63    1    1.06349    0.968254;
    3871    1    0    0    0    0    1    1.03660128    -9.50754147    63    1    1.07937    0.952381;
    3872    1    2.6    5    0    0    1    1.0771752    -26.6484898    225    1    1.08889    1.00444;
    3873    1    0    0    0    30    1    1.02859138    -21.2299497    63    1    1.06349    0.968254;
    3874    1    0    0    0    0    1    1.04640218    -17.7663597    225    1    1.08444    1.00889;
    3875    1    0    0    0    0    1    1.02716634    -10.4293178    63    1    1.07937    0.952381;
    3876    1    26.9    -3.3    0    0    1    1.02336884    -29.5954566    63    1    1.07937    0.920635;
    3877    1    15.5    3.3    0    0    1    1.01671576    -30.4161805    63    1    1.07937    0.920635;
    3878    1    0    0    0    0    1    1.00221521    -17.1421173    63    1    1.07937    0.952381;
    3879    1    0    0    0    0    1    1.04412283    -15.3009937    225    1    1.08889    0.986667;
    3880    1    0    0    0    30    1    0.994564188    -32.6261127    63    1    1.04762    0.952381;
    3881    1    91.5    8.4    0    80    1    1.04925241    -30.3895233    225    1    1.08889    1.00444;
    3882    1    44.3    8.7    0    0    1    1.05481979    -29.9691518    225    1    1.08889    1.00444;
    3883    1    0    0    0    0    1    1.02035    -17.9650661    63    1    1.07937    0.952381;
    3884    1    0    0    0    0    1    1.01979577    -2.26297346    63    1    1.07937    0.952381;
    3885    1    0.1    -0.4    0    0    1    1.0160957    -1.90643107    63    1    1.07937    0.952381;
    3886    1    41.1    -0.9    0    0    1    1.00029701    -23.572352    63    1    1.07937    0.952381;
    3887    1    21.7    3.7    0    0    1    0.947134847    -30.97112    63    1    1.07937    0.946101;
    3888    1    0    0    0    0    1    1.0123413    -16.8890598    63    1    1.07937    0.952381;
    3889    1    19.2    -1.3    0    0    1    1.00882371    -16.4013361    90    1    1.06667    0.988889;
    3890    1    32.1    1.5    0    0    1    1.0116336    -28.053289    90    1    1.06667    0.977778;
    3891    1    13.6    -5.9    0    0    1    1.01778503    -16.4525301    63    1    1.07937    0.952381;
    3892    1    0.6    -0.5    0    0    1    1.01298449    -25.2884228    63    1    1.07937    0.952381;
    3893    2    23.3    0    0    0    1    1.0078435    -56.3944592    63    1    1.06349    0.952381;
    3894    1    0.2    1    0    0    1    1.03983111    -20.7516827    63    1    1.06349    0.968254;
    3895    1    36    8.2    0    0    1    1.03112327    -9.11622147    63    1    1.07937    0.952381;
    3896    1    42.4    4.4    0    0    1    1.02037365    -42.5695211    90    1    1.06667    0.977778;
    3897    1    0    0    0    0    1    1.01659824    -18.092025    63    1    1.07937    0.952381;
    3898    1    0    0    0    0    1    1.03835465    -14.7731781    225    1    1.08889    0.986667;
    3899    1    1    0.6    0    0    1    1.02118309    -26.5365456    90    1    1.06667    0.977778;
    3900    1    0    0    0    0    1    1.02061552    -58.1852853    63    1    1.06349    0.952381;
    3901    1    0    0    0    0    1    1.04551855    -52.914782    225    1    1.08444    1.00444;
    3902    1    34    0.8    0    0    1    0.989333259    -36.8783222    63    1    1.04762    0.952381;
    3903    1    2.2    -0.3    0    0    1    1.03239231    -13.8486246    63    1    1.06349    0.936508;
    3904    1    11.3    -1.7    0    0    1    1.02110904    -65.2917351    63    1    1.06349    0.952381;
    3905    1    0    0    0    0    1    1.07550001    -26.4782996    225    1    1.08889    1.00444;
    3906    1    0    0    0    0    1    1.06794465    -27.7351338    225    1    1.08889    1.00444;
    3907    1    0    0    0    0    1    1.07829915    -23.5852567    380    1    1.10526    1.04211;
    3908    1    19.9    19.2    0    0    1    1.04203545    -12.5007352    225    1    1.08444    1.00889;
    3909    1    7.6    -2    0    0    1    1.05685708    -31.9290059    90    1    1.06667    0.977778;
    3910    1    2.7    16.7    0    0    1    1.06312804    -20.315985    150    1    1.08    0.966667;
    3911    1    12.1    -0.9    0    0    1    1.04941259    -19.2641403    225    1    1.08444    1.00889;
    3912    1    6    -1.7    0    0    1    1.01740742    -21.266852    63    1    1.06349    0.968254;
    3913    1    52.4    4.4    0    0    1    0.992308114    -23.1324671    63    1    1.06349    0.968254;
    3914    1    7.8    -6.4    0    0    1    1.03801866    -23.8112048    90    1    1.06667    0.977778;
    3915    1    13.6    2.5    0    0    1    1.00360429    -7.1485604    63    1    1.07937    0.952381;
    3916    1    29.5    4.9    0    0    1    1.02754981    -28.6602865    63    1    1.07937    0.952381;
    3917    1    0    0    0    0    1    1.03435515    -23.7906889    225    1    1.08889    0.986667;
    3918    1    9.4    -0.7    0    0    1    1.0505124    -25.1447488    63    1    1.07937    0.920635;
    3919    2    0    0    0    0    1    1.04996579    -27.5314943    63    1    1.07937    0.920635;
    3920    1    45    6.7    0    0    1    1.04162343    -20.2275937    225    1    1.08889    0.888889;
    3921    1    37    8.8    0    0    1    1.04163458    -20.2228009    225    1    1.08889    0.888889;
    3922    1    43.1    5    0    0    1    1.02927955    -30.9555236    90    1    1.06667    0.977778;
    3923    1    11.2    1.8    0    0    1    1.04845888    -28.1687528    63    1    1.09524    0.936508;
    3924    1    6.9    -1.8    0    0    1    1.0428576    -27.7537324    63    1    1.09524    0.936508;
    3925    1    7.2    -1.1    0    0    1    1.03675293    -23.0149563    225    1    1.08889    0.964444;
    3926    1    25.5    12.9    0    0    1    1.06173541    -16.3742404    225    1    1.08889    0.888889;
    3927    2    -0.6    -3.6    0    0    1    1.02982568    -28.0626289    63    1    1.06349    0.968254;
    3928    1    0    0    0    0    1    1.05029016    -28.0884136    150    1    1.08    0.966667;
    3929    1    11.2    -9.4    0    0    1    1.06078465    -23.278132    63    1    1.07937    0.920635;
    3930    1    0    0    0    0    1    1.01803062    -21.6703226    63    1    1.06349    0.968254;
    3931    1    0    0    0    0    1    1.04558626    -15.7524639    225    1    1.08444    1.00889;
    3932    1    11.4    -4.4    0    0    1    1.00884371    -18.9409942    63    1    1.06349    0.952381;
    3933    1    3.1    2.5    0    0    1    0.974614525    -36.9991364    63    1    1.04762    0.952381;
    3934    1    66.5    0.3    0    0    1    1.06752215    -34.5392417    225    1    1.08889    1.00444;
    3935    1    68.5    12.3    0    0    1    1.06735265    -34.553632    225    1    1.08889    1.00444;
    3936    1    13.9    5.2    0    0    1    1.06557334    -15.5993022    63    1    1.07937    0.920635;
    3937    1    0    0    0    0    1    1.0901284    -13.2018327    225    1    1.09067    1;
    3938    1    0    0    0    0    1    1.10369925    -10.0759989    380    1    1.10526    1.05263;
    3939    1    25    -2.6    0    0    1    1.02669276    -30.6973254    90    1    1.07778    0.922222;
    3940    1    -7.7    0    0    0    1    1.03552929    -23.3639546    63    1    1.07937    0.920635;
    3941    1    0    0.9    0    0    1    1.02538714    -9.78896684    63    1    1.06349    0.936508;
    3942    1    0    0    0    0    1    1.03756372    -16.3837651    225    1    1.08889    0.933333;
    3943    1    0    0    0    0    1    1.06174668    -13.2888482    380    1    1.10526    1.03947;
    3944    1    25.2    2.6    0    0    1    1.01239344    -63.5767526    63    1    1.06349    0.952381;
    3945    1    1.1    -2.5    0    0    1    1.04371063    -12.2752505    63    1    1.06349    0.936508;
    3946    1    12.3    2.6    0    0    1    1.05444533    -18.1642797    225    1    1.08889    0.888889;
    3947    1    99.6    36.4    0    0    1    1.05907601    -31.3776011    225    1    1.08889    1.00444;
    3948    1    35.4    8.1    0    0    1    1.05947496    -31.1366709    225    1    1.08889    1.00444;
    3949    1    27.1    6.6    0    0    1    1.0299282    -22.9986314    225    1    1.08889    0.888889;
    3950    1    10.6    -2.6    0    0    1    0.987858218    -36.2445636    63    1    1.04762    0.952381;
    3951    1    4.9    3.8    0    0    1    1.00831552    -9.41569471    63    1    1.07937    0.952381;
    3952    1    30.5    12.3    0    0    1    1.05996009    -31.1633525    225    1    1.08889    1.00444;
    3953    1    16.2    3.1    0    0    1    1.05969798    -31.1660241    225    1    1.08889    1.00444;
    3954    1    12.6    -1.7    0    0    1    1.02676562    -15.2353301    63    1    1.06349    0.936508;
    3955    1    0    0    0    0    1    1.02576309    -15.8763236    63    1    1.06349    0.936508;
    3956    1    16.8    0.1    0    0    1    1.06708577    -21.9719136    63    1    1.07937    0.920635;
    3957    1    17.7    1.2    0    0    1    1.0377387    -32.0082367    90    1    1.07778    0.977778;
    3958    1    44.4    9.6    0    0    1    1.03060055    -32.4767756    90    1    1.07778    0.977778;
    3959    1    0    0    0    0    1    1.0312538    -22.3159637    63    1    1.07937    0.952381;
    3960    1    -0.1    -0.6    0    0    1    1.03145186    -22.320111    63    1    1.07937    0.952381;
    3961    1    0.3    1    0    0    1    0.984446306    -37.3465067    63    1    1.04762    0.952381;
    3962    1    0    0    0    0    1    1.05542139    -31.4475375    225    1    1.08889    1.00444;
    3963    1    0    0    0    0    1    1.05573233    -31.5326265    225    1    1.08889    1.00444;
    3964    1    46.8    -1.2    0    0    1    1.04788033    -50.4789266    90    1    1.06667    0.977778;
    3965    1    0    0    0    0    1    1.05205417    -24.5856496    63    1    1.07937    0.920635;
    3966    1    96.3    30.4    0    0    1    1.04714275    -5.84472787    225    1    1.08889    0.933333;
    3967    1    29.1    4.8    0    0    1    1.02676821    -40.4890206    90    1    1.06667    0.977778;
    3968    2    0    0    0    0    1    1.029    -6.06793096    20    1    1.15    0.8;
    3969    2    0    0    0    0    1    1.015    -9.62819759    20    1    1.15    0.8;
    3970    1    0    0    0    0    1    1.01812269    -12.5855429    63    1    1.06349    0.936508;
    3971    1    0    0    0    0    1    1.03029646    -8.76568682    225    1    1.08889    0.933333;
    3972    1    19.4    1.4    0    0    1    1.00313234    -14.6358821    63    1    1.06349    0.968254;
    3973    1    24.4    3.2    0    0    1    1.03721259    -25.6050887    63    1    1.07937    0.920635;
    3974    1    14.2    7    0    0    1    1.01322156    -2.33026898    63    1    1.07937    0.952381;
    3975    1    9.1    -2.9    0    0    1    1.01574451    -2.10943248    63    1    1.07937    0.952381;
    3976    1    71.1    41.8    0    0    1    1.07592689    0.21244409    225    1    1.08889    0.986667;
    3977    2    15.2    7.2    0    0    1    1.02062522    -23.5668346    90    1    1.07778    0.922222;
    3978    1    0    0    0    0    1    1.04979741    -30.5529979    90    1    1.07778    0.977778;
    3979    1    0    0    0    0    1    1.04418238    -31.1937852    90    1    1.07778    0.977778;
    3980    1    0    0    0    0    1    1.07427039    -26.9099304    225    1    1.08889    1.00444;
    3981    1    31.6    -1.6    0    0    1    1.0433343    -28.9693185    90    1    1.06667    0.977778;
    3982    1    17.2    5.5    0    0    1    1.02333483    -18.4364561    63    1    1.06349    0.936508;
    3983    1    4.4    2.8    0    0    1    1.01937278    -2.9467521    63    1    1.07937    0.952381;
    3984    1    58.6    6.2    0    0    1    1.01139885    -15.2982922    63    1    1.06349    0.936508;
    3985    1    27.9    3.9    0    0    1    1.00783263    -27.4827129    63    1    1.07937    0.920635;
    3986    1    0.7    0.2    0    0    1    1.03034483    -27.6399267    90    1    1.06667    0.977778;
    3987    2    12.3    -1.5    0    0    1    1.001    -14.681434    63    1    1.06349    0.968254;
    3988    1    26.8    1.7    0    0    1    1.01134794    -34.7997942    63    1    1.06349    0.968254;
    3989    1    7.9    -0.5    0    0    1    1.01097751    -21.8985348    63    1    1.06349    0.936508;
    3990    1    13.1    -1.3    0    0    1    1.01236283    -23.0931423    63    1    1.07937    0.952381;
    3991    1    0    0    0    0    1    1.05652572    -13.1745531    225    1    1.08889    0.977778;
    3992    1    1.7    0.9    0    0    1    1.02852436    -17.4067672    63    1    1.06349    0.968254;
    3993    1    -1.2    -1    0    0    1    1.0255882    -17.3734683    63    1    1.06349    0.968254;
    3994    1    25.9    -1    0    0    1    1.04827133    -14.2435526    63    1    1.06349    0.936508;
    3995    1    4    -2    0    0    1    1.01170861    -12.4690665    63    1    1.07937    0.952381;
    3996    1    0    0    0    0    1    1.04614061    -15.64507    225    1    1.08889    0.977778;
    3997    1    -1.8    -4.7    0    0    1    1.05165465    -23.2520322    63    1    1.07937    0.920635;
    3998    1    8    -4.9    0    0    1    1.05237292    -23.1876391    63    1    1.07937    0.920635;
    3999    1    5    -0.1    0    0    1    1.02051172    -22.0483548    63    1    1.06349    0.936508;
    4000    1    34.7    -1.2    0    0    1    1.03721225    -27.0606933    90    1    1.1    0.944444;
    4001    1    55.6    12.1    0    0    1    0.994468707    -32.2290233    63    1    1.04762    0.952381;
    4002    1    1.4    1    0    0    1    1.01082693    -30.967782    63    1    1.04762    0.952381;
    4003    1    24.6    -1    0    0    1    1.00186156    -19.401841    63    1    1.06349    0.952381;
    4004    1    34.7    -5.7    0    34    1    1.04301831    -29.5736128    90    1    1.07778    0.977778;
    4005    1    0    0    0    0    1    1.07304179    -27.1476431    225    1    1.08889    1.00444;
    4006    1    0    0    0    0    1    0.995910075    -31.110987    63    1    1.04762    0.952381;
    4007    1    18.2    1.1    0    0    1    1.04495262    -21.3629992    63    1    1.07937    0.920635;
    4008    1    0    0    0    30    1    1.04630579    -35.8115293    63    1    1.07937    0.920635;
    4009    1    0    0    0    0    1    1.03649098    -29.4007155    225    1    1.08889    1;
    4010    1    0    0    0    0    1    1.04663656    -18.8647651    63    1    1.06349    0.936508;
    4011    1    0    0    0    0    1    1.04440891    -13.5221113    225    1    1.08889    0.933333;
    4012    1    15.8    -0.3    0    0    1    1.02490123    -39.3977464    90    1    1.07778    0.977778;
    4013    1    0.6    -1.8    0    0    1    1.02312005    -30.2901846    90    1    1.06667    0.977778;
    4014    1    33.5    -1.7    0    0    1    1.0257628    -15.8763147    63    1    1.06349    0.936508;
    4015    1    32    2.6    0    0    1    1.02942993    -30.6178139    63    1    1.07937    0.920635;
    4016    1    57.9    10.3    0    0    1    1.01328963    -25.4659672    63    1    1.06349    0.936508;
    4017    1    30.4    10.3    0    0    1    1.02120648    -3.23871106    63    1    1.07937    0.952381;
    4018    1    0    0    0    0    1    1.07051145    -0.0984855271    225    1    1.08889    0.986667;
    4019    1    15.5    6.1    0    0    1    1.01486563    -3.70036033    63    1    1.07937    0.952381;
    4020    1    0    0    0    0    1    1.08990502    -13.0247826    225    1    1.0904    1;
    4021    1    36.4    -3    0    0    1    1.02660393    -7.37480413    63    1    1.07937    0.952381;
    4022    1    43.7    1.5    0    0    1    1.05758044    -19.2712899    225    1    1.08889    0.986667;
    4023    1    34.8    -0.1    0    0    1    1.04023956    -24.6327081    63    1    1.07937    0.920635;
    4024    1    23    3.7    0    0    1    1.04603313    -61.648409    63    1    1.06349    0.952381;
    4025    2    0    0    0    0    1    1.01848189    -11.3964107    63    1    1.06349    0.936508;
    4026    1    51.5    -13.7    0    0    1    1.04533229    -24.0657568    63    1    1.07937    0.920635;
    4027    1    0    0    0    0    1    1.07413705    -19.5182866    225    1    1.08889    1;
    4028    1    0    0    0    0    1    1.08464244    -14.9549014    380    1    1.10526    1.05263;
    4029    2    0    0    0    0    1    0.963091315    -9.45269166    45    1    1    0.888889;
    4030    1    84.7    19.7    0    0    1    0.999816743    -25.3866434    63    1    1.07937    0.920635;
    4031    1    28.7    2.4    0    0    1    1.0252393    -31.0844005    90    1    1.08889    0.933333;
    4032    1    7.1    0.7    0    0    1    1.00799537    -14.4403832    63    1    1.07937    0.952381;
    4033    1    23.2    6.9    0    0    1    1.02485556    -34.9703619    90    1    1.07778    0.977778;
    4034    1    20.3    0.7    0    0    1    1.01492432    -25.1518923    63    1    1.07937    0.952381;
    4035    1    24.3    -1.8    0    0    1    1.03088221    -30.931879    90    1    1.06667    0.977778;
    4036    1    0    0    0    0    1    1.0281254    -2.2413133    63    1    1.07937    0.952381;
    4037    1    0    0    0    0    1    1.07016614    -0.531331413    225    1    1.08889    0.986667;
    4038    1    0    0    0    0    1    1.03856959    -11.8988968    63    1    1.06349    0.936508;
    4039    1    1    0    0    0    1    1.01786062    -12.8509215    63    1    1.06349    0.968254;
    4040    1    136    41.1    0    0    1    1.03988001    -34.4272942    225    1    1.08889    1.00444;
    4041    1    16.6    -3.5    0    0    1    1.01168832    -23.9420613    63    1    1.07937    0.952381;
    4042    1    50    7.7    0    0    1    1.04835331    -19.0547333    225    1    1.08444    1.00889;
    4043    1    101.2    22.7    0    0    1    1.05012911    -17.532514    225    1    1.08889    1;
    4044    1    55.5    -0.9    0    0    1    1.01728072    -35.1993221    90    1    1.06667    0.977778;
    4045    1    10.5    -2.2    0    0    1    0.982139692    -6.07692173    45    1    1    0.888889;
    4046    1    0    0    0    0    1    1.05167068    -5.09724598    225    1    1.08889    0.933333;
    4047    1    46.5    12.9    0    0    1    1.04918117    -29.3928674    225    1    1.08889    1.00444;
    4048    1    19.3    5.3    0    0    1    1.03820537    -30.6902468    225    1    1.08889    1.00444;
    4049    1    0    0    0    0    1    1.0486751    -25.0530929    380    1    1.10526    1.04211;
    4050    1    8.5    5.4    0    0    1    1.02428832    -31.2258668    90    1    1.06667    0.977778;
    4051    1    9.9    -0.9    0    0    1    1.02020841    -14.6967343    63    1    1.15    0.8;
    4052    1    0.9    0    0    0    1    1.04868633    -5.79706738    225    1    1.08889    0.933333;
    4053    1    23.9    2.3    0    0    1    1.02338308    -29.0012508    63    1    1.06349    0.904762;
    4054    1    7    -2.9    0    0    1    1.00415935    -70.2245264    63    1    1.06349    0.952381;
    4055    2    0    0    0    0    1    1.025    -15.9432194    63    1    1.06349    0.968254;
    4056    1    11    0    0    0    1    1.00492509    -21.902546    63    1    1.06349    0.968254;
    4057    1    0    0    0    0    1    1.00361582    -32.0684799    63    1    1.04762    0.952381;
    4058    1    0    0    0    0    1    1.00361598    -32.068485    63    1    1.04762    0.952381;
    4059    1    25.3    0.8    0    0    1    1.043889    -30.444729    63    1    1.07937    0.920635;
    4060    1    20.7    0.5    0    0    1    1.03495436    -50.5655219    63    1    1.06349    0.952381;
    4061    1    57.1    49.8    0    0    1    1.01375694    -11.2521112    63    1    1.07937    0.952381;
    4062    1    7.3    0.4    0    0    1    1.03659092    -31.1777362    225    1    1.08889    1.00444;
    4063    1    0    0    0    0    1    1.06686436    -18.3393917    63    1    1.07469    0.936508;
    4064    1    0    0    0    0    1    1.07961169    -14.162192    225    1    1.08889    0.933333;
    4065    1    14.8    3.2    0    0    1    1.02256141    -64.5877757    63    1    1.06349    0.952381;
    4066    1    0    0    0    0    1    1.04356515    -25.7365896    90    1    1.11111    0.922222;
    4067    1    0    0    0    0    1    1.07245068    -4.05984997    225    1    1.08889    0.986667;
    4068    1    0    0    0    0    1    1.08340217    -1.75111558    380    1    1.10526    1.03947;
    4069    1    0    0    0    0    1    1.02416686    -10.3134658    63    1    1.07937    0.952381;
    4070    1    34.7    0.6    0    0    1    1.02151281    -28.0621714    63    1    1.07937    0.920635;
    4071    1    15.4    -1.1    0    0    1    1.03963697    -42.4650063    90    1    1.07778    0.977778;
    4072    1    33.5    3    0    0    1    1.00152107    -46.8620698    90    1    1.06667    0.977778;
    4073    1    12.8    3.3    0    0    1    0.978359488    -36.2759678    63    1    1.04762    0.952381;
    4074    1    0.1    -0.2    0    0    1    1.01496606    -22.2872783    63    1    1.07937    0.952381;
    4075    1    18.8    -2.3    0    0    1    1.0212464    -40.9709545    90    1    1.06667    0.977778;
    4076    1    0    0    0    0    1    1.00490026    -32.1648844    63    1    1.04762    0.952381;
    4077    1    0    0    0    0    1    1.00460123    -32.1616749    63    1    1.04762    0.952381;
    4078    1    0    0    0    0    1    1.03517654    -31.7094108    225    1    1.08889    1.00444;
    4079    1    0    0    0    0    1    1.01974208    -28.8701652    63    1    1.07937    0.920635;
    4080    1    66.7    11.5    0    0    1    0.999606548    -13.4540858    63    1    1.07937    0.952381;
    4081    1    0    0    0    0    1    1.0333705    -16.2571022    63    1    1.06349    0.936508;
    4082    1    0    0    0    0    1    1.06100293    -30.3626172    225    1    1.08889    1.00444;
    4083    1    0    0    0    0    1    1.04477118    -6.66898806    225    1    1.08889    0.933333;
    4084    1    0    0    0    0    1    1.06267694    -23.7090593    63    1    1.07937    0.920635;
    4085    1    0    0    0    0    1    1.02062522    -23.5668346    90    1    1.07778    0.922222;
    4086    1    0    0    0    0    1    1.02813581    -57.0217455    63    1    1.06349    0.952381;
    4087    1    18.8    3.2    0    0    1    1.02932738    -14.6671081    63    1    1.07937    0.952381;
    4088    1    0    0    0    0    1    1.04903169    -8.43392391    63    1    1.07937    0.952381;
    4089    1    70.1    0    0    0    1    1.03750327    -7.66338363    225    1    1.08889    0.986667;
    4090    1    12.6    -2    0    0    1    1.02550488    -37.5637194    90    1    1.06667    0.977778;
    4091    1    5.3    0.7    0    0    1    1.01529493    -28.0485005    63    1    1.07937    0.920635;
    4092    1    30.5    7.7    0    0    1    1.02715928    -21.8808251    63    1    1.06349    0.936508;
    4093    1    0    0    0    0    1    1.03554402    -16.1244595    225    1    1.08889    0.933333;
    4094    1    0    0    0    0    1    0.962071105    -29.6260381    63    1    1.04762    0.952381;
    4095    1    36.2    2    0    0    1    1.04212307    -29.6167509    225    1    1.08889    1.00444;
    4096    1    37    -0.3    0    0    1    0.985409643    -35.4412943    63    1    1.04762    0.952381;
    4097    1    0.1    -0.1    0    0    1    0.981905482    -27.1609429    63    1    1.07937    0.952381;
    4098    1    11    -2.7    0    0    1    1.04066208    -40.6741885    90    1    1.07778    0.977778;
    4099    1    1.5    1    0    0    1    0.995566572    -20.9741644    63    1    1.07937    0.952381;
    4100    1    43    -2.3    0    0    1    1.00565678    -32.0407133    63    1    1.07937    0.952381;
    4101    1    22.3    9    0    0    1    1.01802579    -24.1356989    63    1    1.06349    0.968254;
    4102    1    0    0    0    0    1    1.04877606    -18.8256636    225    1    1.08444    1.00889;
    4103    1    92.4    24.7    0    0    1    1.03826189    -21.0326876    225    1    1.08889    0.888889;
    4104    1    30.4    0.8    0    0    1    1.03848127    -21.0109994    225    1    1.08889    0.888889;
    4105    1    0    0    0    0    1    1.05867966    -19.8937993    225    1    1.08889    0.986667;
    4106    1    0    0    0    0    1    1.0640333    -17.3613962    380    1    1.10526    1.03947;
    4107    1    0.4    0.8    0    0    1    0.99666579    -31.6826474    63    1    1.04762    0.952381;
    4108    1    11.3    -0.5    0    0    1    1.02728021    -25.9375751    90    1    1.06667    0.977778;
    4109    1    28.8    -0.3    0    0    1    1.02561765    -36.2521441    90    1    1.07778    0.977778;
    4110    1    0    0    0    0    1    1.05013244    -10.4522839    63    1    1.06349    0.936508;
    4111    1    0    0    0    0    1    1.06899633    -9.43444052    225    1    1.08889    0.933333;
    4112    1    0.6    2.1    0    0    1    1.00478794    -14.067447    63    1    1.06349    0.936508;
    4113    1    39.6    8.7    0    0    1    1.01552052    -44.9755377    90    1    1.06667    0.977778;
    4114    1    14.5    3.3    0    0    1    1.02605308    -17.382744    63    1    1.06349    0.936508;
    4115    1    8.3    2.9    0    0    1    1.01484685    -50.2502632    90    1    1.06667    0.977778;
    4116    1    2    0    0    0    1    1.03514535    -22.4578084    63    1    1.07937    0.920635;
    4117    1    44.9    7.4    0    0    1    1.03515524    -22.4568053    63    1    1.07937    0.920635;
    4118    1    0    0    0    0    1    1.03389188    -26.0719744    63    1    1.09524    0.904762;
    4119    1    0    0    0    0    1    1.03999526    -22.2384921    225    1    1.08889    0.933333;
    4120    1    0    0    0    0    1    1.04125423    -15.5295793    63    1    1.09524    0.904762;
    4121    1    0    0    0    0    1    1.05275546    -11.9512321    90    1    1.11111    0.922222;
    4122    1    0    0    0    0    1    1.05613029    -6.74437541    380    1    1.10526    1;
    4123    1    13.7    3    0    0    1    1.03346945    -51.8871663    63    1    1.06349    0.952381;
    4124    1    11.4    1.5    0    0    1    1.01195612    -25.2306057    63    1    1.07937    0.920635;
    4125    1    14.7    -3    0    0    1    0.998560499    -56.3692078    63    1    1.06349    0.952381;
    4126    1    109.8    32.1    0    0    1    1.05308692    -31.8641118    225    1    1.08889    1.00444;
    4127    1    41.5    8.1    0    0    1    1.02344743    -32.1200492    63    1    1.06349    0.968254;
    4128    1    29.6    1.3    0    0    1    1.04072382    -31.8198413    63    1    1.07937    0.920635;
    4129    2    16    3.3    0    0    1    1.033    -13.3273863    63    1    1.06349    0.936508;
    4130    1    25.4    -0.6    0    0    1    1.01383699    -17.0565281    90    1    1.08889    0.933333;
    4131    2    27.3    -6.5    0    0    1    0.983221915    -34.5396646    63    1    1.06349    0.968254;
    4132    1    -0.2    -0.3    0    0    1    1.03119545    -12.9886192    63    1    1.06349    0.936508;
    4133    1    0    0    0    0    1    1.08345193    -6.40846783    225    1    1.08889    0.986667;
    4134    1    0    0    0    0    1    1.0991471    -2.62955593    380    1    1.10526    1.03947;
    4135    1    0    0    0    0    1    1.09988292    -2.64119144    380    1    1.10526    1.03947;
    4136    1    15.6    -1    0    0    1    1.0031232    -34.3442051    63    1    1.06349    0.968254;
    4137    1    10.8    22.1    0    0    1    1.03722669    -2.85002567    225    1    1.08889    0.933333;
    4138    1    40.6    8.6    0    0    1    1.02098247    -27.0053033    63    1    1.09524    0.936508;
    4139    1    14.4    3.9    0    0    1    1.05369085    -18.9556603    63    1    1.07937    0.920635;
    4140    1    0    0    0    0    1    1.03037297    -45.7209072    90    1    1.06667    0.977778;
    4141    1    43.1    10.7    0    48    1    1.05820401    -49.2418396    90    1    1.06667    0.977778;
    4142    1    0    0    0    80    1    1.04968538    -44.290039    225    1    1.08444    1.00444;
    4143    1    16.7    12.8    0    0    1    1.02794007    -13.9834742    63    1    1.06349    0.968254;
    4144    1    0    0    0    0    1    1.05771198    -11.6326854    225    1    1.08444    1.00889;
    4145    1    0    0    0    0    1    1.00243543    -27.9640713    90    1    1.06667    0.977778;
    4146    1    49.3    -3.2    0    0    1    1.02673492    -27.8572724    63    1    1.07937    0.920635;
    4147    1    14.9    0    0    0    1    1.05192236    -14.4671642    63    1    1.06989    0.936508;
    4148    1    13.7    6.5    0    0    1    1.04526624    -14.9407874    63    1    1.06349    0.936508;
    4149    1    36.5    1.5    0    0    1    1.03880942    -10.7583356    225    1    1.08889    0.933333;
    4150    1    3.3    -2.3    0    0    1    1.03558797    -14.8258883    225    1    1.08889    1;
    4151    1    0.3    -3.2    0    0    1    1.03560611    -14.8217112    225    1    1.08889    1;
    4152    1    19.2    2.9    0    0    1    1.02304229    -26.3647176    63    1    1.09524    0.936508;
    4153    1    35    -13.1    0    0    1    1.02997443    -30.3497779    63    1    1.06349    0.968254;
    4154    1    0    0    0    0    1    1.02295505    -26.5554937    63    1    1.07937    0.920635;
    4155    1    12    -1.7    0    0    1    1.05119728    -7.14650263    63    1    1.07937    0.920635;
    4156    1    29.8    5.7    0    0    1    1.00714413    -23.6231985    63    1    1.06349    0.968254;
    4157    1    103    12.3    0    0    1    1.05779172    -29.3669591    225    1    1.08889    1.00444;
    4158    1    0    -0.7    0    0    1    1.0517635    -28.9932626    90    1    1.07778    0.977778;
    4159    1    7.1    0    0    0    1    1.05174157    -29.9377585    90    1    1.07778    0.977778;
    4160    1    52.2    5.8    0    0    1    1.01109611    -18.4245667    63    1    1.06349    0.968254;
    4161    1    36.4    1.8    0    0    1    1.01930018    -37.188684    90    1    1.06667    0.977778;
    4162    1    30.7    0.7    0    0    1    1.02944007    -49.6587339    90    1    1.06667    0.977778;
    4163    1    12.9    -0.5    0    0    1    1.01814251    -23.2355561    63    1    1.07937    0.952381;
    4164    1    28.8    -5.1    0    0    1    1.0545448    -27.3050252    90    1    1.11111    0.955556;
    4165    1    0    0    0    0    1    1.04093585    -21.9596202    225    1    1.08889    0.968889;
    4166    1    8.1    0.7    0    0    1    1.01307347    -31.528562    63    1    1.06349    0.968254;
    4167    1    0    0    0    0    1    1.06067475    -21.9945041    63    1    1.07937    0.920635;
    4168    1    6.3    -1.3    0    0    1    1.05190772    -26.419917    63    1    1.07937    0.920635;
    4169    2    0    0    0    0    1    1.053    -21.7631283    63    1    1.07937    0.920635;
    4170    1    0    0    0    0    1    1.01912819    -52.8938421    90    1    1.06667    0.977778;
    4171    1    0    0    0    0    1    1.05216642    -47.7177124    225    1    1.08444    1.00444;
    4172    1    -23.1    11.7    0    0    1    1.05525505    -17.1908709    63    1    1.07937    0.920635;
    4173    1    0    0    0    0    1    1.09475989    -17.1906882    150    1    1.1    0.9;
    4174    1    52.6    5.4    0    0    1    1.02178627    -31.8860934    90    1    1.06667    0.977778;
    4175    1    17.6    1.2    0    0    1    1.03542116    -47.1880386    90    1    1.06667    0.977778;
    4176    1    25.7    -7.1    0    0    1    1.05534555    -25.5540432    63    1    1.07937    0.920635;
    4177    1    27.6    2    0    0    1    1.0222821    -24.8795704    90    1    1.07778    0.922222;
    4178    1    36.7    6.4    0    0    1    1.04834195    -34.6605483    90    1    1.06667    0.977778;
    4179    1    10    4.1    0    0    1    1.03441662    -40.8307532    90    1    1.06667    0.977778;
    4180    1    3.6    1.2    0    0    1    1.05220719    -5.37338463    225    1    1.08889    0.986667;
    4181    1    0    0    0    0    1    1.01779402    -62.6372165    63    1    1.06349    0.952381;
    4182    1    0    0    0    0    1    1.0488986    -56.0687501    225    1    1.08444    1.00444;
    4183    1    23.5    3.3    0    0    1    0.999714977    -60.4348239    63    1    1.06349    0.952381;
    4184    1    24.7    -60.3    0    0    1    1.0236033    -2.46307234    63    1    1.04762    0.984127;
    4185    1    19.9    0.5    0    0    1    1.03220411    -12.8496353    63    1    1.06349    0.936508;
    4186    1    0    -0.5    0    0    1    1.03230582    -12.8515172    63    1    1.06349    0.936508;
    4187    1    -7.7    -2.1    0    0    1    1.08280708    -0.703167274    380    1    1.10526    1.03947;
    4188    1    -7.7    -2.1    0    0    1    1.08279625    -0.701841936    380    1    1.10526    1.03947;
    4189    1    6.1    -1.4    0    0    1    1.00899413    -31.5413657    63    1    1.07937    0.920635;
    4190    1    73.1    4.9    0    0    1    1.03149439    -27.3722923    63    1    1.07937    0.920635;
    4191    1    49.7    5.3    0    0    1    1.04790059    -24.9099445    63    1    1.07937    0.920635;
    4192    1    0    0    0    0    1    0.994669847    -21.3649432    63    1    1.07937    0.952381;
    4193    1    0    -0.4    0    0    1    0.994881517    -21.318702    63    1    1.07937    0.952381;
    4194    1    37.5    -4.2    0    0    1    1.01288225    -26.9640094    90    1    1.06667    0.977778;
    4195    1    101.4    21.5    0    0    1    1.04721764    -8.93953974    225    1    1.08889    0.933333;
    4196    1    65.7    -2.1    0    0    1    1.0495305    -10.9056187    225    1    1.08889    0.933333;
    4197    1    11.9    -6.1    0    0    1    1.01155694    -30.2583805    63    1    1.07937    0.920635;
    4198    1    24.2    -3.3    0    0    1    1.0276089    -32.2793948    90    1    1.06667    0.977778;
    4199    1    27.9    2    0    0    1    1.02831794    -41.4744986    90    1    1.06667    0.977778;
    4200    1    0    0    0    0    1    1.04783548    -25.5825686    90    1    1.06667    0.977778;
    4201    1    5    1.1    0    0    1    1.04716456    -25.6278943    90    1    1.06667    0.977778;
    4202    1    0    0    0    0    1    1.03794718    -17.8121266    63    1    1.06349    0.936508;
    4203    1    17.1    1.3    0    0    1    1.03794718    -17.8121266    63    1    1.06349    0.936508;
    4204    1    6.1    0.3    0    0    1    1.03842009    -17.7760985    63    1    1.06349    0.936508;
    4205    1    43.9    4.2    0    0    1    1.02900422    -24.1824693    63    1    1.07937    0.952381;
    4206    1    61.3    11.6    0    0    1    0.986386233    -21.2196001    63    1    1.06349    0.936508;
    4207    1    8.1    4.9    0    0    1    1.00585197    -36.2958101    63    1    1.04762    0.952381;
    4208    1    14    3.3    0    80    1    1.05061985    -29.8564461    225    1    1.08889    1.00444;
    4209    1    111.6    2.4    0    0    1    1.03880658    -34.7375817    225    1    1.08889    1.00444;
    4210    1    32.2    -6.7    0    0    1    1.041546    -16.1875227    63    1    1.06349    0.968254;
    4211    1    12.9    2.5    0    0    1    1.0548867    -14.090083    225    1    1.08444    1.00889;
    4212    1    6.8    0.2    0    0    1    1.0560381    -60.7445015    63    1    1.06349    0.952381;
    4213    1    35.6    0.3    0    0    1    1.03063872    -36.8771984    90    1    1.06667    0.977778;
    4214    1    16.6    4.4    0    0    1    1.03049982    -36.7338229    90    1    1.06667    0.977778;
    4215    1    0.1    -0.2    0    0    1    1.02411999    -14.6461    63    1    1.06349    0.936508;
    4216    1    37.1    20.6    0    0    1    1.03575062    -1.26256932    63    1    1.07937    0.952381;
    4217    1    42.8    16.1    0    0    1    1.03452034    -1.8258827    63    1    1.07937    0.952381;
    4218    1    0    0    0    0    1    1.08408645    2.00098184    225    1    1.09323    0.986667;
    4219    1    0    0    0    0    1    1.10295185    6.81830588    380    1    1.11291    1.03947;
    4220    1    16    4.8    0    0    1    0.939294987    -8.64022039    45    1    1    0.888889;
    4221    1    32.8    6.1    0    0    1    1.05476746    -36.5521406    20    1    1.15    0.8;
    4222    1    9.1    1.2    0    0    1    1.02968277    -41.279034    90    1    1.06667    0.977778;
    4223    1    0.1    0.3    0    0    1    1.03041896    -41.2013502    90    1    1.06667    0.977778;
    4224    1    0    0    0    0    1    1.0548404    -36.5382679    225    1    1.08444    1.00444;
    4225    1    0    0    0    0    1    1.03638952    -35.5427808    90    1    1.07778    0.977778;
    4226    1    0    0    0    0    1    1.03550625    -35.5023314    90    1    1.07778    0.977778;
    4227    1    0    0    0    0    1    1.04568357    -31.8747294    225    1    1.08889    1.00444;
    4228    1    0    0    0    0    1    1.01593418    -22.3581276    63    1    1.07937    0.952381;
    4229    1    0.9    -1.1    0    0    1    1.00885936    -23.6370755    63    1    1.07937    0.952381;
    4230    1    19.1    -2.4    0    0    1    1.02628054    -17.0052495    63    1    1.06349    0.936508;
    4231    2    -8.1    0    0    0    1    1.025    -14.2929178    63    1    1.06349    0.936508;
    4232    1    11.8    0.3    0    0    1    1.00977534    -12.6855571    63    1    1.07937    0.952381;
    4233    1    19.8    0    0    0    1    1.01139736    -15.3005482    63    1    1.06349    0.936508;
    4234    1    12.8    -0.7    0    0    1    1.00608996    -20.2109907    63    1    1.06349    0.936508;
    4235    1    26.2    -1.8    0    0    1    1.02079373    -52.0919516    90    1    1.06667    0.977778;
    4236    1    36.6    5.6    0    0    1    1.03043051    -20.5454074    63    1    1.07937    0.920635;
    4237    1    28    5.7    0    0    1    1.02089918    -17.2612943    225    1    1.08889    0.888889;
    4238    1    44    4.7    0    0    1    1.02080153    -17.2978444    225    1    1.08889    0.888889;
    4239    1    7.2    3.5    0    0    1    1.01890203    -43.6078689    90    1    1.06667    0.977778;
    4240    1    14.7    0.9    0    0    1    1.02824455    -41.144697    90    1    1.06667    0.977778;
    4241    1    42.4    6.2    0    0    1    1.02643884    -54.9385189    63    1    1.06349    0.952381;
    4242    1    17.7    8.6    0    34    1    1.0400479    -40.7289842    90    1    1.06667    0.977778;
    4243    1    0    0    0    0    1    1.06719382    -37.2088347    225    1    1.08444    1.00444;
    4244    2    -29    0    0    0    1    1.067    -16.1005084    90    1    1.07778    0.922222;
    4245    2    18.4    3.6    0    0    1    0.971    -32.2257017    63    1    1.06349    0.968254;
    4246    1    1.9    1.1    0    0    1    1.03099991    -29.5774932    63    1    1.07937    0.920635;
    4247    1    0    0    0    0    1    0.996646624    -23.4255231    63    1    1.06349    0.968254;
    4248    1    23.4    -2.4    0    0    1    0.999597882    -16.7847283    63    1    1.06349    0.968254;
    4249    1    14.4    1    0    0    1    1.05606673    -19.2444156    63    1    1.07937    0.920635;
    4250    1    36.2    -3.6    0    20    1    1.02896227    -20.7211204    63    1    1.06349    0.968254;
    4251    1    45.3    17    0    0    1    1.04020671    -15.2127757    225    1    1.08444    1.00889;
    4252    1    57.6    1.1    0    0    1    1.01982734    -7.27330209    63    1    1.07937    0.952381;
    4253    1    0    0    0    0    1    1.0398392    -20.7518168    63    1    1.06349    0.968254;
    4254    1    0    0    0    0    1    1.0492379    -17.5035809    225    1    1.08444    1.00889;
    4255    1    0    0    0    20    1    1.02155036    -23.0144015    63    1    1.07937    0.920635;
    4256    1    0    0    0    0    1    1.03842889    -17.3282996    225    1    1.08889    1;
    4257    1    27.7    8.1    0    0    1    1.0270533    -16.919972    63    1    1.06349    0.936508;
    4258    1    39.4    4.4    0    0    1    1.00493411    -15.7119367    63    1    1.06349    0.936508;
    4259    1    0    0.1    0    0    1    1.02225167    -11.6836925    63    1    1.06349    0.968254;
    4260    1    22.2    -3.8    0    0    1    1.00724496    -65.059647    63    1    1.06349    0.952381;
    4261    1    0.2    0.3    0    0    1    1.02621418    -37.4491962    90    1    1.06667    0.977778;
    4262    1    0    0    0    0    1    1.04876737    -5.77962419    225    1    1.08889    0.933333;
    4263    1    0    0    0    0    1    1.01575782    -6.03493438    63    1    1.06349    0.936508;
    4264    1    0    0    0    0    1    1.02235468    -6.12898899    63    1    1.06349    0.936508;
    4265    1    62.6    4.2    0    0    1    1.02533517    -37.5108851    90    1    1.07778    0.977778;
    4266    1    20    -3    0    0    1    1.02972845    -16.6782217    63    1    1.06349    0.936508;
    4267    1    4.5    -1.3    0    0    1    1.03238907    -47.4208335    90    1    1.06667    0.977778;
    4268    1    1.2    -1.4    0    0    1    0.986143984    -25.7685975    63    1    1.06349    0.968254;
    4269    1    0    0    0    0    1    1.05121504    -18.6046453    225    1    1.08889    0.977778;
    4270    1    0    0    0    0    1    0.99954823    -23.2667191    63    1    1.06349    0.968254;
    4271    1    29.6    8.2    0    0    1    1.01795553    -25.4808558    63    1    1.07937    0.920635;
    4272    1    34.9    3.7    0    0    1    0.94348235    -40.423064    63    1    1.07937    0.914378;
    4273    1    21.2    2.2    0    0    1    1.00129678    -33.1031397    63    1    1.06349    0.968254;
    4274    1    0    0    0    0    1    1.05767811    -27.8381118    20    1    1.15    0.8;
    4275    2    6.2    -3.6    0    0    1    1.056    -29.7857006    63    1    1.06996    0.968254;
    4276    1    0    0    0    0    1    1.04804715    -28.7119792    150    1    1.08    0.966667;
    4277    1    0.5    0.1    0    0    1    1.05777579    -24.2007068    63    1    1.07937    0.920635;
    4278    1    0    0    0    0    1    0.99857736    -33.999821    63    1    1.06349    0.968254;
    4279    1    41    3.3    0    0    1    0.998042628    -34.0870668    63    1    1.06349    0.968254;
    4280    1    13.8    3.7    0    0    1    1.00499989    -5.45693648    63    1    1.06349    0.936508;
    4281    1    33.6    4.8    0    0    1    1.02381206    -11.3386899    63    1    1.07937    0.952381;
    4282    1    45.5    10.5    0    0    1    1.00351112    -15.1051633    63    1    1.07937    0.952381;
    4283    1    42.6    0.3    0    0    1    1.02406918    -23.6017131    90    1    1.06667    0.977778;
    4284    1    1    -3.5    0    0    1    1.07157217    -23.0149002    225    1    1.08444    1.00444;
    4285    1    0    0    0    0    1    1.08215682    -19.7205328    380    1    1.10263    1.04211;
    4286    1    0    0    0    0    1    1.08214396    -19.7246837    380    1    1.10263    1.04211;
    4287    1    45.3    9.9    0    0    1    1.01693961    -11.5995855    63    1    1.06349    0.936508;
    4288    1    9    8.1    0    0    1    1.04186242    -30.8636297    90    1    1.07778    0.977778;
    4289    1    0    0    0    0    1    1.01953271    -19.8471947    63    1    1.07937    0.952381;
    4290    1    0    0    0    0    1    1.10476235    -16.0305574    63    1    1.1191    0.952381;
    4291    1    5.4    0    0    0    1    1.06720011    -16.0305574    225    1    1.08889    0.986667;
    4292    1    0    0    0    0    1    1.07359394    -12.0205122    380    1    1.10526    1.03947;
    4293    2    1    0    0    0    1    1.00693029    -21.7003251    63    1    1.06349    0.968254;
    4294    1    0    0    0    0    1    1.04988308    -15.9317679    225    1    1.08444    1.00889;
    4295    1    32.1    5.2    0    0    1    1.01742352    -25.8965583    63    1    1.07937    0.920635;
    4296    1    19.4    -0.5    0    0    1    1.0175067    -39.3243713    90    1    1.07778    0.977778;
    4297    1    0    0    0    0    1    1.0056268    -37.0867233    90    1    1.07778    0.977778;
    4298    1    1.9    2    0    0    1    1.00516319    -37.0966007    90    1    1.07778    0.977778;
    4299    2    0    0    0    0    1    1.017    -11.5282452    63    1    1.06349    0.936508;
    4300    2    0    0    0    0    1    1.04558505    -14.33433    63    1    1.06349    0.936508;
    4301    1    4.8    -4.2    0    0    1    1.04759052    -26.9482116    63    1    1.07937    0.920635;
    4302    1    62    13.2    0    0    1    1.0321864    -19.982231    63    1    1.07937    0.952381;
    4303    1    0    0    0    0    1    1.06649541    -21.7328947    90    1    1.07778    0.922222;
    4304    1    0    0    0    0    1    1.08401061    -17.9180678    225    1    1.08889    1;
    4305    1    17.5    -1.5    0    0    1    1.01889506    -61.5179142    63    1    1.06349    0.952381;
    4306    1    -0.4    0.4    0    0    1    0.999174478    -25.1874869    63    1    1.07937    0.952381;
    4307    1    0    0    0    0    1    0.99885454    -25.2270983    63    1    1.07937    0.952381;
    4308    1    -0    0.5    0    0    1    1.05648936    -18.9333518    63    1    1.06568    0.936508;
    4309    1    19    -1.3    0    0    1    1.05234842    -19.1703464    63    1    1.06349    0.936508;
    4310    1    38.2    7.7    0    30    1    1.02712944    -31.3911272    90    1    1.06667    0.977778;
    4311    1    0    0    0    0    1    1.06268755    -25.7572376    225    1    1.08444    1.00444;
    4312    1    20.8    4.6    0    0    1    1.0614669    -26.0281611    225    1    1.08444    1.00444;
    4313    1    0    0    0    0    1    1.04796377    -30.6374946    90    1    1.07778    0.977778;
    4314    1    30    4.5    0    0    1    1.01304054    -36.5821852    63    1    1.07937    0.920635;
    4315    2    -3    0    0    0    1    1.045    -11.482791    63    1    1.06373    0.936508;
    4316    1    -0.6    1.6    0    0    1    1.02584929    -16.7789376    63    1    1.06349    0.936508;
    4317    1    46    6.9    0    0    1    1.01634914    -41.5920616    90    1    1.06667    0.977778;
    4318    1    41.9    8.7    0    0    1    1.00572037    -15.9487189    63    1    1.06349    0.936508;
    4319    2    -11.7    0    0    0    1    1.062    -14.559431    90    1    1.07778    0.922222;
    4320    2    0    0    0    0    1    1.04943477    -27.3148682    63    1    1.07937    0.920635;
    4321    1    55.5    -1.4    0    0    1    1.01746537    -53.6439287    90    1    1.06667    0.977778;
    4322    1    19.4    -5.3    0    0    1    1.03582113    -59.4883593    63    1    1.06349    0.952381;
    4323    1    23.6    4.8    0    0    1    1.00059926    -8.81638197    63    1    1.06349    0.936508;
    4324    2    0    0    0    0    1    1.04835544    -6.29789929    225    1    1.08889    0.933333;
    4325    1    17.3    -3    0    0    1    1.02552787    -31.1898818    63    1    1.07937    0.920635;
    4326    2    3.3    0    0    0    1    1.02953078    -60.2810853    63    1    1.06349    0.952381;
    4327    2    0    0    0    0    1    1.008    -13.4046696    63    1    1.06349    0.936508;
    4328    1    10.1    -1.6    0    0    1    1.00516954    -25.0448545    63    1    1.07937    0.952381;
    4329    1    36.3    16.5    0    0    1    1.01793474    -5.01818162    63    1    1.07937    0.952381;
    4330    1    0    0    0    0    1    1.01997226    -2.1989034    63    1    1.07937    0.952381;
    4331    1    0    0    0    0    1    1.0772862    -0.509681142    225    1    1.08889    0.986667;
    4332    1    0    0    0    0    1    1.07635117    -0.31017135    225    1    1.08889    0.986667;
    4333    1    20.7    1.5    0    0    1    1.03029441    -28.1575844    63    1    1.07937    0.920635;
    4334    1    16    2    0    0    1    1.02478448    -37.4597214    63    1    1.07937    0.920635;
    4335    1    18.8    2.9    0    0    1    1.02584948    -22.1167132    63    1    1.06349    0.936508;
    4336    1    25.7    4.8    0    0    1    1.02131119    -42.43107    90    1    1.06667    0.977778;
    4337    1    31.1    0.2    0    0    1    1.02920854    -26.7477004    63    1    1.07937    0.920635;
    4338    1    0.7    -0.5    0    0    1    0.955099363    -7.85191585    45    1    1    0.888889;
    4339    1    25.4    3.1    0    0    1    1.05938921    -44.3456125    20    1    1.15    0.8;
    4340    1    24.4    3.1    0    0    1    1.05938995    -44.3451858    20    1    1.15    0.8;
    4341    1    31.4    0.1    0    0    1    1.0594084    -44.3482939    20    1    1.15    0.8;
    4342    1    0    0    0    0    1    1.02961423    -49.1596899    63    1    1.06349    0.952381;
    4343    1    0    0    0    0    1    1.05943263    -44.3348974    225    1    1.08444    1.00444;
    4344    1    13    -2.2    0    0    1    1.02342257    -23.7586519    90    1    1.06667    0.977778;
    4345    2    0.7    1.2    0    0    1    1.027    -29.7207522    63    1    1.07937    0.920635;
    4346    1    169    0    0    0    1    1.03152143    -3.60036985    63    1    1.07937    0.952381;
    4347    1    0    0    0    0    1    1.08150178    0.600790997    225    1    1.0909    0.986667;
    4348    1    33.4    4.4    0    0    1    1.03459628    -22.4968125    90    1    1.07778    0.922222;
    4349    1    46.1    6.6    0    0    1    1.01640084    -18.9387764    63    1    1.06349    0.936508;
    4350    1    20.9    1.8    0    0    1    1.03986072    -11.4633552    63    1    1.06349    0.936508;
    4351    1    19.9    -3.2    0    0    1    1.04021759    -11.4673988    63    1    1.06349    0.936508;
    4352    2    1.7    -0.7    0    0    1    1.04375109    -18.4140681    63    1    1.07937    0.920635;
    4353    1    62.9    9.1    0    0    1    1.0557498    -43.1527755    20    1    1.15    0.8;
    4354    1    9.3    3.5    0    0    1    1.01603756    -44.8644644    90    1    1.06667    0.977778;
    4355    1    0    0    0    0    1    1.05586904    -43.1261174    225    1    1.08444    1.00444;
    4356    1    26.8    -1.6    0    0    1    1.00294118    -64.6053034    63    1    1.06349    0.952381;
    4357    1    22.2    6.2    0    0    1    1.02601901    -29.5550867    63    1    1.07937    0.920635;
    4358    1    16    -0.6    0    0    1    1.00644602    -22.8676691    63    1    1.07937    0.920635;
    4359    1    0    0    0    0    1    1.03480036    -23.2426394    63    1    1.07937    0.920635;
    4360    1    34.7    -2.6    0    0    1    0.988425669    -40.2580379    63    1    1.06349    0.968254;
    4361    1    53.9    9    0    0    1    0.985153793    -37.776781    63    1    1.06349    0.968254;
    4362    1    0.7    0    0    0    1    1.01501534    -30.4742234    63    1    1.07937    0.920635;
    4363    1    27.5    1.6    0    0    1    1.00636833    -35.9646162    90    1    1.06667    0.977778;
    4364    1    62.4    -2.5    0    0    1    1.02626643    -53.9455048    63    1    1.06349    0.952381;
    4365    1    -11.2    -6.5    0    0    1    1.01059164    -30.5232358    63    1    1.04762    0.952381;
    4366    1    0    0    0    0    1    1.00822504    -30.7787752    63    1    1.04762    0.952381;
    4367    1    11.5    1    0    0    1    0.994179301    -34.3951244    63    1    1.04762    0.952381;
    4368    1    4.3    -0.3    0    0    1    1.05025363    -33.9739336    63    1    1.07937    0.920635;
    4369    1    33.5    0    0    0    1    0.990941581    -15.4657597    63    1    1.06349    0.936508;
    4370    1    25.4    -3.2    0    0    1    1.04456483    -23.8956592    90    1    1.06667    0.977778;
    4371    2    0    0    0    0    1    1.043    -24.6963315    90    1    1.07778    0.922222;
    4372    1    3    1.5    0    0    1    1.04413496    -26.4130182    63    1    1.07937    0.920635;
    4373    1    19.6    1.9    0    0    1    0.994854901    -16.3920376    63    1    1.07937    0.920635;
    4374    1    13    0.5    0    0    1    1.02562781    -11.0810309    63    1    1.07937    0.952381;
    4375    1    13    5    0    0    1    1.01814079    -22.6299264    63    1    1.06349    0.936508;
    4376    1    17.7    2.1    0    0    1    0.978198468    -7.19130363    63    1    1.07937    0.952381;
    4377    1    13.1    -0.1    0    0    1    1.00278076    -13.4714361    63    1    1.07937    0.952381;
    4378    1    0    0    0    0    1    0.982139692    -6.07692173    45    1    1    0.888889;
    4379    1    34.4    5.8    0    0    1    1.03315436    -46.9819495    90    1    1.06667    0.977778;
    4380    1    0    0    0    0    1    1.01151645    -21.0246228    63    1    1.07937    0.952381;
    4381    1    29.3    -5.3    0    0    1    1.01674624    -53.7563608    90    1    1.06667    0.977778;
    4382    1    18    9.3    0    0    1    1.03019867    -15.9446422    63    1    1.06349    0.936508;
    4383    1    4.2    0.6    0    0    1    1.01258439    -36.3154605    90    1    1.06667    0.977778;
    4384    2    0    0    0    0    1    1.02112572    -13.7101848    63    1    1.06349    0.968254;
    4385    1    44.2    5.9    0    0    1    1.05756185    -29.4068334    225    1    1.08889    1.00444;
    4386    1    114.7    17.7    0    0    1    1.06185656    -31.1252954    225    1    1.08889    1.00444;
    4387    1    0    0    0    0    1    1.00352031    -14.5894836    63    1    1.06349    0.968254;
    4388    1    11.3    3.3    0    0    1    1.02828175    -10.9421296    63    1    1.07937    0.952381;
    4389    1    0    0    0    0    1    1.06048272    -7.70611753    225    1    1.08889    0.986667;
    4390    1    61.8    6.2    0    0    1    1.08123344    -41.8772174    20    1    1.15    0.8;
    4391    1    6.5    1.8    0    0    1    1.03227948    -46.1711403    63    1    1.06349    0.952381;
    4392    1    0    0    0    0    1    1.08132664    -41.8521387    225    1    1.08444    1.00444;
    4393    1    10    -5.9    0    0    1    1.01363555    -65.6760638    63    1    1.06349    0.952381;
    4394    1    11.5    0    0    0    1    1.04558    -24.5346488    90    1    1.07778    0.922222;
    4395    1    0    0    0    0    1    1.06158296    -23.3789204    90    1    1.1    0.944444;
    4396    1    55.2    17.1    0    0    1    1.06018396    -23.524538    90    1    1.1    0.944444;
    4397    1    37.9    5.8    0    0    1    1.04190539    -26.120535    63    1    1.07937    0.920635;
    4398    1    0    0    0    0    1    1.06586476    -22.3638753    225    1    1.08889    1;
    4399    1    107.9    24    0    0    1    1.0348998    -31.7829134    225    1    1.08889    1.00444;
    4400    1    3    0    0    0    1    1.03366993    -20.5399367    63    1    1.06349    0.936508;
    4401    1    30.5    4.9    0    0    1    1.00003614    -52.9015967    63    1    1.06349    0.952381;
    4402    1    35.4    3.8    0    0    1    1.03495138    -27.1347697    63    1    1.07937    0.920635;
    4403    1    42.7    -1.6    0    0    1    1.01571729    -61.1937721    63    1    1.06349    0.952381;
    4404    1    2.7    -0    0    0    1    1.02979234    -10.1587983    63    1    1.07937    0.952381;
    4405    1    0    0    0    0    1    1.08995777    -14.4168289    225    1    1.09058    1;
    4406    1    22.6    2.5    0    0    1    1.03363494    -29.2522984    90    1    1.07778    0.922222;
    4407    1    49    8.6    0    0    1    1.01740583    -15.2140999    63    1    1.06349    0.936508;
    4408    1    14.4    1    0    0    1    1.01078433    -21.9716762    63    1    1.06349    0.936508;
    4409    1    23.9    1    0    0    1    1.02785174    -17.9669454    63    1    1.06349    0.968254;
    4410    1    27    0.2    0    0    1    1.02101861    -23.9539663    90    1    1.06667    0.977778;
    4411    1    42.1    4.3    0    0    1    1.03898992    -11.0623927    63    1    1.06349    0.936508;
    4412    1    55.1    13.4    0    0    1    0.978848781    -40.434503    63    1    1.06349    0.968254;
    4413    1    22.2    -5.2    0    0    1    1.01525754    -61.0400313    63    1    1.06349    0.952381;
    4414    1    48.2    6    0    0    1    0.965104643    -56.4557228    63    1    1.06349    0.948672;
    4415    2    -1.5    0    0    0    1    1.03306317    -34.4493016    63    1    1.06349    0.968254;
    4416    1    0    0    0    -15    1    1.04996035    -38.3868567    90    1    1.07778    0.977778;
    4417    1    7.1    -0.6    0    0    1    1.01390724    -25.9172263    63    1    1.06349    0.936508;
    4418    1    34    9.3    0    0    1    1.04109851    -20.2668262    225    1    1.08889    0.888889;
    4419    1    29    0.6    0    0    1    1.04129935    -20.2633489    225    1    1.08889    0.888889;
    4420    1    0    0    0    0    1    1.04072283    -31.6184408    90    1    1.07778    0.977778;
    4421    1    0    0    0    0    1    1.04060778    -31.6155238    90    1    1.07778    0.977778;
    4422    1    0    0    0    0    1    1.06454978    -27.6475784    225    1    1.08889    1.00444;
    4423    1    11    -0.1    0    0    1    1.00181233    -13.96536    63    1    1.06349    0.936508;
    4424    1    13.1    7.2    0    0    1    0.983752391    -16.8977039    63    1    1.06349    0.968254;
    4425    1    -0.2    0.6    0    0    1    1.02764765    -20.2813819    63    1    1.06349    0.936508;
    4426    1    15.4    1    0    0    1    0.999603701    -27.9256614    63    1    1.06349    0.936508;
    4427    1    0    0.2    0    0    1    1.01315239    -38.8744892    90    1    1.06667    0.977778;
    4428    1    31.3    1.1    0    0    1    1.02891963    -53.1514374    63    1    1.06349    0.952381;
    4429    1    17.5    3.2    0    0    1    0.984449321    -34.2093791    63    1    1.04762    0.952381;
    4430    1    14.3    -1.1    0    0    1    0.97700789    -34.7733823    63    1    1.04762    0.952381;
    4431    2    0    0    0    0    1    1.01645296    -24.4919774    63    1    1.07937    0.920635;
    4432    1    0    0    0    0    1    1.0686392    -21.064151    90    1    1.07778    0.922222;
    4433    1    7.5    -0.5    0    0    1    1.02984308    -23.7579742    63    1    1.07937    0.920635;
    4434    1    42.1    8    0    0    1    1.04370051    -18.1732389    63    1    1.06349    0.936508;
    4435    1    23.7    -0.4    0    0    1    1.01540868    -18.0338391    63    1    1.06349    0.936508;
    4436    1    7.4    -0.1    0    0    1    1.01673803    -58.7438415    63    1    1.06349    0.952381;
    4437    1    22.7    1    0    0    1    1.04545422    -26.2832182    63    1    1.07937    0.920635;
    4438    1    0.9    0.3    0    0    1    1.01597629    -30.2019918    63    1    1.07937    0.952381;
    4439    1    0    0    0    0    1    0.993041546    -32.9965888    63    1    1.07937    0.952381;
    4440    1    0    0    0    0    1    1.03529301    -27.6444004    63    1    1.07937    0.920635;
    4441    1    74.3    11.3    0    0    1    0.985742055    -39.8127235    63    1    1.06349    0.968254;
    4442    1    27.2    7.8    0    0    1    1.00495683    -19.6549391    63    1    1.06349    0.968254;
    4443    1    0    0    0    0    1    1.07344338    -18.9893983    150    1    1.08913    0.966667;
    4444    1    0    0    0    0    1    1.05301061    -16.0297958    225    1    1.08444    1.00889;
    4445    1    0    0    0    0    1    1.06300075    -23.3399346    63    1    1.07937    0.920635;
    4446    1    2    1    0    0    1    1.01880611    -24.6222999    63    1    1.07937    0.952381;
    4447    1    24.9    9    0    0    1    1.0228583    -31.2523887    90    1    1.06667    0.977778;
    4448    1    1.3    9.9    0    0    1    0.985335813    -24.8600135    63    1    1.07937    0.952381;
    4449    1    40.7    4.6    0    0    1    1.00127061    -15.5389088    63    1    1.06349    0.936508;
    4450    1    41.7    8.3    0    0    1    1.01949064    -18.2016323    63    1    1.06349    0.968254;
    4451    2    0    0    0    0    1    1.052    -27.9789254    150    1    1.08    0.966667;
    4452    1    0    0    0    0    1    1.0374486    -24.3511821    63    1    1.07937    0.920635;
    4453    1    14.8    0.2    0    0    1    1.00981702    -27.0095061    90    1    1.07778    0.922222;
    4454    1    0    0.4    0    0    1    1.0245618    -22.3728258    63    1    1.06349    0.936508;
    4455    1    3.4    8.9    0    0    1    1.05412306    -19.6930664    63    1    1.07937    0.920635;
    4456    1    7.7    -0.7    0    0    1    1.02861381    -27.1226386    63    1    1.07937    0.920635;
    4457    1    0    0    0    0    1    1.07528654    -17.7908914    225    1    1.08889    1;
    4458    1    39.8    4.8    0    0    1    1.02158848    -18.5928967    63    1    1.06349    0.968254;
    4459    1    8.7    0.2    0    0    1    1.02528756    -37.2936058    90    1    1.07778    0.977778;
    4460    1    47.7    12.9    0    20    1    1.02037251    -23.5782225    63    1    1.07937    0.920635;
    4461    1    0    0    0    0    1    1.05738501    -19.3368239    225    1    1.08889    1;
    4462    1    39.2    8    0    0    1    1.01020444    -22.8582637    63    1    1.07937    0.952381;
    4463    1    15.4    -3.9    0    0    1    1.04457892    -27.4928541    63    1    1.07937    0.920635;
    4464    1    5.3    4.8    0    0    1    1.02711872    -14.3119127    63    1    1.06349    0.936508;
    4465    1    0.3    -2.7    0    0    1    1.03843518    -12.7196068    63    1    1.06349    0.936508;
    4466    1    0.9    0.2    0    0    1    1.04534153    -10.2340497    225    1    1.08889    0.933333;
    4467    1    0    0    0    0    1    1.07925383    -2.92149584    380    1    1.10526    1.03947;
    4468    1    0    0    0    0    1    1.07813742    -2.99234243    380    1    1.10526    1.03947;
    4469    1    17.9    12.2    0    0    1    1.04142152    -29.6331902    90    1    1.07778    0.977778;
    4470    1    30.1    0.4    0    0    1    1.00706528    -22.6417458    63    1    1.06349    0.936508;
    4471    1    0    0    0    0    1    1.00188286    -27.6749694    90    1    1.07778    0.922222;
    4472    1    13.8    2.5    0    0    1    1.0274184    -30.9281448    90    1    1.07778    0.977778;
    4473    1    0    0    0    0    1    1.03441898    -1.86420089    63    1    1.07937    0.952381;
    4474    1    9    -4.7    0    0    1    1.03451647    -1.8614686    63    1    1.07937    0.952381;
    4475    1    13.8    2.9    0    15.4    1    1.05329546    -6.57149179    63    1    1.07937    0.920635;
    4476    1    0    0    0    0    1    1.07235387    -3.11149244    225    1    1.08889    0.968889;
    4477    2    -3    0    0    0    1    1.01565491    -23.8059491    63    1    1.07937    0.920635;
    4478    2    0    0    0    0    1    1.028    -6.86227318    20    1    1.15    0.8;
    4479    2    0    0    0    0    1    1.056    -4.02197433    20    1    1.15    0.8;
    4480    2    -0.8    0    0    0    1    1.056    -3.96221078    20    1    1.15    0.8;
    4481    2    -1.3    0    0    0    1    1.055    -3.93030836    20    1    1.15    0.8;
    4482    2    -0.3    0    0    0    1    1.06    -3.99992749    20    1    1.15    0.8;
    4483    1    0    0    0    0    1    1.01924864    -10.8682554    63    1    1.07937    0.952381;
    4484    1    0    0    0    0    1    1.0546228    -5.13406471    225    1    1.08889    0.986667;
    4485    1    0    0    0    0    1    1.05462242    -5.13345461    225    1    1.08889    0.986667;
    4486    1    0    0    0    0    1    1.05461201    -5.1331485    225    1    1.08889    0.986667;
    4487    1    0    0    0    0    1    1.05466344    -5.13376404    225    1    1.08889    0.986667;
    4488    1    -1.9    3.3    0    0    1    1.01913811    -11.0107836    63    1    1.07937    0.952381;
    4489    1    0    0    0    0    1    1.02118864    -11.1324518    63    1    1.07937    0.952381;
    4490    1    0    0    0    0    1    1.05461374    -5.14554897    225    1    1.08889    0.986667;
    4491    1    15    -1.5    0    0    1    1.01424489    -16.3813302    63    1    1.06349    0.904762;
    4492    1    3.8    0.8    0    0    1    1.07661613    0.565596422    225    1    1.08889    0.986667;
    4493    1    12    3.8    0    0    1    0.981438148    -35.0644095    63    1    1.04762    0.952381;
    4494    1    2    -1    0    0    1    0.998165237    -35.092311    63    1    1.06349    0.968254;
    4495    2    0    0    0    0    1    1.02557718    -22.4208558    63    1    1.07937    0.952381;
    4496    1    25.1    2    0    0    1    1.03093973    -41.4588652    90    1    1.06667    0.977778;
    4497    1    37.7    4.6    0    0    1    0.975544417    -22.8396558    63    1    1.06349    0.968254;
    4498    1    46.7    -0.9    0    0    1    0.976938551    -22.6539373    63    1    1.06349    0.968254;
    4499    1    6    3.9    0    0    1    1.03516012    -1.28263706    63    1    1.07937    0.952381;
    4500    1    5.3    -0.7    0    0    1    1.03441881    -1.86419656    63    1    1.07937    0.952381;
    4501    1    0    0    0    0    1    1.09103471    -11.6314856    63    1    1.1073    0.968254;
    4502    1    0    0    0    0    1    1.09103471    -11.6314856    63    1    1.1073    0.968254;
    4503    1    16.2    0    0    0    1    1.05284893    -11.6314856    150    1    1.08    0.966667;
    4504    1    0    0    0    0    1    1.02297088    -25.0814996    20    1    1.15    0.8;
    4505    1    0    0    0    0    1    1.02297088    -25.0814996    63    1    1.06349    0.936508;
    4506    1    0    -0.2    0    0    1    1.07719208    -14.1317998    90    1    1.07778    0.922222;
    4507    1    0    0    0    0    1    1.0672741    -2.57328503    380    1    1.10526    1.03947;
    4508    2    66.6    10    0    0    1    1.00681308    -22.844389    63    1    1.06349    0.968254;
    4509    1    0    0    0    0    1    1.01926758    -34.6745983    90    1    1.06667    0.977778;
    4510    1    1    -0.2    0    0    1    0.993339837    -45.4243912    90    1    1.06667    0.977778;
    4511    2    0    0    0    0    1    1.037    -13.0293153    20    1    1.15    0.8;
    4512    1    0    0    0    0    1    1.03697863    -13.9781724    63    1    1.06349    0.936508;
    4513    1    25.1    -3.5    0    0    1    1.00996725    -26.7759694    90    1    1.06667    0.977778;
    4514    1    14.5    1.5    0    0    1    0.999477559    -21.0332328    63    1    1.06349    0.936508;
    4515    2    0    0    0    0    1    1.074    -17.2843819    225    1    1.08889    1;
    4516    1    21.9    3.1    0    0    1    1.0360064    -26.388914    63    1    1.07937    0.920635;
    4517    1    0    0    0    0    1    1.02679558    -22.9619481    225    1    1.08889    0.937778;
    4518    1    78.5    9.3    0    0    1    1.02995193    -27.9470785    63    1    1.07937    0.920635;
    4519    1    55    11.4    0    0    1    1.02256157    -32.180244    63    1    1.06349    0.968254;
    4520    1    5.4    -11.2    0    0    1    1.01714493    -22.3918926    63    1    1.06349    0.968254;
    4521    1    19.1    -3.4    0    0    1    1.01450865    -46.6984976    90    1    1.06667    0.977778;
    4522    1    32.5    -5.1    0    0    1    1.03176132    -28.4657486    90    1    1.06667    0.977778;
    4523    1    13.2    6.8    0    0    1    1.02124149    -8.46477042    63    1    1.07937    0.920635;
    4524    2    0    0    0    0    1    1.056    -14.7033333    63    1    1.07604    0.936508;
    4525    1    2.1    0    0    0    1    1.0313138    -36.6982841    90    1    1.06667    0.977778;
    4526    1    14.6    13.8    0    0    1    1.02169377    -13.0429697    63    1    1.06349    0.968254;
    4527    1    0    0    0    0    1    1.06230872    -10.7308078    150    1    1.08069    0.966667;
    4528    1    0    0    0    0    1    1.05641203    -9.42592945    225    1    1.08444    1.00889;
    4529    1    12.9    0.9    0    0    1    1.0113311    -17.8658746    63    1    1.04762    0.888889;
    4530    1    0    0    0    0    1    1.04182634    -8.95200329    63    1    1.07937    0.920635;
    4531    1    19.8    -4.4    0    0    1    1.01926982    -2.42921075    63    1    1.07937    0.952381;
    4532    1    0    0    0    0    1    1.02946301    -27.3692916    63    1    1.07937    0.920635;
    4533    1    12.3    4.3    0    0    1    1.01522925    -7.73230201    63    1    1.07937    0.952381;
    4534    1    1    -3    0    0    1    1.06159791    -18.1954777    225    1    1.08444    1.00444;
    4535    1    0    0    0    0    1    1.07941015    -14.0917954    380    1    1.10263    1.04211;
    4536    1    0    0    0    0    1    0.998089822    -24.415927    63    1    1.06349    0.968254;
    4537    1    29.1    2    0    0    1    1.02350536    -15.0198729    63    1    1.06349    0.936508;
    4538    1    0    0    0    0    1    0.563259564    -0.880848364    20    1    1.15    0.5;
    4539    1    0    0    0    0    1    1.02343655    -0.880848364    63    1    1.07937    0.952381;
    4540    1    13.4    -4.2    0    0    1    1.01987384    -54.5944727    63    1    1.06349    0.952381;
    4541    1    30.2    9.5    0    0    1    1.00618072    -37.9111482    63    1    1.04762    0.952381;
    4542    1    45.8    4.4    0    0    1    1.00789133    -14.0952728    63    1    1.06349    0.936508;
    4543    1    0    0    0    0    1    1.0672494    -17.9134058    63    1    1.07937    0.920635;
    4544    1    0    0    0    0    1    1.05534087    -15.7779682    90    1    1.07778    0.922222;
    4545    1    0    0    0    0    1    1.07369511    -15.7596422    225    1    1.08889    1;
    4546    1    45.5    3.3    0    0    1    1.03514066    -27.7256837    63    1    1.07937    0.920635;
    4547    1    0    0.3    0    0    1    1.06683602    -18.3387068    63    1    1.07466    0.936508;
    4548    1    28.3    0.8    0    0    1    1.01378808    -50.4491345    90    1    1.06667    0.977778;
    4549    1    -0.5    0.9    0    0    1    1.02105573    -18.6446399    63    1    1.06349    0.968254;
    4550    1    0    0    0    80    1    1.05888671    -15.9852326    225    1    1.08889    1;
    4551    1    0    0    0    0    1    1.0635232    -12.1656849    380    1    1.10526    1.04743;
    4552    1    26.8    -3.1    0    0    1    1.05993873    -12.5011691    63    1    1.06349    0.936508;
    4553    1    23.6    8    0    0    1    1.02659432    -49.378513    63    1    1.06349    0.952381;
    4554    1    33.3    0.6    0    0    1    1.0232533    -50.4959997    63    1    1.06349    0.952381;
    4555    1    9.8    -5.4    0    0    1    1.0297831    -49.2687807    63    1    1.06349    0.952381;
    4556    1    0    0    0    0    1    1.03767461    -21.7014402    90    1    1.07778    0.922222;
    4557    1    32.6    -5.5    0    0    1    0.99521576    -15.285926    63    1    1.06349    0.936508;
    4558    1    6.6    5.6    0    0    1    1.05205192    -24.5856222    63    1    1.07937    0.920635;
    4559    1    0    0    0    0    1    1.06178893    -23.501781    150    1    1.1    0.9;
    4560    1    0    0    0    0    1    1.07982479    -23.2767521    225    1    1.08889    1;
    4561    1    -0.1    0.6    0    0    1    1.04147782    -25.6065964    63    1    1.07937    0.920635;
    4562    1    1    0.9    0    0    1    1.03810042    -26.0426379    63    1    1.07937    0.920635;
    4563    1    106.8    19.1    0    0    1    1.07420116    -12.6622905    225    1    1.08889    1;
    4564    1    0    0    0    0    1    1.01899688    -23.3021222    63    1    1.06349    0.936508;
    4565    1    3    2.1    0    0    1    1.05925459    -21.1616609    63    1    1.07937    0.920635;
    4566    1    0.7    -37.6    0    0    1    1.00986566    -34.9504232    63    1    1.04762    0.952381;
    4567    2    0    0    0    0    1    1.034    -25.0955503    63    1    1.07937    0.920635;
    4568    1    2    0.2    0    0    1    1.05697929    -12.5410582    63    1    1.06378    0.936508;
    4569    1    23.8    -3.2    0    0    1    1.02696653    -20.7718479    63    1    1.06349    0.936508;
    4570    1    21.2    1.5    0    0    1    1.01431831    -22.8888135    63    1    1.06349    0.936508;
    4571    1    11.4    4.1    0    0    1    1.04138347    -26.1966921    63    1    1.07937    0.920635;
    4572    1    0    0    0    0    1    1.06207194    -33.2683264    90    1    1.07778    0.977778;
    4573    1    0    0    0    0    1    1.08528883    -27.0586892    380    1    1.10526    1.04211;
    4574    2    128    67.3    0    0    1    1.036    -18.5460977    225    1    1.08889    0.986667;
    4575    1    0    0    0    0    1    1.05003965    -10.9270556    225    1    1.08444    1.00889;
    4576    1    0    0    0    0    1    1.05360413    -9.91650784    225    1    1.08444    1.00889;
    4577    1    0    0    0    0    1    1.06291249    -5.04731409    380    1    1.10263    1.05445;
    4578    1    0    0    0    0    1    1.05214179    -29.3828722    225    1    1.08444    1.00444;
    4579    1    0    0    0    0    1    1.02746288    -51.611779    225    1    1.08444    1.00444;
    4580    1    0    0    0    0    1    1.00608376    -36.302228    63    1    1.04762    0.952381;
    4581    1    0    0    0    0    1    1.12314799    0.172082815    63    1    1.13089    0.952381;
    4582    2    3.8    1.3    0    0    1    1.04181988    -27.0917535    63    1    1.07937    0.920635;
    4583    2    0    0    0    0    1    1.03687994    -20.552101    63    1    1.06349    0.936508;
    4584    1    0    0    0    0    1    1.0030515    -14.4967656    63    1    1.06349    0.968254;
    4585    1    47.5    9    0    0    1    1.00304771    -14.4966833    63    1    1.06349    0.968254;
    4586    1    184.5    64.8    0    0    1    1.03231497    -32.1897765    225    1    1.08889    1.00444;
    4587    1    3    1    0    0    1    0.981297423    -6.12259267    45    1    1    0.888889;
    4588    2    0    0    0    0    1    1.023    -30.1127507    63    1    1.07937    0.920635;
    4589    1    10    -2.3    0    0    1    1.02661764    -14.7170314    63    1    1.06349    0.936508;
    4590    1    18.3    -2    0    0    1    1.04777353    -8.27899195    63    1    1.07937    0.920635;
    4591    1    3    1    0    0    1    1.02774049    -25.8847884    63    1    1.09524    0.904762;
    4592    1    103.5    28.4    0    0    1    1.06709502    -34.6050418    225    1    1.08889    1.00444;
    4593    1    6    2    0    0    1    1.03359445    -29.2550828    90    1    1.11111    0.955556;
    4594    1    8    0.2    0    0    1    0.982723385    -35.4917259    63    1    1.07937    0.920635;
    4595    1    0    0    0    0    1    1.06501157    -35.870494    90    1    1.07778    0.977778;
    4596    1    0    0    0    0    1    1.08384712    -27.2096928    380    1    1.10526    1.04211;
    4597    1    0    0    0    0    1    1.08342438    -27.2059136    380    1    1.10526    1.04211;
    4598    1    45.6    3.6    0    0    1    1.04185135    -16.8447471    63    1    1.06349    0.968254;
    4599    1    0    0    0    0    1    1.04116076    -12.4913351    225    1    1.08444    1.00889;
    4600    1    1    1    0    0    1    1.04426994    -15.276091    63    1    1.06349    0.936508;
    4601    1    0    0    0    0    1    1.03849916    -28.2241958    225    1    1.08889    1.00444;
    4602    1    0    0    0    0    1    1.05954999    -23.4366989    380    1    1.10526    1.04211;
    4603    1    0    0    0    0    1    1.05899419    -23.7084691    380    1    1.10526    1.04211;
    4604    1    11.3    1    0    0    1    1.00790364    -35.1842407    90    1    1.06667    0.977778;
    4605    1    0.3    0    0    0    1    1.0214726    -28.0684561    63    1    1.07937    0.920635;
    4606    1    6.3    -2.8    0    0    1    1.04325756    -28.6996203    90    1    1.06667    0.977778;
    4607    1    33.6    2.5    0    0    1    1.04663868    -12.0807531    63    1    1.07937    0.952381;
    4608    1    15.8    1.5    0    0    1    0.969698923    -48.9566973    90    1    1.06667    0.964638;
    4609    1    1.7    0.4    0    0    1    1.01907045    -34.6693834    90    1    1.06667    0.977778;
    4610    1    60.8    -12.3    0    90    1    1.05949936    -60.2888206    63    1    1.06349    0.952381;
    4611    1    0    0    0    0    1    1.05504694    -52.0288962    225    1    1.08444    1.00444;
    4612    1    2    0    0    0    1    1.03713717    -10.1807155    63    1    1.07937    0.952381;
    4613    1    54.5    7.8    0    0    1    0.984511452    -34.0317624    63    1    1.04762    0.952381;
    4614    1    0    1.4    0    0    1    1.04842265    -46.2402049    90    1    1.06757    0.977778;
    4615    1    29.5    5    0    0    1    1.01747671    -20.0782571    63    1    1.06349    0.968254;
    4616    1    2    0.1    0    0    1    1.04787643    -50.4802109    90    1    1.06667    0.977778;
    4617    1    36.9    3.1    0    0    1    1.02992728    -27.059242    63    1    1.06349    0.936508;
    4618    1    0    0    0    0    1    1.06915344    -22.1847182    63    1    1.09524    0.904762;
    4619    1    0    0    0    0    1    1.05087596    -18.2506224    225    1    1.08889    0.888889;
    4620    1    24.7    8.9    0    0    1    0.997947299    -15.5047472    63    1    1.07937    0.952381;
    4621    1    15.7    -0.8    0    0    1    1.04166798    -40.1455877    90    1    1.07778    0.977778;
    4622    1    0.9    0.5    0    0    1    1.0155748    -29.629726    90    1    1.06667    0.977778;
    4623    1    21.5    2.9    0    0    1    1.00775432    -30.8182676    90    1    1.06667    0.977778;
    4624    1    21.9    9.1    0    0    1    1.01230301    -2.79009401    63    1    1.07937    0.952381;
    4625    1    19    -0.4    0    0    1    1.05366811    -38.6180995    225    1    1.08889    1.00444;
    4626    1    4    2.2    0    0    1    1.05689949    -12.5419315    63    1    1.0637    0.936508;
    4627    1    17.6    -7.4    0    0    1    1.02304683    -42.9407379    63    1    1.07937    0.920635;
    4628    1    17.2    -0.2    0    0    1    1.02791789    -16.7261154    63    1    1.06349    0.936508;
    4629    1    52.6    4.7    0    0    1    1.05907918    -16.4871914    63    1    1.06349    0.936508;
    4630    1    24.3    3.8    0    0    1    1.00311832    -45.3823731    90    1    1.06667    0.977778;
    4631    1    0    0    0    0    1    1.02155796    -17.9648756    63    1    1.06349    0.968254;
    4632    1    41.3    6.3    0    0    1    1.00124926    -34.325172    90    1    1.06667    0.977778;
    4633    1    9.2    1.5    0    0    1    1.00767299    -31.5949453    63    1    1.04762    0.952381;
    4634    1    16.7    -4    0    0    1    1.03156095    -35.1367916    90    1    1.06667    0.977778;
    4635    2    0    0    0    0    1    1.04833484    -28.5323847    63    1    1.07937    0.920635;
    4636    2    0    0    0    0    1    1.03329457    -26.3786148    63    1    1.07937    0.920635;
    4637    1    26.2    7.2    0    0    1    1.07618667    -7.32458387    225    1    1.08889    0.986667;
    4638    1    56.4    4.7    0    0    1    1.02862646    -13.7274023    63    1    1.06349    0.936508;
    4639    1    20.5    2.1    0    0    1    1.03932    -32.4760819    90    1    1.07778    0.977778;
    4640    1    0    0    0    0    1    1.07143894    -25.045905    380    1    1.10526    1.04211;
    4641    1    0    0    0    0    1    1.07191228    -25.0558173    380    1    1.10526    1.04211;
    4642    1    0    0    0    0    1    1.0242498    -23.8650896    63    1    1.07937    0.952381;
    4643    1    89.7    25.4    0    0    1    1.01999217    -32.1574535    225    1    1.08889    1.00444;
    4644    1    22    3.5    0    0    1    0.992356522    -52.8941578    90    1    1.06667    0.977778;
    4645    1    4.6    -1.2    0    0    1    1.02125071    -28.9019322    90    1    1.06667    0.977778;
    4646    1    8.4    -3.3    0    0    1    1.01925506    -29.461243    90    1    1.06667    0.977778;
    4647    1    1    -1    0    0    1    0.99272102    -12.8565614    45    1    1    0.888889;
    4648    1    99.3    24.8    0    0    1    1.05981555    -31.3256288    225    1    1.08889    1.00444;
    4649    1    0    0    0    60.8    1    1.06671013    -32.7138375    90    1    1.07778    0.977778;
    4650    1    0    0    0    0    1    1.09013278    -25.6347858    380    1    1.10526    1.04211;
    4651    1    56.1    8.1    0    0    1    1.06135214    -34.3208288    90    1    1.07778    0.977778;
    4652    1    22.5    0.7    0    0    1    1.01877059    -22.4635668    63    1    1.07937    0.952381;
    4653    1    0    0    0    0    1    1.05848848    -20.1423599    225    1    1.08889    0.986667;
    4654    1    0    0    0    0    1    1.0579318    -20.2314654    225    1    1.08889    0.986667;
    4655    1    0    0    0    0    1    1.0418273    -8.9520274    63    1    1.07937    0.920635;
    4656    1    2    0    0    0    1    1.05178348    -26.0764539    63    1    1.07937    0.920635;
    4657    2    0    0    0    0    1    1.06681747    -17.9726101    63    1    1.07937    0.920635;
    4658    1    48    5.4    0    0    1    1.0251373    -37.7381096    90    1    1.07778    0.977778;
    4659    1    46.6    7.4    0    0    1    1.00456674    -35.5187755    63    1    1.04762    0.952381;
    4660    1    0    0    0    0    1    1.02140066    -26.8658273    63    1    1.07937    0.920635;
    4661    1    8.9    3.2    0    0    1    1.01624217    -29.8023397    90    1    1.06667    0.977778;
    4662    1    -2.5    -1.8    0    0    1    1.02904605    -28.1426695    90    1    1.06667    0.977778;
    4663    1    0    0    0    0    1    1.06559087    -31.3846222    225    1    1.08889    1.00444;
    4664    1    0    0    0    0    1    1.07799041    -26.861462    380    1    1.10526    1.04211;
    4665    1    0    0    0    0    1    0.958547932    -8.85291098    45    1    1    0.888889;
    4666    1    25    6.8    0    0    1    1.06510236    -32.8334076    90    1    1.07778    0.977778;
    4667    1    -0.6    -0.4    0    0    1    1.00629589    -14.6283537    63    1    1.06349    0.936508;
    4668    1    58.4    -4.1    0    0    1    1.02524805    -38.4537034    90    1    1.06667    0.977778;
    4669    1    14.8    -2.8    0    0    1    1.01613528    -29.9966133    90    1    1.06667    0.977778;
    4670    1    28    -2.1    0    0    1    1.00391743    -32.4355437    63    1    1.04762    0.952381;
    4671    1    18.1    3.5    0    0    1    1.05145941    -34.4315579    90    1    1.06667    0.977778;
    4672    1    84.8    -6.7    0    0    1    1.06770389    -21.6936441    225    1    1.08889    1;
    4673    1    38.9    9.4    0    0    1    1.04919275    -24.6552733    90    1    1.08889    0.933333;
    4674    2    -3.3    1.2    0    0    1    1.045    -17.5927079    20    1    1.15    0.8;
    4675    1    0    0    0    0    1    1.0448725    -17.603966    63    1    1.07937    0.920635;
    4676    1    72    24.3    0    61    1    1.02253092    -33.7489739    63    1    1.06349    0.968254;
    4677    1    0    0    0    0    1    1.02630138    -28.9350576    225    1    1.08444    1.00889;
    4678    1    0    0    0    0    1    1.03278941    -26.1340874    380    1    1.10263    1.02694;
    4679    1    0    0    0    0    1    1.00996616    -17.101841    63    1    1.06349    0.968254;
    4680    1    28.6    0.9    0    0    1    1.00188286    -27.6749694    90    1    1.07778    0.922222;
    4681    1    18.5    5.8    0    0    1    1.01182354    -18.374252    63    1    1.06349    0.936508;
    4682    1    40    -1.2    0    61    1    1.02970579    -54.5586673    63    1    1.06349    0.952381;
    4683    1    0    0    0    0    1    1.02846962    -59.4877859    63    1    1.06349    0.952381;
    4684    1    0    0    0    0    1    1.0485475    -50.7929153    225    1    1.08444    1.00444;
    4685    1    22.6    3.3    0    0    1    1.02457345    -41.9056628    90    1    1.06667    0.977778;
    4686    1    33.8    -5.8    0    0    1    1.02516529    -31.1516151    90    1    1.07778    0.922222;
    4687    1    15.9    0.3    0    0    1    0.979711712    -47.8468107    90    1    1.06667    0.972958;
    4688    1    11.7    -1.4    0    0    1    1.02146444    -16.4735453    63    1    1.06349    0.968254;
    4689    1    0    0    0    0    1    1.05211688    -17.2372333    63    1    1.06674    0.936508;
    4690    1    0    0    0    0    1    1.03361043    -13.0489345    225    1    1.08889    0.933333;
    4691    1    33    5.3    0    0    1    1.0165976    -32.9519936    90    1    1.06667    0.977778;
    4692    1    0    0    0    0    1    1.01948275    -12.1557182    63    1    1.06349    0.968254;
    4693    1    0    0    0    0    1    1.01948261    -12.1557465    63    1    1.06349    0.968254;
    4694    1    0    0    0    0    1    1.0260545    3.32591625    225    1    1.08889    0.977778;
    4695    1    0    0    0    0    1    1.02236031    3.11539964    225    1    1.08889    0.977778;
    4696    1    0    0    0    0    1    1.02485647    3.12913512    225    1    1.08889    0.977778;
    4697    1    0    0    0    0    1    1.02350013    3.54846388    225    1    1.08889    0.977778;
    4698    1    13.1    -2.3    0    0    1    1.01776633    -24.9051683    63    1    1.07937    0.952381;
    4699    1    1.8    1    0    0    1    1.03603686    -45.5371722    63    1    1.06349    0.952381;
    4700    1    35.8    6.9    0    0    1    1.04116954    -27.8653604    90    1    1.1    0.944444;
    4701    2    0    0    0    0    1    1.02110848    -13.7096435    63    1    1.06349    0.968254;
    4702    1    16.1    -0.7    0    0    1    0.9884492    -24.1517534    63    1    1.06349    0.968254;
    4703    1    28    9    0    0    1    1.05384695    -17.4846386    225    1    1.08889    0.888889;
    4704    1    0.8    3.5    0    0    1    1.05386245    -17.481917    225    1    1.08889    0.888889;
    4705    1    0    0    0    0    1    1.06168118    -7.06642682    225    1    1.08444    1.00889;
    4706    1    0    0    0    0    1    1.02302114    2.34612468    225    1    1.08444    1.00889;
    4707    1    0    0    0    0    1    1.01974905    2.1286087    225    1    1.08444    1.00889;
    4708    1    0    0    0    0    1    1.0235119    2.50588992    225    1    1.08444    1.00889;
    4709    1    0    0    0    0    1    1.02017157    2.35154097    225    1    1.08444    1.00889;
    4710    1    0    0    0    0    1    1.02209064    2.15495984    225    1    1.08444    1.00889;
    4711    1    0    0    0    0    1    1.02064886    2.39177999    225    1    1.08444    1.00889;
    4712    1    0    0    0    0    1    1.02262993    2.36485634    225    1    1.08444    1.00889;
    4713    1    0    0    0    0    1    1.02108849    2.63230079    225    1    1.08444    1.00889;
    4714    3    0    0    0    0    1    1.07353026    -1.18783267    380    1    1.10263    1.05526;
    4715    1    31    -10.8    0    0    1    1.03107113    -30.4661486    63    1    1.07937    0.920635;
    4716    1    46.5    1.8    0    0    1    1.02317854    -17.8203932    63    1    1.07937    0.952381;
    4717    1    0    0    0    0    1    1.02402821    -10.8325671    63    1    1.07937    0.952381;
    4718    2    -6.2    0    0    0    1    1.056    -19.6098326    63    1    1.07937    0.920635;
    4719    2    0    0    0    0    1    1.09912226    -16.9549312    150    1    1.1    0.9;
    4720    1    15.3    0.8    0    0    1    1.01493281    -5.35522931    63    1    1.07937    0.952381;
    4721    2    13.7    7.1    0    0    1    1.061    -30.7662212    63    1    1.07937    0.920635;
    4722    1    0    0    0    0    1    1.04400606    -25.7334431    225    1    1.08889    1;
    4723    1    19.9    2.5    0    0    1    1.02835036    -22.4222239    90    1    1.07778    0.922222;
    4724    1    10.3    -1    0    0    1    1.06470567    -17.600585    225    1    1.08889    0.888889;
    4725    1    2.3    0    0    0    1    1.06471828    -17.5982292    225    1    1.08889    0.888889;
    4726    1    48.3    12.3    0    0    1    1.06453927    -17.610997    225    1    1.08889    0.888889;
    4727    1    11.9    0.5    0    0    1    1.01078016    -26.6080671    90    1    1.07778    0.922222;
    4728    1    68.6    16.5    0    0    1    1.03446315    -31.8342468    225    1    1.08889    1.00444;
    4729    1    4.1    1.6    0    0    1    0.997734844    -14.3150599    63    1    1.07937    0.952381;
    4730    1    50.3    4.9    0    0    1    0.997624351    -31.6628417    63    1    1.04762    0.952381;
    4731    1    44.3    -6.1    0    0    1    1.02226781    -34.1233092    90    1    1.06667    0.977778;
    4732    1    21.2    -3    0    0    1    1.05603054    -6.64189482    225    1    1.08889    0.986667;
    4733    1    0.1    -0.2    0    0    1    1.02491195    -5.96728755    63    1    1.06349    0.936508;
    4734    1    0    -9    0    0    1    1.04167862    -40.1456448    90    1    1.07778    0.977778;
    4735    1    28.5    10.8    0    0    1    1.01913805    -18.0073776    63    1    1.07937    0.952381;
    4736    1    55.5    5.7    0    0    1    1.03057266    -33.4904201    63    1    1.06349    0.968254;
    4737    1    56.7    20.1    0    0    1    1.03771245    -29.8630892    225    1    1.08444    1.00889;
    4738    1    2    0.3    0    0    1    1.0760345    -21.4411776    225    1    1.08497    1.00444;
    4739    1    5.6    0.7    0    0    1    1.01818672    -21.0219825    45    1    1.06667    0.933333;
    4740    1    45    12.7    0    0    1    0.991321108    -17.3129783    63    1    1.06349    0.936508;
    4741    1    0    0    0    0    1    1.04031741    -10.5398885    63    1    1.06349    0.936508;
    4742    1    58.9    10.9    0    0    1    1.0202953    -7.23818573    63    1    1.07937    0.952381;
    4743    1    9.6    -4.3    0    50    1    1.01264657    -33.2593287    63    1    1.06349    0.968254;
    4744    1    0    0    0    0    1    1.03514449    -29.3970992    225    1    1.08444    1.00889;
    4745    1    45.6    15.5    0    0    1    0.958547932    -8.85291098    45    1    1    0.888889;
    4746    1    0    0    0    0    1    1.05740376    -7.65791787    225    1    1.08889    0.933333;
    4747    1    21.4    6.3    0    0    1    1.01230738    -30.8853072    63    1    1.07937    0.920635;
    4748    1    0    0    0    0    1    1.03482044    -17.3738374    63    1    1.06349    0.936508;
    4749    1    66.4    7.9    0    0    1    1.03143966    -27.554219    63    1    1.07937    0.920635;
    4750    1    0    0    0    0    1    1.03744881    -24.3511864    63    1    1.07937    0.920635;
    4751    1    0    0.1    0    0    1    1.0464533    -14.9219664    63    1    1.07937    0.920635;
    4752    1    2    0.2    0    0    1    1.02459172    -11.6356079    63    1    1.07937    0.952381;
    4753    1    25.4    21.4    0    0    1    1.02340493    2.64260198    225    1    1.04444    0.982222;
    4754    1    13    -1.9    0    0    1    1.05739529    -19.1673919    90    1    1.11111    0.955556;
    4755    1    0    0.1    0    0    1    1.05742579    -19.1233605    90    1    1.11111    0.955556;
    4756    1    32    -0.3    0    0    1    1.0481637    -18.489734    90    1    1.07778    0.922222;
    4757    2    -1.9    -4.9    0    0    1    1.04996579    -27.5314943    63    1    1.07937    0.920635;
    4758    2    0    0    0    0    1    1.005    -19.6432589    63    1    1.06349    0.968254;
    4759    2    0    0    0    0    1    1.005    -19.6432589    63    1    1.06349    0.968254;
    4760    1    7    -0.9    0    0    1    1.00662956    -67.7635    63    1    1.06349    0.952381;
    4761    1    43.5    9    0    0    1    0.979794042    -22.385533    63    1    1.06349    0.968254;
    4762    1    15.5    2.3    0    0    1    0.99129866    -34.0202218    63    1    1.04762    0.952381;
    4763    1    0    0    0    0    1    1.049736    -29.0708561    225    1    1.08889    1.00444;
    4764    1    0    0    0    0    1    1.0586728    -28.7756074    225    1    1.08889    1.00444;
    4765    1    131.1    25.8    0    0    1    1.04798558    -8.87758189    225    1    1.08889    0.933333;
    4766    1    30.3    -1.5    0    0    1    0.965693357    -25.1651744    63    1    1.06349    0.961421;
    4767    1    0    0    0    0    1    1.0128922    -28.930006    63    1    1.06349    0.968254;
    4768    2    0    0    0    0    1    1.049    -27.4999138    150    1    1.08    0.966667;
    4769    1    0    0    0    0    1    1.00267826    -14.9632656    63    1    1.06349    0.968254;
    4770    1    44.5    3.3    0    0    1    1.00847948    -36.4611079    63    1    1.06349    0.968254;
    4771    1    13.5    2.1    0    0    1    1.04317249    -35.9910781    90    1    1.07778    0.977778;
    4772    1    17.2    2.6    0    0    1    1.00449673    -20.4290095    63    1    1.07937    0.952381;
    4773    1    0    0    0    0    1    1.02395568    -23.5513494    90    1    1.06667    0.977778;
    4774    1    0    0    0    0    1    1.06213093    -19.3460134    225    1    1.08444    1.00444;
    4775    1    -15.6    -0.6    0    0    1    1.07474146    -11.4860934    380    1    1.10263    1.04211;
    4776    1    0    0    0    0    1    1.02757503    -19.6074882    63    1    1.07937    0.952381;
    4777    1    23    6.4    0    0    1    1.02669182    -14.4811567    63    1    1.07937    0.952381;
    4778    2    29.2    5.4    0    0    1    1.01540955    -23.8433231    63    1    1.07937    0.920635;
    4779    1    47    3.5    0    0    1    1.020624    -13.6723684    63    1    1.06349    0.936508;
    4780    1    0    0    0    0    1    1.02472597    -8.76724092    225    1    1.08889    0.933333;
    4781    1    15.9    -1.6    0    0    1    1.02028419    -23.8866053    90    1    1.06667    0.977778;
    4782    1    71.8    7.3    0    0    1    1.05166648    -18.1024515    225    1    1.08889    0.888889;
    4783    1    22.8    -3.6    0    0    1    1.00661025    -34.0902108    63    1    1.04762    0.952381;
    4784    1    0    0    0    0    1    1.02966384    -29.7455598    225    1    1.08889    1.00444;
    4785    1    32.2    2.6    0    0    1    1.01304136    -29.5335594    63    1    1.07937    0.920635;
    4786    1    3.4    1.1    0    0    1    1.01938529    -18.713553    63    1    1.06349    0.968254;
    4787    1    29.7    0.1    0    0    1    1.01380688    -36.0256085    90    1    1.06667    0.977778;
    4788    1    -0    -0.6    0    0    1    1.016959    -38.5198254    90    1    1.06667    0.977778;
    4789    1    21.9    1    0    0    1    1.0152354    -50.4330458    90    1    1.06667    0.977778;
    4790    1    0    0    0    0    1    1.02592009    -22.2381027    63    1    1.06349    0.936508;
    4791    1    0    0    0    0    1    1.04990099    -34.6357972    90    1    1.06667    0.977778;
    4792    1    0    0    0    0    1    1.03964245    -34.5055177    90    1    1.07778    0.977778;
    4793    1    21.8    1.1    0    27    1    1.04358985    -35.6988653    90    1    1.07778    0.977778;
    4794    2    0    0    0    0    1    1.05292646    -11.3472516    63    1    1.06349    0.936508;
    4795    1    -14    0    0    0    1    1.0781856    -5.75951703    225    1    1.08889    0.933333;
    4796    1    0    0    0    0    1    1.00959759    -31.8926429    63    1    1.04762    0.952381;
    4797    1    9    3.5    0    0    1    1.00932327    -31.8999079    63    1    1.04762    0.952381;
    4798    1    17    0.1    0    0    1    0.971660307    -19.8956685    63    1    1.06349    0.968254;
    4799    1    11.7    -0.4    0    0    1    0.972705457    -19.7482116    63    1    1.06349    0.968254;
    4800    1    25.9    4.5    0    0    1    1.00279214    -14.2567928    63    1    1.06349    0.968254;
    4801    1    14.9    4.3    0    0    1    1.02970912    -33.2080401    90    1    1.07778    0.977778;
    4802    1    47.4    -1.9    0    0    1    1.02766587    -32.8885343    63    1    1.06349    0.968254;
    4803    1    27.5    5    0    0    1    1.02274873    -2.36890646    63    1    1.07937    0.952381;
    4804    1    0    0    0    0    1    1.08164791    -0.0139559038    225    1    1.09259    0.986667;
    4805    2    0    0    0    0    1    1.007    -14.1397834    63    1    1.06349    0.936508;
    4806    1    59.9    1.1    0    0    1    1.05507548    -61.0440193    63    1    1.06349    0.952381;
    4807    1    41.7    7.9    0    0    1    0.982691418    -34.9897987    63    1    1.04762    0.952381;
    4808    1    17.7    7.1    0    0    1    1.00199909    -9.58854226    63    1    1.07937    0.952381;
    4809    1    0    0    0    0    1    1.02146772    -23.6298505    90    1    1.06667    0.977778;
    4810    1    0    0    0    0    1    1.0295607    -40.6941097    90    1    1.06667    0.977778;
    4811    1    0    0    0    0    1    1.0583627    -21.1432657    225    1    1.08444    1.00444;
    4812    1    3.5    2.4    0    0    1    0.993622164    -25.672666    63    1    1.07937    0.952381;
    4813    1    26.9    0.4    0    0    1    1.02700693    -37.4342745    90    1    1.07778    0.977778;
    4814    1    7.8    1.3    0    0    1    1.0078629    -15.4969461    63    1    1.06349    0.968254;
    4815    1    22.1    3.1    0    0    1    1.03629838    -45.1234843    90    1    1.07778    0.977778;
    4816    1    50.1    23.8    0    0    1    1.05167764    -24.1274328    90    1    1.08889    0.933333;
    4817    1    69.4    14.7    0    0    1    1.03051536    -33.8703489    90    1    1.07778    0.977778;
    4818    2    -2.2    0    0    0    1    1.026    -14.0312182    63    1    1.07937    0.952381;
    4819    2    0    0    0    0    1    1.013    -13.5844384    20    1    1.15    0.8;
    4820    2    0    0    0    0    1    1.012    -13.6701313    20    1    1.15    0.8;
    4821    1    0    0    0    0    1    1.0129333    -14.4453049    63    1    1.06349    0.936508;
    4822    1    0    0    0    0    1    1.01292247    -14.4456945    63    1    1.06349    0.936508;
    4823    1    -3    -0.6    0    0    1    1.04062617    -36.0658788    90    1    1.06667    0.977778;
    4824    1    0.8    -0.8    0    0    1    1.01172853    -14.6483437    63    1    1.06349    0.936508;
    4825    2    0    0    0    0    1    1.09    13.4276553    20    1    1.15    0.8;
    4826    2    0    0    0    0    1    1.087    13.3308075    20    1    1.15    0.8;
    4827    2    0    0    0    0    1    1.081    7.85181014    20    1    1.15    0.8;
    4828    2    0    0    0    0    1    1.087    13.2047744    20    1    1.15    0.8;
    4829    2    0    0    0    0    1    1.091    13.1702308    20    1    1.15    0.8;
    4830    2    0    0    0    0    1    1.079    13.3603407    20    1    1.15    0.8;
    4831    1    0    0    0    0    1    1.0648033    1.90626201    380    1    1.10526    1.03947;
    4832    1    0    0    0    29    1    1.06593491    -29.1086727    90    1    1.07778    0.977778;
    4833    1    0    0    0    0    1    1.07343447    -25.0715947    225    1    1.08889    1.00444;
    4834    1    0    0    0    0    1    1.07388982    -25.4693019    225    1    1.08889    1.00444;
    4835    1    0    0    0    0    1    1.08482553    -18.8365618    380    1    1.10526    1.04211;
    4836    1    33.1    2.8    0    0    1    0.998287556    -24.4370645    63    1    1.06349    0.968254;
    4837    1    32.7    -1.3    0    0    1    1.03343512    -29.9524623    63    1    1.06349    0.904762;
    4838    1    21    -1.6    0    0    1    1.02667076    -33.2443091    90    1    1.06667    0.977778;
    4839    1    0    0    0    0    1    1.00133604    -18.0189926    63    1    1.06349    0.968254;
    4840    1    63.5    15.6    0    0    1    1.02730368    -17.6592405    63    1    1.06349    0.936508;
    4841    1    14.9    4.3    0    0    1    1.022166    -28.4838264    90    1    1.11111    0.955556;
    4842    1    27.9    3.9    0    0    1    1.01859928    -18.2268941    63    1    1.06349    0.968254;
    4843    1    0.8    2.4    0    0    1    1.00733282    -22.0852217    63    1    1.07937    0.952381;
    4844    1    19.3    -2.3    0    0    1    1.00525624    -23.9254999    63    1    1.07937    0.952381;
    4845    1    30.8    4.5    0    0    1    1.02441065    -33.8434322    63    1    1.06349    0.968254;
    4846    1    24.5    4.3    0    0    1    0.999677573    -23.8982283    63    1    1.07937    0.920635;
    4847    1    30.2    6    0    0    1    0.998087413    -24.9550626    63    1    1.07937    0.920635;
    4848    2    0    0    0    0    1    1.05214458    -17.2348126    63    1    1.06664    0.936508;
    4849    1    67    6.8    0    0    1    1.0319188    -21.1537529    225    1    1.08889    0.888889;
    4850    1    48.3    1.8    0    0    1    1.01060527    -33.7117182    90    1    1.06667    0.977778;
    4851    1    18.1    1.4    0    0    1    1.02100052    -25.3765669    90    1    1.06667    0.977778;
    4852    1    3.3    6.1    0    0    1    1.04743741    -11.7819058    63    1    1.06634    0.936508;
    4853    1    85.9    8.8    0    0    1    1.05036274    -8.91160102    225    1    1.08889    0.933333;
    4854    1    0    0.1    0    0    1    1.02669951    -27.8564934    63    1    1.07937    0.920635;
    4855    1    5.9    -4.6    0    0    1    1.02634407    -15.4685239    63    1    1.06349    0.968254;
    4856    2    0    0    0    0    1    0.943018333    -8.76525236    45    1    1    0.888889;
    4857    1    0.3    1.7    0    0    1    0.943018027    -8.76524219    45    1    1    0.888889;
    4858    1    0    0    0    0    1    1.05602395    -6.92073115    225    1    1.08889    0.933333;
    4859    1    3    0.2    0    0    1    1.03528593    -13.4999928    63    1    1.06349    0.936508;
    4860    1    7.1    -0.7    0    0    1    1.03263461    -26.6257132    90    1    1.06667    0.977778;
    4861    1    26.1    7.2    0    0    1    0.964020735    -9.72629512    63    1    1.07937    0.952381;
    4862    1    19.2    2.2    0    0    1    1.05190571    -24.1401053    63    1    1.07937    0.920635;
    4863    1    0    0    0    0    1    1.07099915    -20.9431997    225    1    1.08889    1;
    4864    1    0    0    0    0    1    1.08203823    -15.9588386    380    1    1.10526    1.05263;
    4865    1    0    0    0    0    1    1.0815361    -19.8997431    380    1    1.10263    1.04211;
    4866    1    55.8    4    0    0    1    1.04037939    -33.8625855    225    1    1.08889    1.00444;
    4867    1    0    0    0    0    1    1.02510531    -25.0260838    63    1    1.07937    0.920635;
    4868    1    0    0    0    0    1    1.06450005    -20.2711585    225    1    1.08889    1;
    4869    2    6.5    0    0    0    1    1.01434472    -9.27920921    63    1    1.06349    0.936508;
    4870    1    23.4    2.5    0    0    1    1.0357064    -25.3837383    63    1    1.06349    0.936508;
    4871    1    24.9    0    0    0    1    1.00679618    -15.9766303    63    1    1.06349    0.936508;
    4872    1    2.3    1.3    0    0    1    1.0395253    -10.5854002    63    1    1.06349    0.936508;
    4873    1    29.6    3.3    0    0    1    1.00804866    -49.1087661    90    1    1.06667    0.977778;
    4874    1    47.7    5.3    0    0    1    1.03811012    -11.2999045    63    1    1.06349    0.936508;
    4875    1    8    2.1    0    0    1    1.07133804    -27.0759714    90    1    1.11111    0.922222;
    4876    2    0    0    0    0    1    1.04017025    -24.2405597    225    1    1.08889    0.977778;
    4877    1    0    0    0    0    1    1.02068089    -20.6992594    63    1    1.07937    0.952381;
    4878    1    2.9    0.6    0    0    1    1.01911533    -20.8353053    63    1    1.07937    0.952381;
    4879    1    28.9    9.7    0    0    1    1.0324478    -38.1758314    63    1    1.0536    0.952381;
    4880    1    9    1.6    0    0    1    1.0040127    -36.5963362    63    1    1.04762    0.952381;
    4881    1    0    0    0    0    1    0.984347903    -34.9710012    63    1    1.04762    0.952381;
    4882    1    136.3    33.9    0    0    1    1.03926634    -34.639425    225    1    1.08889    1.00444;
    4883    2    0    0    0    0    1    1.029    -19.6154376    63    1    1.06349    0.936508;
    4884    1    0    0    0    0    1    1.04143142    -20.2310229    225    1    1.08889    0.888889;
    4885    1    0    0    0    0    1    1.03356233    -48.418872    90    1    1.06667    0.977778;
    4886    1    0    0    0    0    1    1.05953168    -44.0714942    225    1    1.08444    1.00444;
    4887    1    18.1    -0.4    0    0    1    1.02315446    -18.2509882    90    1    1.08889    0.933333;
    4888    1    10.8    0.7    0    0    1    1.00672907    -16.5393583    63    1    1.07937    0.952381;
    4889    1    0    0    0    0    1    1.02919239    -15.0713491    225    1    1.08889    0.888889;
    4890    1    0    0    0    0    1    1.04637119    -10.7494336    380    1    1.10526    0.973684;
    4891    1    30.9    1.2    0    0    1    1.01935352    -17.3028051    63    1    1.07937    0.952381;
    4892    1    52.6    7.9    0    0    1    1.00076264    -24.1977991    63    1    1.06349    0.968254;
    4893    1    31.6    2.3    0    0    1    0.995246768    -40.5038268    63    1    1.04762    0.952381;
    4894    1    9.9    -2.9    0    0    1    1.02220096    -17.1159563    63    1    1.06349    0.968254;
    4895    1    10.3    13.1    0    0    1    1.05500687    -23.6002634    90    1    1.07778    0.922222;
    4896    1    11.1    -0.6    0    0    1    1.02327962    -18.9753975    225    1    1.08889    0.888889;
    4897    1    -13.3    1.7    0    0    1    1.03859042    -40.1592444    90    1    1.07778    0.977778;
    4898    1    32.9    5    0    0    1    1.01704252    -24.161823    63    1    1.07937    0.920635;
    4899    2    0    0    0    0    1    1.03208306    -3.6135166    63    1    1.07937    0.952381;
    4900    1    13.6    1.6    0    0    1    1.04392514    -42.1151095    90    1    1.06667    0.977778;
    4901    1    63.9    10.5    0    0    1    1.01671586    -21.2857899    63    1    1.06349    0.936508;
    4902    1    13    1.7    0    0    1    1.02201314    -10.8334373    63    1    1.06349    0.936508;
    4903    2    0.2    0    0    0    1    1.0232864    -10.559568    63    1    1.06349    0.936508;
    4904    1    0    0.1    0    0    1    1.02248506    -33.7475703    63    1    1.06349    0.968254;
    4905    1    4.7    -2.6    0    0    1    1.02312848    -19.9531126    63    1    1.07937    0.952381;
    4906    1    0    0    0    0    1    1.05571906    -15.8652908    225    1    1.08889    0.986667;
    4907    1    0    0    0    0    1    1.05873314    -17.0908181    225    1    1.08889    0.986667;
    4908    1    0    0    0    0    1    1.0700338    -12.5812378    380    1    1.10526    1.03947;
    4909    1    30.9    -2.3    0    0    1    1.02859456    -24.803802    90    1    1.06667    0.977778;
    4910    1    10.8    0.2    0    0    1    1.02682683    -35.9555214    90    1    1.07778    0.977778;
    4911    1    37.5    2.5    0    0    1    1.04299895    -23.8085228    63    1    1.07937    0.920635;
    4912    1    0    0    0    0    1    1.08146993    0.583672772    225    1    1.091    0.986667;
    4913    1    0    0    0    0    1    1.09434298    4.35893563    380    1    1.10526    1.03947;
    4914    1    0    0    0    0    1    1.09594338    5.73055237    380    1    1.10627    1.03947;
    4915    1    6.2    -0.7    0    0    1    1.03392106    -41.3289571    90    1    1.07778    0.977778;
    4916    1    13.5    3.4    0    0    1    0.992391979    -16.1474499    63    1    1.06349    0.936508;
    4917    1    39.6    4.7    0    0    1    1.06209206    -31.1215135    225    1    1.08889    1.00444;
    4918    1    76.5    21.5    0    0    1    1.05415759    -30.0903033    225    1    1.08889    1.00444;
    4919    1    8.7    6    0    0    1    1.02819872    -9.7354531    63    1    1.07937    0.952381;
    4920    1    4.9    6.5    0    0    1    1.02961961    -9.01532693    63    1    1.07937    0.952381;
    4921    1    0    0    0    0    1    1.0016725    -8.54522216    150    1    1.1    0.9;
    4922    1    -21.3    0    0    0    1    1.06909522    -5.66909455    225    1    1.08889    0.986667;
    4923    1    0    0    0    0    1    1.0815905    -2.83154495    380    1    1.10526    1.03947;
    4924    1    32    5.6    0    0    1    1.01343229    -30.044123    90    1    1.06667    0.977778;
    4925    2    26    6.2    0    0    1    1.002    -20.2089449    63    1    1.06349    0.968254;
    4926    1    0    0    0    50    1    1.03435145    -31.9284203    63    1    1.06349    0.968254;
    4927    1    0    0    0    0    1    1.03455578    -27.2306091    225    1    1.08444    1.00889;
    4928    2    0    0    0    0    1    1.026    -22.9056246    63    1    1.07937    0.920635;
    4929    1    0    0    0    0    1    1.04206103    -25.8019245    63    1    1.07937    0.920635;
    4930    1    40.7    8.3    0    0    1    1.02573878    -40.5677047    90    1    1.06667    0.977778;
    4931    1    0    0    0    0    1    1.02928579    -17.3780153    63    1    1.06349    0.968254;
    4932    1    0    0    0    0    1    1.04707296    -12.7966413    225    1    1.08444    1.00889;
    4933    1    0    0    0    0    1    1.05110131    -8.08916476    63    1    1.07937    0.920635;
    4934    1    4.9    0.5    0    0    1    1.05121765    -8.05360048    63    1    1.07937    0.920635;
    4935    1    52.2    6.1    0    0    1    1.0385614    -43.3708816    90    1    1.07778    0.977778;
    4936    1    43    6.7    0    0    1    1.02876936    -17.2669253    63    1    1.06349    0.936508;
    4937    1    0.7    1.6    0    0    1    1.00891486    -34.7694378    63    1    1.04762    0.952381;
    4938    1    57.9    10.4    0    0    1    0.989681859    -49.244727    90    1    1.06667    0.977778;
    4939    1    39    0.4    0    0    1    1.01716649    -24.1210602    63    1    1.06349    0.968254;
    4940    1    0.7    0.9    0    0    1    1.00911565    -34.770975    63    1    1.04762    0.952381;
    4941    1    0.7    0.9    0    0    1    1.009118    -34.7707006    63    1    1.04762    0.952381;
    4942    1    1.7    0.8    0    0    1    1.00906546    -34.7737943    63    1    1.04762    0.952381;
    4943    1    0    0    0    0    1    1.06273207    -30.9814889    225    1    1.08889    1.00444;
    4944    1    0    0    0    0    1    1.06278105    -30.9793692    225    1    1.08889    1.00444;
    4945    1    48.3    7.9    0    0    1    1.02195113    -11.8715502    63    1    1.07937    0.952381;
    4946    1    0    0    0    0    1    1.06281196    -6.79242201    225    1    1.08889    0.986667;
    4947    1    150.4    45.1    0    0    1    1.06208319    -31.0747376    225    1    1.08889    1.00444;
    4948    1    0    0    0    0    1    1.01179654    -14.0398105    63    1    1.06349    0.968254;
    4949    1    35.9    -1.2    0    0    1    1.0121041    -8.6471366    63    1    1.06349    0.936508;
    4950    1    7    -1    0    0    1    1.02325824    -30.8686737    63    1    1.04762    0.952381;
    4951    2    0    0    0    0    1    0.958    -9.0834815    45    1    1    0.888889;
    4952    1    0    0    0    0    1    1.06843302    -11.8243144    380    1    1.10526    1.03947;
    4953    1    1.3    0.5    0    0    1    0.99465729    -21.0547176    63    1    1.07937    0.952381;
    4954    1    32.7    -2.3    0    0    1    1.06706121    -17.4260496    380    1    1.10526    1.03947;
    4955    1    38.7    9.6    0    0    1    1.02631151    -41.3498051    90    1    1.07778    0.977778;
    4956    1    12.8    -2.3    0    0    1    1.02411554    -21.6751769    63    1    1.06349    0.936508;
    4957    1    0.9    0.3    0    0    1    1.02669827    -16.8104729    63    1    1.06349    0.936508;
    4958    1    6.8    -2.2    0    0    1    1.00129034    -17.6280358    63    1    1.07937    0.952381;
    4959    1    0    0    0    0    1    1.03444082    -34.4552491    90    1    1.07778    0.977778;
    4960    1    0    0    0    0    1    1.05775573    -30.4451412    225    1    1.08889    1.00444;
    4961    1    0    0    0    0    1    1.04563812    -29.7351438    225    1    1.08889    1.00444;
    4962    1    0    0    0    0    1    1.0522277    -24.6805479    380    1    1.10526    1.04211;
    4963    1    30.5    5.2    0    0    1    1.0380684    -22.7688328    20    1    1.15    0.8;
    4964    1    23.7    4.3    0    0    1    1.04071989    -25.5764366    90    1    1.06667    0.977778;
    4965    1    0    0    0    0    1    1.03813352    -22.7554946    225    1    1.08444    1.00444;
    4966    1    21.3    -13.8    0    0    1    1.04782731    -25.582345    90    1    1.06667    0.977778;
    4967    1    33.3    -8.7    0    0    1    1.03834237    -27.868801    63    1    1.07937    0.920635;
    4968    1    4.7    0.6    0    0    1    1.01832087    -32.999157    63    1    1.04762    0.952381;
    4969    1    1.9    -6.2    0    0    1    1.0495929    -29.8272513    225    1    1.08889    1.00444;
    4970    1    0    0    0    0    1    1.01647342    -29.5033048    90    1    1.06667    0.977778;
    4971    1    0    0    0    0    1    1.07680607    -22.605675    380    1    1.10263    1.04211;
    4972    1    0    0    0    0    1    1.08067069    -21.4762248    380    1    1.10263    1.04211;
    4973    2    -0.2    0    0    0    1    1.032    -17.3150781    63    1    1.06349    0.936508;
    4974    1    0.1    6.9    0    0    1    1.00030421    -32.5702124    63    1    1.04762    0.952381;
    4975    1    0    0    0    0    1    1.04188379    -8.95312169    63    1    1.09524    0.904762;
    4976    1    13.1    2    0    0    1    1.0235138    -32.5303711    63    1    1.04762    0.952381;
    4977    1    20.7    0.2    0    0    1    1.01705162    -32.4792099    63    1    1.04762    0.952381;
    4978    1    34.8    5.5    0    0    1    1.04972633    -29.0708133    225    1    1.08889    1.00444;
    4979    1    0    0    0    0    1    1.05864432    -28.7753603    225    1    1.08889    1.00444;
    4980    1    0    0    0    0    1    1.05052103    -24.1177859    380    1    1.10526    1.04211;
    4981    1    56.3    6    0    0    1    1.04595821    -15.8197146    63    1    1.06349    0.936508;
    4982    1    0    0    0    0    1    1.02949258    -22.5678492    90    1    1.07778    0.922222;
    4983    1    0    0    0    0    1    1.02705377    -22.8443989    90    1    1.07778    0.922222;
    4984    1    0    0    0    0    1    1.02478227    -21.3695081    63    1    1.07937    0.952381;
    4985    1    0    0    0    0    1    1.0624521    -18.8793537    225    1    1.08889    0.986667;
    4986    2    16.5    2.9    0    0    1    1.024    -11.6883713    63    1    1.06349    0.936508;
    4987    2    0    0    0    0    1    1.108    -0.568115093    20    1    1.15    0.8;
    4988    2    0    0    0    0    1    1.12    -0.902628465    20    1    1.15    0.8;
    4989    2    0    0    0    0    1    1.12    -0.818150144    20    1    1.15    0.8;
    4990    1    0    0    0    0    1    1.06921359    -5.02683576    225    1    1.08889    0.986667;
    4991    1    0    0    0    0    1    1.0821293    -5.537842    225    1    1.08889    0.986667;
    4992    1    0    0    0    0    1    1.08212868    -5.53755358    225    1    1.08889    0.986667;
    4993    1    14.7    5    0    0    1    1.02339261    -9.48503306    63    1    1.07937    0.952381;
    4994    1    0    0    0    0    1    1.08202499    -5.55398902    225    1    1.08889    0.986667;
    4995    1    0    0    0    0    1    1.06910473    -5.04240476    225    1    1.08889    0.986667;
    4996    1    9    -2.4    0    0    1    1.00640076    -11.2418563    63    1    1.07937    0.952381;
    4997    1    15.9    4.9    0    0    1    1.01563051    -2.13419996    63    1    1.07937    0.952381;
    4998    1    0    0    0    0    1    1.073162    0.770325688    225    1    1.08889    0.986667;
    4999    1    5    -0.8    0    0    1    0.996633784    -28.6761506    63    1    1.06349    0.936508;
    5000    1    33.9    2.8    0    0    1    1.02070372    -13.0499404    63    1    1.06349    0.936508;
    5001    1    30.3    6.4    0    0    1    1.04356131    -22.6517773    63    1    1.06349    0.936508;
    5002    1    0    0    0    0    1    1.02534846    -18.3400971    225    1    1.08889    0.933333;
    5003    1    0    0    0    0    1    1.02877634    -17.5157992    63    1    1.06349    0.936508;
    5004    1    0    0    0    0    1    1.03495435    -11.3215992    225    1    1.08889    0.933333;
    5005    1    0.3    -0.6    0    0    1    0.974952107    -24.6184269    63    1    1.06349    0.936508;
    5006    1    37    4.3    0    0    1    1.02306508    -12.1970153    63    1    1.06349    0.936508;
    5007    1    0.1    0.1    0    0    1    0.992757338    -25.1961408    63    1    1.07937    0.952381;
    5008    1    -11.3    -1.8    0    0    1    1.05444535    -15.3003075    63    1    1.07271    0.936508;
    5009    1    0    0    0    0    1    1.05863683    -12.6819029    225    1    1.08889    0.933333;
    5010    1    39.4    -1.4    0    0    1    1.05408926    -14.0271953    63    1    1.06349    0.936508;
    5011    1    20    3.9    0    0    1    1.02182529    -15.9910609    63    1    1.07937    0.952381;
    5012    1    14.3    -1.1    0    0    1    1.00109699    -15.6334856    63    1    1.06349    0.968254;
    5013    1    45.8    22.8    0    0    1    1.03413783    -24.0933249    225    1    1.08889    1.00444;
    5014    1    -2.1    3.1    0    0    1    1.03570789    -23.9527114    225    1    1.08889    1.00444;
    5015    1    18.6    -0.5    0    0    1    1.03087943    -16.3768199    63    1    1.07937    0.920635;
    5016    1    0.5    0.1    0    0    1    1.03349797    -28.8670208    90    1    1.06667    0.977778;
    5017    1    11.2    -3.2    0    0    1    1.02711578    -32.131115    90    1    1.06667    0.977778;
    5018    1    10    5.1    0    0    1    1.06039019    -16.9351602    63    1    1.06349    0.936508;
    5019    1    26.7    -6.5    0    0    1    1.02676153    -25.5493073    63    1    1.07937    0.920635;
    5020    1    8.8    3.9    0    0    1    1.03177062    -20.1671829    63    1    1.06349    0.936508;
    5021    1    -20.9    -4.4    0    0    1    1.01744839    -14.014964    90    1    1.06667    0.988889;
    5022    1    34.6    -3.2    0    0    1    1.01105437    -42.0300461    90    1    1.07778    0.977778;
    5023    1    9.2    0.7    0    0    1    1.01204018    -18.1006139    63    1    1.07937    0.952381;
    5024    1    4.1    0.1    0    0    1    1.00954045    -33.5375278    63    1    1.04762    0.952381;
    5025    1    90.7    17    0    0    1    1.04316785    -30.2870786    225    1    1.08889    1.00444;
    5026    1    65    10    0    0    1    1.02679811    -30.8386408    225    1    1.08889    1.00444;
    5027    2    0    0    0    0    1    1.066    -15.3880993    90    1    1.07778    0.922222;
    5028    1    26.9    6.3    0    0    1    1.01862917    -25.6337514    63    1    1.07937    0.920635;
    5029    1    4.8    2.4    0    0    1    1.01583474    -38.8969416    90    1    1.06667    0.977778;
    5030    1    -0.2    -0.1    0    0    1    1.02813365    -37.0588093    90    1    1.06667    0.977778;
    5031    1    19.1    0.2    0    0    1    1.04196846    -28.8186836    63    1    1.07937    0.920635;
    5032    1    26.9    2.8    0    0    1    1.05693395    -23.7134313    63    1    1.07937    0.920635;
    5033    2    0    0    0    0    1    1.006    -21.0779153    63    1    1.07937    0.920635;
    5034    1    16.7    -3.6    0    0    1    1.01475898    -31.4816634    63    1    1.04762    0.888889;
    5035    1    16    7.9    0    0    1    1.01751266    -1.28312675    63    1    1.07937    0.952381;
    5036    1    16.7    5.1    0    0    1    1.02086278    -29.5834327    63    1    1.07937    0.920635;
    5037    1    0    0    0    0    1    1.00809614    -33.2069543    63    1    1.04762    0.952381;
    5038    1    159.5    34.8    0    0    1    1.05997261    -31.2135666    225    1    1.08889    1.00444;
    5039    1    0    0    0    0    1    1.03890673    -24.0764915    90    1    1.07778    0.922222;
    5040    1    12.7    0.6    0    0    1    1.03067738    -25.1211664    90    1    1.07778    0.922222;
    5041    2    22.9    0    0    0    1    1.00857257    -11.7690953    63    1    1.06349    0.936508;
    5042    1    16.8    3.9    0    0    1    0.995735492    -50.3553252    90    1    1.06667    0.977778;
    5043    1    21.2    -6.8    0    0    1    1.00824083    -13.6434473    63    1    1.06349    0.936508;
    5044    2    30.6    0    0    0    1    1.02641101    -29.861434    63    1    1.07937    0.920635;
    5045    1    0    0    0    0    1    1.02095068    -17.8735575    63    1    1.07937    0.952381;
    5046    1    24.9    5.3    0    0    1    1.02951861    -28.1093038    90    1    1.1    0.944444;
    5047    1    4.2    3.2    0    0    1    1.0358157    -3.06366466    63    1    1.07937    0.952381;
    5048    1    2    -0.9    0    0    1    1.01424198    -38.8565227    90    1    1.06667    0.977778;
    5049    1    171.6    61.7    0    0    1    1.04452937    -6.62947513    225    1    1.08889    0.933333;
    5050    1    -15    -2.7    0    0    1    1.01012928    -14.8512021    90    1    1.06667    0.988889;
    5051    1    4.5    1.4    0    0    1    0.987160859    -34.2169376    63    1    1.04762    0.952381;
    5052    2    0    0    0    0    1    1.02914863    -10.4817175    63    1    1.07937    0.952381;
    5053    1    14.7    -2.9    0    0    1    1.02440712    -9.84596058    63    1    1.07937    0.952381;
    5054    1    29.3    0.1    0    0    1    1.02564535    -23.6865688    63    1    1.07937    0.920635;
    5055    1    0    0    0    34    1    1.05057427    -43.5793011    90    1    1.06667    0.977778;
    5056    1    0    0    0    0    1    1.04525676    -37.6661659    225    1    1.08444    1.00444;
    5057    1    11.9    0.2    0    0    1    1.01442213    -13.4924668    63    1    1.06349    0.936508;
    5058    1    42.2    15.2    0    0    1    1.04750123    -25.1603687    90    1    1.11111    0.955556;
    5059    1    2    1    0    0    1    1.02751599    -28.6627538    63    1    1.07937    0.952381;
    5060    1    6    0.1    0    0    1    0.976922945    -8.95932003    63    1    1.07937    0.952381;
    5061    1    7.3    2.6    0    0    1    0.984125398    -34.0523381    63    1    1.04762    0.952381;
    5062    1    29    6.1    0    0    1    1.0318589    -11.4475979    63    1    1.07937    0.952381;
    5063    1    0    0    0    0    1    1.02091526    -10.6871714    63    1    1.07937    0.952381;
    5064    1    0    0    0    0    1    1.07056141    -15.0030041    225    1    1.08889    0.888889;
    5065    1    -1.3    -9.1    0    0    1    1.06339571    -16.1964221    225    1    1.08889    0.888889;
    5066    1    0    0    0    0    1    1.08317561    -11.9539018    380    1    1.10526    1;
    5067    1    0    0    0    0    1    1.08605589    -11.7498082    380    1    1.10526    1;
    5068    1    47.6    5.4    0    0    1    1.0376294    -23.2807093    90    1    1.11111    0.955556;
    5069    1    0    0    0    0    1    1.02781541    -10.5321139    63    1    1.07937    0.952381;
    5070    1    44.6    9    0    0    1    1.04693197    -25.051081    90    1    1.1    0.944444;
    5071    1    23.2    4.9    0    0    1    1.04059678    -20.3084758    225    1    1.08889    0.888889;
    5072    1    31.2    7.1    0    0    1    1.04031261    -20.3532491    225    1    1.08889    0.888889;
    5073    1    0    0    0    0    1    1.04513546    -19.0248117    225    1    1.08889    0.888889;
    5074    1    0    0    0    0    1    1.05546184    -14.6184784    380    1    1.10526    1;
    5075    1    13.5    8.6    0    0    1    1.06171578    -16.3695362    225    1    1.08889    0.888889;
    5076    1    23.5    8.4    0    0    1    1.06156703    -16.3975739    225    1    1.08889    0.888889;
    5077    1    3.4    1.3    0    0    1    1.04632477    -19.5096835    225    1    1.08889    0.888889;
    5078    1    0    0    0    0    1    1.03153965    -3.60069659    63    1    1.07937    0.952381;
    5079    1    10.8    5.9    0    0    1    1.00053163    -8.25913855    63    1    1.07937    0.952381;
    5080    1    4.1    1    0    0    1    1.05327464    -29.4382379    90    1    1.07778    0.977778;
    5081    1    12.3    1.2    0    0    1    1.04278523    -31.6919561    90    1    1.07778    0.977778;
    5082    1    0    0    0    0    1    1.07010963    -26.6994548    225    1    1.08889    1.00444;
    5083    1    4.9    1    0    0    1    1.06803916    -15.0967359    90    1    1.07778    0.922222;
    5084    1    12.2    -0.4    0    0    1    1.03535538    -13.322974    63    1    1.06349    0.936508;
    5085    1    59    4.6    0    0    1    1.01193325    -43.712296    90    1    1.07778    0.977778;
    5086    1    23.2    1.7    0    0    1    1.01834855    -21.0012519    63    1    1.06349    0.936508;
    5087    1    38.8    4    0    0    1    1.02561046    -33.3691479    90    1    1.07778    0.977778;
    5088    1    0    0    0    0    1    1.04680647    -32.8300784    225    1    1.08889    1.00444;
    5089    1    0    0    0    0    1    1.05895038    -26.4734817    380    1    1.10526    1.04211;
    5090    1    33.8    6.5    0    0    1    1.01812181    -22.71417    63    1    1.06349    0.936508;
    5091    1    0.5    -0.2    0    0    1    1.01998513    -43.1728534    90    1    1.06667    0.977778;
    5092    1    0    0    0    0    1    1.03672381    -23.7115009    90    1    1.07778    0.966667;
    5093    1    0    0    0    0    1    0.938962    -6.54319592    45    1    1    0.888889;
    5094    1    29.6    0    0    0    1    1.0191608    -24.0841394    63    1    1.06349    0.936508;
    5095    1    0    0    0    0    1    1.03523464    -23.6541225    90    1    1.06667    0.977778;
    5096    1    0    0    0    0    1    0.99014003    -33.4171051    63    1    1.04762    0.952381;
    5097    1    0    0    0    0    1    1.01410979    -40.0285317    90    1    1.06667    0.977778;
    5098    1    0    0    0    0    1    1.05793323    -20.1749752    63    1    1.07937    0.920635;
    5099    1    0    0    0    0    1    1.02518633    -2.58278712    63    1    1.07937    0.952381;
    5100    1    0    0    0    0    1    1.01076675    -33.3160903    63    1    1.04762    0.952381;
    5101    1    0    0    0    0    1    1.0577762    -36.899416    225    1    1.08444    1.00444;
    5102    1    0    0    0    0    1    1.02717525    -16.6672179    63    1    1.06349    0.936508;
    5103    1    0    0    0    0    1    1.03912866    -18.0121555    63    1    1.06349    0.936508;
    5104    1    0    0    0    0    1    0.942937689    -7.25334442    45    1    1    0.888889;
    5105    1    2.7    2    0    0    1    0.980826441    -11.1591887    45    1    1    0.888889;
    5106    1    0    0    0    0    1    1.02508797    -11.5325812    63    1    1.07937    0.952381;
    5107    1    0    0    0    0    1    1.03124139    -31.9200543    90    1    1.06667    0.977778;
    5108    1    0    0    0    0    1    1.05516931    -22.2467378    225    1    1.13333    0.853333;
    5109    1    0    0    0    0    1    1.03406286    -20.2221707    63    1    1.07937    0.920635;
    5110    1    0    0    0    0    1    1.02104953    -34.4015496    90    1    1.06667    0.977778;
    5111    1    0    0    0    0    1    1.00672466    -31.4385677    63    1    1.04762    0.952381;
    5112    1    0    0    0    0    1    1.06048119    -23.6854488    90    1    1.15556    0.855556;
    5113    1    0    0    0    0    1    1.0596018    -23.7746329    90    1    1.15556    0.855556;
    5114    1    0    0    0    0    1    1.05498608    -24.9863145    63    1    1.07937    0.920635;
    5115    1    0    0    0    0    1    1.02448982    -22.5897804    63    1    1.07937    0.952381;
    5116    1    0    0    0    0    1    1.02340523    -28.6572967    90    1    1.06667    0.977778;
    5117    1    7.7    0    0    0    1    0.952733602    -8.26372461    45    1    1    0.888889;
    5118    1    0    0    0    0    1    1.01953547    -48.2213411    90    1    1.06667    0.977778;
    5119    1    0    0    0    0    1    1.0263058    -4.11039537    63    1    1.07937    0.952381;
    5120    1    0    0    0    0    1    1.01626584    -21.8874491    63    1    1.06349    0.968254;
    5121    1    0    0    0    0    1    1.04693266    -32.3492349    90    1    1.06667    0.977778;
    5122    1    0    0    0    0    1    1.09903354    -16.9533811    150    1    1.1    0.966667;
    5123    1    0    0    0    0    1    1.0327947    -28.7623618    90    1    1.15556    0.855556;
    5124    1    0    0    0    0    1    1.02736354    -28.8856528    63    1    1.07937    0.920635;
    5125    1    0    0    0    0    1    1.04201919    -28.9359591    63    1    1.07937    0.920635;
    5126    1    0    0    0    0    1    1.05596379    -29.6953904    225    1    1.08889    1.00444;
    5127    1    0    0    0    0    1    1.05612744    -29.6814318    225    1    1.08889    1.00444;
    5128    1    0    0    0    0    1    1.0422456    -21.8772155    225    1    1.13333    0.853333;
    5129    1    0    0    0    0    1    0.997377635    -15.0985545    63    1    1.06349    0.968254;
    5130    1    0    0    0    0    1    1.05231441    -22.0235785    63    1    1.06497    0.936508;
    5131    1    0    0    0    0    1    1.0616    -33.2579684    90    1    1.07778    0.977778;
    5132    1    0    0    0    0    1    1.03837137    -27.3667593    63    1    1.07937    0.920635;
    5133    1    0    0    0    0    1    1.03062723    -19.3097808    63    1    1.07937    0.920635;
    5134    1    0    0    0    0    1    1.02458398    -14.6248629    225    1    1.08889    0.888889;
    5135    1    0    0    0    0    1    1.06948991    -20.5428277    225    1    1.09333    1;
    5136    1    0    0    0    0    1    1.03019395    -19.3884531    63    1    1.07937    0.920635;
    5137    1    0    0    0    0    1    1.01390753    -27.098591    63    1    1.06349    0.968254;
    5138    1    0    0    0    0    1    1.02668696    -13.6849961    63    1    1.14286    0.857143;
    5139    1    0    0    0    0    1    1.01889394    -25.486776    63    1    1.07937    0.920635;
    5140    1    0    0    0    0    1    1.01490158    -8.68150376    63    1    1.06349    0.936508;
    5141    1    0    0    0    0    1    1.02560017    -19.5487691    63    1    1.07937    0.952381;
    5142    1    0    0    0    0    1    1.03553426    -11.3856505    63    1    1.06349    0.936508;
    5143    1    0    0    0    0    1    1.02975099    -41.4431817    90    1    1.06667    0.977778;
    5144    1    0    0    0    0    1    1.00304943    -19.5820604    63    1    1.06349    0.936508;
    5145    1    0    0    0    0    1    1.04883451    -32.2389127    63    1    1.07937    0.920635;
    5146    1    12.2    0    0    0    1    1.00798869    -33.2280267    63    1    1.04762    0.952381;
    5147    1    0    0    0    0    1    1.04991406    -32.1147885    63    1    1.07937    0.920635;
    5148    1    0    0    0    0    1    1.02510927    -14.6178351    63    1    1.06349    0.936508;
    5149    1    0    0    0    0    1    0.992013327    -34.6320574    63    1    1.04762    0.952381;
    5150    1    0    0    0    0    1    1.01992597    -30.7429289    63    1    1.07937    0.920635;
    5151    1    0    0    0    0    1    1.01553492    -16.7379938    63    1    1.06349    0.936508;
    5152    1    0    0    0    0    1    1.02703857    -21.5290148    225    1    1.13333    0.853333;
    5153    1    0    0    0    0    1    1.03704427    -18.8842912    63    1    1.07937    0.920635;
    5154    1    0    0    0    0    1    1.03669115    -18.9264655    63    1    1.07937    0.920635;
    5155    1    0    0    0    0    1    1.00004993    -25.3654719    63    1    1.07937    0.920635;
    5156    1    0    0    0    0    1    0.999777094    -25.3890209    63    1    1.07937    0.920635;
    5157    1    0    0    0    0    1    1.04127626    -25.8836307    63    1    1.07937    0.920635;
    5158    1    0    0    0    0    1    1.01843863    -25.8553848    90    1    1.06667    0.977778;
    5159    1    0    0    0    0    1    1.04611775    -15.2691019    225    1    1.08889    0.933333;
    5160    1    0    0    0    0    1    1.03349299    -45.991356    63    1    1.06349    0.952381;
    5161    1    0    0    0    0    1    1.0402474    -25.9309657    63    1    1.07937    0.920635;
    5162    1    0    0    0    0    1    1.04192889    -25.8635868    63    1    1.07937    0.920635;
    5163    1    0    0    0    0    1    1.05763244    -10.3883634    225    1    1.08444    1.00889;
    5164    1    0    0    0    0    1    1.01431216    -29.7945579    90    1    1.06667    0.977778;
    5165    1    0    0    0    0    1    1.01430863    -29.7940235    90    1    1.06667    0.977778;
    5166    1    0    0    0    0    1    1.03212623    -22.9858429    90    1    1.07778    0.966667;
    5167    1    0    0    0    0    1    1.04013653    -40.7307998    90    1    1.06667    0.977778;
    5168    1    0    0    0    0    1    1.03934219    -18.7088176    63    1    1.07937    0.920635;
    5169    1    0    0    0    0    1    1.01975758    -28.8161316    63    1    1.07937    0.920635;
    5170    1    0    0    0    0    1    1.01746288    -30.25104    63    1    1.07937    0.920635;
    5171    1    0    0    0    0    1    1.06311354    -20.7169175    63    1    1.07937    0.920635;
    5172    1    0    0    0    0    1    1.01301762    -30.1734132    63    1    1.07937    0.920635;
    5173    1    0    0    0    0    1    1.04318821    -23.8127749    63    1    1.07937    0.920635;
    5174    1    0    0    0    0    1    1.04039313    -11.710395    63    1    1.06349    0.936508;
    5175    1    0    0    0    0    1    1.0182967    -51.3044494    63    1    1.06349    0.952381;
    5176    1    0    0    0    0    1    1.01309461    -29.5202497    63    1    1.07937    0.920635;
    5177    1    0    0    0    0    1    1.0482034    -50.4100794    90    1    1.06667    0.977778;
    5178    1    0    0    0    0    1    1.00656928    -38.8705473    63    1    1.04762    0.952381;
    5179    1    0    0    0    0    1    1.03348467    -22.2509567    63    1    1.07937    0.952381;
    5180    1    0    0    0    0    1    1.03063298    -47.5024785    90    1    1.06667    0.977778;
    5181    1    0    0    0    0    1    1.0136737    -36.2221651    90    1    1.06667    0.977778;
    5182    1    0    0    0    0    1    1.00798942    -38.8229566    63    1    1.04762    0.952381;
    5183    1    0    0    0    0    1    1.03600687    -31.4394573    225    1    1.08889    1.00444;
    5184    1    0    0    0    0    1    1.01078752    -64.1606103    63    1    1.06349    0.952381;
    5185    1    0    0    0    0    1    1.05231433    -11.8114414    150    1    1.08    0.966667;
    5186    1    0    0    0    0    1    1.03571069    -31.5337371    225    1    1.08889    1.00444;
    5187    1    0    0    0    0    1    1.03445297    -45.9530423    63    1    1.06349    0.952381;
    5188    1    0    0    0    0    1    1.0097474    -54.8494652    63    1    1.06349    0.952381;
    5189    1    0    0    0    0    1    1.02610369    -17.4607142    63    1    1.06349    0.936508;
    5190    1    33.6    0    0    0    1    1.0149704    -46.4548643    90    1    1.06667    0.977778;
    5191    1    14    0    0    0    1    1.06456053    -18.2568052    63    1    1.07937    0.920635;
    5192    1    43.7    0    0    0    1    1.04998006    -24.2956312    90    1    1.06667    0.977778;
    5193    1    0    0    0    0    1    1.02624459    -41.5379146    90    1    1.06667    0.977778;
    5194    1    0    0    0    0    1    1.0489979    -41.9581286    225    1    1.08444    1.00444;
    5195    1    0    0    0    0    1    1.04613337    -21.2933632    63    1    1.07937    0.920635;
    5196    1    0    0    0    0    1    1.02335894    -42.0030773    90    1    1.06667    0.977778;
    5197    1    0    0    0    0    1    1.03222508    -29.9732923    90    1    1.06667    0.977778;
    5198    1    0    0    0    0    1    1.02964571    -22.5281079    90    1    1.07778    0.966667;
    5199    1    0    0    0    0    1    0.994961044    -14.6775093    63    1    1.06349    0.936508;
    5200    1    0    0    0    0    1    0.994403996    -10.4787367    63    1    1.07937    0.952381;
    5201    1    0    0    0    0    1    1.02962915    -40.659337    90    1    1.06667    0.977778;
    5202    1    0    0    0    0    1    1.01567899    -43.8962761    90    1    1.06667    0.977778;
    5203    1    0    0    0    0    1    1.03597295    -14.2114643    63    1    1.06349    0.936508;
    5204    1    0    0    0    0    1    1.07742745    -0.381449268    225    1    1.08889    0.888889;
    5205    1    0    0    0    0    1    1.03119578    -23.6855385    63    1    1.07937    0.920635;
    5206    1    0    0    0    0    1    1.01818798    -23.2067379    63    1    1.07937    0.952381;
    5207    1    0    0    0    0    1    1.03874684    -13.5318071    63    1    1.06349    0.936508;
    5208    1    0    0    0    0    1    1.02844663    -10.2026313    63    1    1.06349    0.936508;
    5209    1    0    0    0    0    1    1.02481587    -7.53567902    225    1    1.08889    0.933333;
    5210    1    0    0    0    0    1    1.02820559    -18.3509406    63    1    1.06349    0.968254;
    5211    1    0    0    0    0    1    1.02653021    -21.4474157    63    1    1.06349    0.968254;
    5212    1    0    0    0    0    1    1.04709141    -19.798933    225    1    1.08444    1.00889;
    5213    1    0    0    0    0    1    0.993576825    -23.5940628    63    1    1.06349    0.968254;
    5214    1    0    0    0    0    1    1.04013632    -31.5561325    63    1    1.07937    0.920635;
    5215    1    -13.3    0    0    0    1    1.06672581    -17.9699484    63    1    1.07937    0.920635;
    5216    1    0    0    0    0    1    1.06595715    -29.1091226    90    1    1.07778    0.977778;
    5217    1    0    0    0    0    1    1.01742438    -25.1611724    63    1    1.07937    0.920635;
    5218    1    0    0    0    0    1    1.01797819    -25.1458218    63    1    1.07937    0.920635;
    5219    1    0    0    0    0    1    1.02780174    -22.3087269    63    1    1.07937    0.920635;
    5220    1    0    0    0    0    1    1.05738359    -30.4642006    225    1    1.08889    1.00444;
    5221    1    0    0    0    0    1    1.03488548    -1.40410689    63    1    1.07937    0.952381;
    5222    1    0    0    0    0    1    1.02682743    -22.4513897    63    1    1.07937    0.920635;
    5223    1    0    0    0    0    1    1.0577687    -30.4471602    225    1    1.08889    1.00444;
    5224    1    0    0    0    0    1    1.01492859    -23.5149099    63    1    1.07937    0.920635;
    5225    1    0    0    0    0    1    1.02893945    -63.9914007    63    1    1.06349    0.952381;
    5226    1    -20.2    0    0    0    1    1.04752546    -28.4378607    63    1    1.07937    0.920635;
    5227    1    0    0    0    0    1    1.04543962    -27.0167174    63    1    1.07937    0.920635;
    5228    1    0    0    0    0    1    1.04692587    -26.8175941    63    1    1.07937    0.920635;
    5229    1    0    0    0    0    1    1.00863872    -28.8432629    63    1    1.07937    0.920635;
    5230    1    0    0    0    0    1    1.04647867    -39.2225096    90    1    1.07778    0.977778;
    5231    1    0    0    0    0    1    1.00876619    -28.9003781    63    1    1.07937    0.920635;
    5232    1    0    0    0    0    1    1.02125279    -19.4431357    63    1    1.06349    0.968254;
    5233    1    6    0    0    0    1    0.997298576    -32.1219223    63    1    1.07937    0.920635;
    5234    1    0    0    0    0    1    1.02133294    -28.0849956    63    1    1.07937    0.920635;
    5235    1    0    0    0    0    1    1.02630563    -8.14024198    225    1    1.08889    0.933333;
    5236    1    0    0    0    0    1    1.02068    -29.253103    63    1    1.07937    0.920635;
    5237    1    0    0    0    0    1    1.02060936    -29.3270197    63    1    1.07937    0.920635;
    5238    1    0    0    0    0    1    1.01127842    -30.7872773    63    1    1.07937    0.952381;
    5239    1    0    0    0    0    1    1.05837788    -12.2653957    63    1    1.06519    0.936508;
    5240    1    0    0    0    0    1    1.02427732    -34.2186934    90    1    1.06667    0.977778;
    5241    1    0    0    0    0    1    1.02855261    -24.7771447    90    1    1.06667    0.977778;
    5242    1    0    0    0    0    1    1.01519937    -6.87076317    63    1    1.06349    0.936508;
    5243    1    0    0    0    0    1    1.05093387    -23.964483    90    1    1.07778    0.966667;
    5244    1    0    0    0    0    1    0.992543933    -12.8247379    45    1    1    0.888889;
    5245    1    0    0    0    0    1    1.05115523    -21.1449103    380    1    1.10526    1.04211;
    5246    1    0    0    0    0    1    1.01064766    -11.4301212    63    1    1.06349    0.936508;
    5247    1    0    0    0    0    1    1.02186658    -29.4123415    90    1    1.06667    0.977778;
    5248    1    0    0    0    0    1    1.02229563    -1.4363553    63    1    1.07937    0.952381;
    5249    1    0    0    0    0    1    1.03542292    -27.0333288    63    1    1.14286    0.857143;
    5250    1    0    0    0    0    1    1.00112309    -35.8748622    90    1    1.06667    0.977778;
    5251    1    0    0    0    0    1    1.00777197    -31.5576544    63    1    1.04762    0.952381;
    5252    1    0    0    0    0    1    1.00895512    -31.5541373    63    1    1.04762    0.952381;
    5253    1    0    0    0    0    1    1.02864725    -11.4311193    63    1    1.06349    0.936508;
    5254    1    0    0    0    0    1    1.03298436    -38.1828871    63    1    1.05416    0.952381;
    5255    1    0    0    0    0    1    1.02267662    -16.9479506    63    1    1.06349    0.968254;
    5256    1    0    0    0    0    1    1.02883351    -10.6773071    63    1    1.07937    0.952381;
    5257    1    0    0    0    0    1    1.05621911    -10.6616204    150    1    1.10667    0.9;
    5258    1    0    0    0    0    1    1.02919235    -20.5541813    63    1    1.06349    0.936508;
    5259    1    0    0    0    0    1    1.00412709    -3.73362623    63    1    1.07937    0.952381;
    5260    1    0    0    0    0    1    1.02247382    -17.4973567    63    1    1.06349    0.968254;
    5261    1    24.8    0    0    0    1    1.00243259    -27.9639931    90    1    1.06667    0.977778;
    5262    1    0    0    0    0    1    1.00176497    -32.6626199    63    1    1.07937    0.920635;
    5263    1    0    0    0    0    1    1.04111516    -29.2115876    225    1    1.08889    1.00444;
    5264    1    0    0    0    0    1    1.04098589    -29.2389213    225    1    1.08889    1.00444;
    5265    1    0    0    0    0    1    1.05279082    -37.3516608    225    1    1.08444    1.00444;
    5266    1    0    0    0    0    1    1.04912052    -52.1015573    225    1    1.08444    1.00444;
    5267    1    0    0    0    0    1    1.03816118    -61.6215551    63    1    1.06349    0.952381;
    5268    1    0    0    0    0    1    1.06816935    -22.0695588    63    1    1.07937    0.920635;
    5269    1    0    0    0    0    1    1.0540284    -37.691305    90    1    1.07778    0.977778;
    5270    1    0    0    0    0    1    1.05748775    -19.1241669    90    1    1.15556    0.855556;
    5271    1    0    0    0    0    1    1.05346735    -20.0808725    90    1    1.15556    0.855556;
    5272    1    0    0    0    0    1    1.09099882    -12.741935    225    1    1.09333    1;
    5273    1    0    0    0    0    1    1.06551538    -22.4341696    63    1    1.07937    0.920635;
    5274    1    0    0    0    0    1    1.0241168    -30.8043806    90    1    1.07778    0.922222;
    5275    1    0    0    0    0    1    1.02734744    -8.6998781    225    1    1.08889    0.933333;
    5276    1    0    0    0    0    1    1.00355044    -15.3913194    63    1    1.06349    0.936508;
    5277    1    0    0    0    0    1    1.01586553    -18.925332    63    1    1.06349    0.968254;
    5278    1    0    0    0    0    1    1.02351802    -11.4494013    63    1    1.06349    0.936508;
    5279    1    0    0    0    0    1    1.01150773    -11.3073552    63    1    1.06349    0.936508;
    5280    1    0    0    0    0    1    1.02311179    -38.6837969    90    1    1.07778    0.977778;
    5281    1    0    0    0    0    1    1.00711809    -13.9062381    63    1    1.06349    0.968254;
    5282    1    0    0    0    0    1    1.02904735    -14.8549523    63    1    1.06349    0.936508;
    5283    1    0    0    0    0    1    1.01008438    -37.6265839    63    1    1.04762    0.952381;
    5284    1    0    0    0    0    1    1.02491232    -23.9349435    63    1    1.07937    0.952381;
    5285    1    0    0    0    0    1    1.03942689    -34.5254681    90    1    1.07778    0.977778;
    5286    1    0    0    0    0    1    1.04371029    -25.8934504    90    1    1.06667    0.977778;
    5287    1    0    0    0    0    1    1.06779463    -9.50722842    225    1    1.08889    0.933333;
    5288    1    0    0    0    0    1    1.02347413    -28.5188745    63    1    1.07937    0.920635;
    5289    1    0    0    0    0    1    1.00386766    -27.3356913    63    1    1.07937    0.920635;
    5290    1    0    0    0    0    1    1.02326897    -28.5072672    63    1    1.07937    0.920635;
    5291    1    0    0    0    0    1    1.00525108    -27.2400766    63    1    1.07937    0.920635;
    5292    1    0    0    0    0    1    1.0302962    -14.396037    225    1    1.13333    0.853333;
    5293    1    0    0    0    0    1    1.03980726    -16.3533667    225    1    1.08889    0.888889;
    5294    1    0    0    0    0    1    1.00711205    -13.905818    63    1    1.06349    0.968254;
    5295    1    0    0    0    0    1    1.02197243    -13.3003189    63    1    1.06349    0.968254;
    5296    1    0    0    0    0    1    1.02183629    -11.0727512    63    1    1.06349    0.968254;
    5297    1    0    0    0    0    1    1.04054847    -25.1910083    90    1    1.15556    0.855556;
    5298    1    0    0    0    0    1    1.0357244    -11.9134047    63    1    1.06349    0.936508;
    5299    1    0    0    0    0    1    1.04620696    -24.3839449    90    1    1.07778    0.966667;
    5300    1    0    0    0    0    1    1.00807075    -15.8059689    63    1    1.06349    0.968254;
    5301    1    0    0    0    0    1    1.01442434    -16.9307088    63    1    1.07937    0.952381;
    5302    1    0    0    0    0    1    1.00977791    -25.7761194    63    1    1.06349    0.968254;
    5303    1    0    0    0    0    1    1.03198247    -27.5774308    63    1    1.07937    0.920635;
    5304    1    0    0    0    0    1    1.04019032    -26.6441703    63    1    1.07937    0.920635;
    5305    1    0    0    0    0    1    0.969124164    -28.747199    63    1    1.07937    0.952381;
    5306    1    0    0    0    0    1    0.969116525    -28.7487129    63    1    1.07937    0.952381;
    5307    1    0    0    0    0    1    1.03045537    -21.8283456    90    1    1.07778    0.966667;
    5308    1    0    0    0    0    1    1.03359053    -35.9697131    90    1    1.07778    0.977778;
    5309    1    0    0    0    0    1    1.05509519    -43.8098688    90    1    1.07778    0.977778;
    5310    1    18.1    0    0    0    1    1.01100258    -25.6341084    63    1    1.06349    0.968254;
    5311    1    0    0    0    0    1    1.03908561    -29.1317649    90    1    1.06667    0.977778;
    5312    1    0    0    0    0    1    1.04937386    -15.7613275    225    1    1.08889    0.888889;
    5313    1    0    0    0    0    1    1.01318061    -38.875119    90    1    1.06667    0.977778;
    5314    1    0    0    0    0    1    1.00536439    -32.6766877    63    1    1.04762    0.952381;
    5315    1    0    0    0    0    1    1.04150913    -27.2467047    63    1    1.07937    0.920635;
    5316    1    0    0    0    0    1    1.06011021    -29.0079738    90    1    1.07778    0.977778;
    5317    1    0    0    0    0    1    1.01733884    -7.33703575    63    1    1.07937    0.952381;
    5318    1    0    0    0    0    1    1.02311811    -10.2630735    63    1    1.06349    0.936508;
    5319    1    0    0    0    0    1    1.07835855    -15.1937804    225    1    1.09333    1;
    5320    1    0    0    0    0    1    1.02548531    -20.3656868    63    1    1.07937    0.952381;
    5321    1    0    0    0    0    1    1.05987537    -44.2732979    225    1    1.08444    1.00444;
    5322    1    0    0    0    0    1    1.05880914    -16.7880276    225    1    1.13333    0.853333;
    5323    1    0    0    0    0    1    1.02468173    -23.6378486    90    1    1.06667    0.977778;
    5324    1    0    0    0    0    1    1.0312064    -26.9411632    63    1    1.06349    0.936508;
    5325    1    11.2    0    0    0    1    1.02567308    -22.2327724    63    1    1.06349    0.936508;
    5326    1    0    0    0    0    1    1.01898335    -11.3753543    63    1    1.06349    0.936508;
    5327    1    0    0    0    0    1    1.03701326    -32.2728903    90    1    1.07778    0.977778;
    5328    1    5.8    1.6    0    0    1    1.02717455    -30.9526478    90    1    1.07778    0.977778;
    5329    1    0    0    0    0    1    0.991805322    -39.3871277    63    1    1.04762    0.952381;
    5330    1    0    0    0    0    1    1.0336657    -36.3518474    63    1    1.04762    0.952381;
    5331    1    0    0    0    0    1    1.0640976    -31.778585    225    1    1.08889    1.00444;
    5332    1    0    0    0    0    1    1.08614188    -14.6515473    225    1    1.09333    1;
    5333    1    0    0    0    0    1    1.01834302    -20.5497411    63    1    1.14286    0.857143;
    5334    1    0    0    0    0    1    1.04460782    -10.5422546    225    1    1.08889    0.888889;
    5335    1    -8    0    0    0    1    1.04641553    -21.293219    63    1    1.07937    0.920635;
    5336    1    0    0    0    0    1    1.0609902    -25.4652494    225    1    1.08444    1.00444;
    5337    1    -19.2    0    0    0    1    1.06468837    -23.2535011    63    1    1.07937    0.920635;
    5338    1    0    0    0    0    1    1.04407777    -49.014749    90    1    1.06667    0.977778;
    5339    1    0    0    0    0    1    1.0543499    -25.5868144    90    1    1.15556    0.855556;
    5340    1    0    0    0    0    1    1.01209906    -24.9265926    63    1    1.06349    0.968254;
    5341    1    0    0    0    0    1    1.02760225    -23.1369151    90    1    1.07778    0.966667;
    5342    1    0    0    0    0    1    1.02777655    -21.316387    63    1    1.06349    0.968254;
    5343    1    0    0    0    0    1    1.03441454    -33.9667491    90    1    1.07778    0.977778;
    5344    1    0    0    0    0    1    1.02083767    -29.3157518    63    1    1.07937    0.920635;
    5345    1    0    0    0    0    1    1.04120805    -20.4303107    90    1    1.07778    0.966667;
    5346    1    0    0    0    0    1    1.01715054    -62.6782338    63    1    1.06349    0.952381;
    5347    1    0    0    0    0    1    1.01794667    -5.01838517    63    1    1.07937    0.952381;
    5348    1    0    0    0    0    1    1.0123328    -5.67647964    63    1    1.07937    0.952381;
    5349    1    0    0    0    0    1    1.00197168    -24.8562763    63    1    1.07937    0.920635;
    5350    1    0    0    0    0    1    1.03337124    -27.0384789    63    1    1.07937    0.920635;
    5351    1    0    0    0    0    1    1.02335783    -31.6428784    225    1    1.08889    1.00444;
    5352    1    0    0    0    0    1    1.02313468    -31.6532955    225    1    1.08889    1.00444;
    5353    1    0    0    0    0    1    1.01077118    -26.8351395    90    1    1.07778    0.966667;
    5354    1    0    0    0    0    1    1.05166886    -12.7975453    63    1    1.06349    0.936508;
    5355    1    0    0    0    0    1    1.01628091    -35.7379287    90    1    1.06667    0.977778;
    5356    1    0    0    0    0    1    1.03351638    -10.9826189    63    1    1.06349    0.936508;
    5357    1    0    0    0    0    1    1.03945598    -25.8443289    63    1    1.14286    0.857143;
    5358    1    0    0    0    0    1    1.05828121    -12.2758152    63    1    1.0651    0.936508;
    5359    1    0    0    0    0    1    1.00409039    -39.1219833    63    1    1.04762    0.952381;
    5360    1    0    0    0    0    1    1.02200048    -26.5468582    90    1    1.06667    0.977778;
    5361    1    0    0    0    0    1    1.03407062    -20.2223912    63    1    1.07937    0.920635;
    5362    1    0    0    0    0    1    1.02127528    -38.3703019    90    1    1.06667    0.977778;
    5363    1    0    0    0    0    1    1.02725822    -29.2806347    90    1    1.15556    0.855556;
    5364    1    0    0    0    0    1    1.03161306    -21.1483799    63    1    1.07937    0.920635;
    5365    1    0    0    0    0    1    1.06749755    -33.9502742    225    1    1.08889    1.00444;
    5366    1    0    0    0    0    1    1.06711682    -33.987001    225    1    1.08889    1.00444;
    5367    1    0    0    0    0    1    1.05576449    -7.14973973    63    1    1.14286    0.857143;
    5368    1    0    0    0    0    1    1.0109104    -23.463659    63    1    1.06349    0.936508;
    5369    1    0    0    0    0    1    1.05874361    -26.1373873    90    1    1.15556    0.855556;
    5370    1    3.3    0    0    0    1    1.06840844    -21.0605076    90    1    1.07778    0.966667;
    5371    1    0    0    0    0    1    1.03578161    -27.3712941    90    1    1.06667    0.977778;
    5372    1    0    0    0    0    1    1.0345612    -35.3777676    90    1    1.07778    0.977778;
    5373    1    0    0    0    0    1    1.0568685    -29.2417966    225    1    1.08889    1.00444;
    5374    1    0    0    0    0    1    1.04935133    -29.5048234    225    1    1.08889    1.00444;
    5375    1    0    0    0    0    1    1.07762645    -0.0881419984    225    1    1.08889    0.888889;
    5376    1    0    0    0    0    1    0.99742823    -34.5064093    63    1    1.04762    0.952381;
    5377    1    0    0    0    0    1    1.0227077    -22.6046908    63    1    1.07937    0.920635;
    5378    1    0    0    0    0    1    1.01745365    -20.0679493    63    1    1.07937    0.952381;
    5379    1    0    0    0    0    1    1.0051282    -38.6087273    63    1    1.04762    0.952381;
    5380    1    0    0    0    0    1    1.01617749    -44.8550666    90    1    1.06667    0.977778;
    5381    1    0    0    0    0    1    1.02800965    -46.3864692    90    1    1.06667    0.977778;
    5382    1    0    0    0    0    1    1.02841042    -20.4810971    63    1    1.07937    0.952381;
    5383    1    0    0    0    0    1    1.00811383    -14.5578397    63    1    1.06349    0.936508;
    5384    1    0    0    0    0    1    0.999972978    -25.0498072    63    1    1.07937    0.952381;
    5385    1    0    0    0    0    1    1.05793919    -18.9136238    225    1    1.08444    1.00444;
    5386    1    0    0    0    0    1    1.05300968    -12.9051453    63    1    1.06349    0.936508;
    5387    1    0    0    0    0    1    1.04803303    -27.8611853    63    1    1.07937    0.920635;
    5388    1    0    0    0    0    1    1.02063328    -16.0618801    63    1    1.07937    0.952381;
    5389    1    0    0    0    0    1    1.0496839    -27.7674972    63    1    1.07937    0.920635;
    5390    1    0    0    0    0    1    1.05746099    -18.9760153    225    1    1.08444    1.00444;
    5391    1    0    0    0    0    1    0.944955273    -8.40927791    45    1    1    0.888889;
    5392    1    0    0    0    0    1    1.02176184    -31.8951695    90    1    1.06667    0.977778;
    5393    1    0    0    0    0    1    1.02623275    -31.4879734    90    1    1.06667    0.977778;
    5394    1    0    0    0    0    1    1.06279202    -6.51565828    225    1    1.08889    0.888889;
    5395    1    0    0    0    0    1    1.03843156    -30.6436157    225    1    1.08889    1.00444;
    5396    1    22.2    0    0    0    1    1.03767461    -21.7014402    90    1    1.07778    0.966667;
    5397    1    0    0    0    0    1    1.04033386    -22.0637258    90    1    1.07778    0.966667;
    5398    1    0    0    0    0    1    1.02575048    -11.9671888    63    1    1.06349    0.936508;
    5399    1    0    0    0    0    1    1.04075874    -47.0024376    90    1    1.06667    0.977778;
    5400    1    0    0    0    0    1    1.05208255    -22.020456    63    1    1.06474    0.936508;
    5401    1    0    0    0    0    1    1.05796491    -28.5224423    225    1    1.08444    1.00444;
    5402    1    0    0    0    0    1    1.0480518    -24.3638905    90    1    1.06667    0.977778;
    5403    1    0    0    0    0    1    1.02197495    -18.4194895    63    1    1.06349    0.936508;
    5404    1    0    0    0    0    1    1.04325474    -21.9219181    90    1    1.06667    0.977778;
    5405    1    0    0    0    0    1    1.04813808    -8.73683997    225    1    1.08889    0.933333;
    5406    1    0    0    0    0    1    1.05072813    -20.50245    63    1    1.07937    0.920635;
    5407    1    0    0    0    0    1    1.00906628    -60.957566    63    1    1.06349    0.952381;
    5408    1    0    0    0    0    1    1.00653778    -18.2947495    63    1    1.07937    0.952381;
    5409    1    0    0    0    0    1    1.00621428    -23.0859297    63    1    1.07937    0.952381;
    5410    1    0    0    0    0    1    1.03539771    -41.0924745    90    1    1.06667    0.977778;
    5411    1    0    0    0    0    1    1.00420186    -25.0143609    63    1    1.07937    0.920635;
    5412    1    0    0    0    0    1    1.01578932    -50.1876602    90    1    1.06667    0.977778;
    5413    1    0    0    0    0    1    1.0218798    -44.1578158    90    1    1.06667    0.977778;
    5414    1    0    0    0    0    1    1.0472052    -29.9674198    90    1    1.07778    0.977778;
    5415    1    0    0    0    0    1    1.02287523    -38.0371583    63    1    1.04762    0.952381;
    5416    1    0    0    0    0    1    0.966799699    -9.37203184    45    1    1    0.888889;
    5417    1    0    0    0    0    1    1.04567051    -19.2973846    225    1    1.13333    0.853333;
    5418    1    0    0    0    0    1    1.01877929    -8.19467191    63    1    1.07937    0.952381;
    5419    1    0    0    0    0    1    1.01950299    -24.6011254    63    1    1.07937    0.920635;
    5420    1    0    0    0    0    1    1.0061951    -19.2291694    63    1    1.06349    0.952381;
    5421    1    0    0    0    0    1    1.01551454    -7.32280325    63    1    1.06349    0.936508;
    5422    1    0    0    0    0    1    1.06583714    -33.3223279    225    1    1.08889    1.00444;
    5423    1    0    0    0    0    1    1.02453665    -51.0795094    63    1    1.06349    0.952381;
    5424    1    0    0    0    0    1    1.06498428    -33.384821    225    1    1.08889    1.00444;
    5425    1    0    0    0    0    1    1.01677046    -9.84399176    63    1    1.07937    0.952381;
    5426    1    0    0    0    0    1    1.03930212    -29.5218898    90    1    1.15556    0.855556;
    5427    1    0    0    0    0    1    1.0176136    -10.2393507    63    1    1.07937    0.952381;
    5428    1    0    0    0    0    1    1.07421222    -7.79174505    225    1    1.08889    0.888889;
    5429    1    0    0    0    0    1    1.02270737    -2.33019174    63    1    1.07937    0.952381;
    5430    1    0    0    0    0    1    1.07623537    -0.393813479    225    1    1.08889    0.888889;
    5431    1    0    0    0    0    1    1.01800672    -12.832639    63    1    1.06349    0.968254;
    5432    1    -32.8    0    0    0    1    1.05442987    -23.8710345    90    1    1.15556    0.855556;
    5433    1    0    0    0    0    1    1.04594158    -26.3331454    63    1    1.07937    0.920635;
    5434    1    8.5    0    0    0    1    1.00789911    -37.5569048    63    1    1.04762    0.952381;
    5435    1    0    0    0    0    1    1.02279084    -31.6250045    90    1    1.06667    0.977778;
    5436    1    0    0    0    0    1    1.03720176    -35.8283998    90    1    1.06667    0.977778;
    5437    1    0    0    0    0    1    1.04814057    -50.2091723    90    1    1.06667    0.977778;
    5438    1    0    0    0    0    1    1.01955927    -25.6694637    90    1    1.06667    0.977778;
    5439    1    0    0    0    0    1    1.01330527    -34.496669    63    1    1.04762    0.952381;
    5440    1    0    0    0    0    1    1.0113948    -34.7333992    63    1    1.04762    0.952381;
    5441    1    0    0    0    0    1    1.04163667    -14.3934878    225    1    1.08444    1.00889;
    5442    1    0    0    0    0    1    1.04104932    -12.2037667    225    1    1.08889    0.933333;
    5443    1    0    0    0    0    1    1.03962178    -26.3672216    63    1    1.07937    0.920635;
    5444    1    0    0    0    0    1    1.02628828    -37.4478567    90    1    1.06667    0.977778;
    5445    1    0    0    0    0    1    1.02046563    -10.1871709    63    1    1.07937    0.952381;
    5446    1    0    0    0    0    1    1.01731394    -62.9246655    63    1    1.06349    0.952381;
    5447    1    0    0    0    0    1    1.0241221    -66.7747327    63    1    1.06349    0.952381;
    5448    1    0    0    0    0    1    1.07400005    -42.0716957    225    1    1.08444    1.00444;
    5449    1    0    0    0    0    1    1.03400635    -63.2533446    63    1    1.06349    0.952381;
    5450    1    0    0    0    0    1    1.02480988    -28.5767128    63    1    1.07937    0.920635;
    5451    1    0    0    0    0    1    1.01491775    -23.68735    63    1    1.07937    0.920635;
    5452    1    0    0    0    0    1    1.04752506    -26.4557211    63    1    1.07937    0.920635;
    5453    1    0    0    0    0    1    1.04948667    -23.4312755    63    1    1.07937    0.920635;
    5454    1    0    0    0    0    1    1.04595769    -24.3056234    63    1    1.07937    0.920635;
    5455    1    0    0    0    0    1    1.05232476    -25.1047046    90    1    1.06667    0.977778;
    5456    1    0    0    0    0    1    1.019095    -29.6414893    63    1    1.07937    0.920635;
    5457    1    0    0    0    0    1    1.06340968    -9.1373095    225    1    1.08444    1.00889;
    5458    1    0    0    0    0    1    1.01803522    -30.4997111    63    1    1.07937    0.920635;
    5459    1    0    0    0    0    1    1.01890971    -43.607352    90    1    1.06667    0.977778;
    5460    1    0    0    0    0    1    1.05546204    -31.4776491    63    1    1.07937    0.920635;
    5461    1    0    0    0    0    1    1.03170356    -27.2280902    63    1    1.07937    0.920635;
    5462    1    0    0    0    0    1    1.05646513    -29.3313177    225    1    1.08889    1.00444;
    5463    1    0    0    0    0    1    1.01308002    -7.41589814    63    1    1.07937    0.952381;
    5464    1    0    0    0    0    1    1.07920189    -13.0774467    225    1    1.09333    1;
    5465    1    -5.2    1.1    0    0    1    1.04298538    -7.1233991    225    1    1.08889    0.933333;
    5466    1    0    0    0    0    1    1.00539598    -62.9949295    63    1    1.06349    0.952381;
    5467    1    -53.4    0    0    0    1    1.09120949    -12.6802859    225    1    1.09333    1;
    5468    1    0    0    0    0    1    1.00807965    -20.65922    63    1    1.06349    0.968254;
    5469    1    0    0    0    0    1    1.0306874    -17.7542757    63    1    1.06349    0.936508;
    5470    1    0    0    0    0    1    0.996683239    -33.7396771    63    1    1.04762    0.952381;
    5471    1    0    0    0    0    1    1.03241184    -27.8667314    63    1    1.07937    0.920635;
    5472    1    0    0    0    0    1    1.04586297    -25.4934284    63    1    1.07937    0.920635;
    5473    1    0    0    0    0    1    1.04084906    -31.8311134    225    1    1.08889    1.00444;
    5474    1    0    0    0    0    1    1.02310354    -14.3604415    63    1    1.07937    0.952381;
    5475    1    0    0    0    0    1    1.0405464    -32.0077466    225    1    1.08889    1.00444;
    5476    1    0    0    0    0    1    1.01605745    -15.0559507    63    1    1.06349    0.936508;
    5477    1    0    0    0    0    1    1.03182304    -27.2800514    63    1    1.06349    0.936508;
    5478    1    0    0    0    0    1    1.00845178    -37.6567221    63    1    1.04762    0.952381;
    5479    1    0    0    0    0    1    1.0362582    -19.5588042    63    1    1.14286    0.857143;
    5480    1    0    0    0    0    1    1.0450183    -29.2894615    225    1    1.08889    1.00444;
    5481    1    0    0    0    0    1    1.02268176    -40.3915761    90    1    1.06667    0.977778;
    5482    1    0    0    0    0    1    1.01196939    -64.366669    63    1    1.06349    0.952381;
    5483    1    0    0    0    0    1    1.04710977    -61.6676236    63    1    1.06349    0.952381;
    5484    1    0    0    0    0    1    1.03415919    -13.8478779    63    1    1.06349    0.936508;
    5485    1    0    0    0    0    1    1.03431129    -13.8391588    63    1    1.06349    0.936508;
    5486    1    0    0    0    0    1    0.990975824    -33.5911174    63    1    1.04762    0.952381;
    5487    1    0    0    0    0    1    1.03659761    -26.214058    90    1    1.06667    0.977778;
    5488    1    0    0    0    0    1    1.04297606    -19.2608712    63    1    1.06349    0.936508;
    5489    1    0    0    0    0    1    1.02279941    -43.3822084    90    1    1.06667    0.977778;
    5490    1    0    0    0    0    1    1.04048868    -24.5703093    63    1    1.07937    0.920635;
    5491    1    0    0    0    0    1    1.01266686    -7.80907025    63    1    1.07937    0.952381;
    5492    1    0    0    0    0    1    1.01242029    -7.82478118    63    1    1.07937    0.952381;
    5493    1    0    0    0    0    1    1.0454998    -25.8855142    63    1    1.07937    0.920635;
    5494    1    0    0    0    0    1    1.07347239    -6.51071975    225    1    1.08889    0.888889;
    5495    1    0    0    0    0    1    1.01429205    -19.0013251    63    1    1.07937    0.952381;
    5496    1    0    0    0    0    1    1.06203196    -2.49275092    225    1    1.08889    0.888889;
    5497    1    0    0    0    0    1    1.04328312    -18.6143884    225    1    1.08889    0.888889;
    5498    1    0    0    0    0    1    1.01136017    -27.425712    90    1    1.07778    0.966667;
    5499    1    0    0    0    0    1    1.03494789    -34.7209349    90    1    1.06667    0.977778;
    5500    1    0    0    0    0    1    1.06595586    -29.1090971    90    1    1.07778    0.977778;
    5501    1    0    0    0    0    1    1.03356944    -40.2951037    90    1    1.07778    0.977778;
    5502    1    0    0    0    0    1    1.01027948    -25.1249555    63    1    1.06349    0.968254;
    5503    1    0    0    0    0    1    1.02205567    -37.9733804    90    1    1.07778    0.977778;
    5504    1    0    0    0    0    1    1.02412933    -43.8297273    90    1    1.06667    0.977778;
    5505    1    0    0    0    0    1    1.03520816    -36.2236491    90    1    1.06667    0.977778;
    5506    1    57.4    0    0    0    1    0.995882399    -31.1105948    63    1    1.04762    0.952381;
    5507    1    35.4    0    0    0    1    1.00636911    -37.8105423    63    1    1.04762    0.952381;
    5508    1    0    0    0    0    1    1.0275944    -24.5970163    63    1    1.14286    0.857143;
    5509    1    0    0    0    0    1    1.02477699    -9.91405466    225    1    1.08889    0.933333;
    5510    1    0    0    0    0    1    1.03451072    -38.2028985    63    1    1.05575    0.952381;
    5511    1    0    0    0    0    1    1.04182717    -8.95202668    63    1    1.14286    0.857143;
    5512    1    0    0    0    0    1    1.04562631    -10.8162218    225    1    1.08889    0.888889;
    5513    1    0    0    0    0    1    1.057992    -30.8552866    225    1    1.08889    1.00444;
    5514    1    0    0    0    0    1    1.03282287    -17.8540941    63    1    1.06349    0.936508;
    5515    1    0    0    0    0    1    1.01862612    -26.1729841    63    1    1.07937    0.920635;
    5516    1    0    0    0    0    1    1.01016601    -13.7623671    63    1    1.14286    0.857143;
    5517    1    0    0    0    0    1    1.03539382    -27.687237    63    1    1.07937    0.920635;
    5518    1    0    0    0    0    1    1.03493334    -27.7371561    63    1    1.07937    0.920635;
    5519    1    0    0    0    0    1    1.05551848    -14.2235228    225    1    1.08444    1.00889;
    5520    1    0    0    0    0    1    1.01259091    -31.4019051    63    1    1.04762    0.952381;
    5521    1    0    0    0    0    1    1.0192056    -30.9066966    63    1    1.04762    0.952381;
    5522    1    0    0    0    0    1    1.01587949    -26.4199324    225    1    1.08444    1.00889;
    5523    1    0    0    0    0    1    1.01646397    -13.1891504    63    1    1.06349    0.936508;
    5524    1    0    0    0    0    1    1.03951642    -27.6798576    63    1    1.07937    0.920635;
    5525    1    0    0    0    0    1    1.05065146    -25.3080318    63    1    1.07937    0.920635;
    5526    1    0    0    0    0    1    1.0464088    -7.57651874    225    1    1.08889    0.933333;
    5527    1    0    0    0    0    1    1.05072933    -25.5668444    63    1    1.07937    0.920635;
    5528    1    0    0    0    0    1    1.08786809    -23.323054    225    1    1.09333    1;
    5529    1    0    0    0    0    1    1.0107139    -34.8266363    90    1    1.06667    0.977778;
    5530    1    0    0    0    0    1    0.994995799    -39.8888013    63    1    1.04762    0.952381;
    5531    1    0    0    0    0    1    1.01737382    -22.4302986    63    1    1.07937    0.952381;
    5532    1    0    0    0    0    1    1.00331359    -6.87588807    63    1    1.07937    0.952381;
    5533    1    0    0    0    0    1    1.03209129    -17.9274929    63    1    1.06349    0.968254;
    5534    1    0    0    0    0    1    1.0227355    -10.3184855    63    1    1.06349    0.936508;
    5535    1    0    0    0    0    1    1.03105699    -31.1858869    63    1    1.07937    0.920635;
    5536    1    0    0    0    0    1    1.00743411    -8.74246219    63    1    1.07937    0.952381;
    5537    1    0    0    0    0    1    0.991029923    -26.4966636    63    1    1.07937    0.952381;
    5538    1    0    0    0    0    1    0.991028779    -26.4947259    63    1    1.07937    0.952381;
    5539    1    0    0    0    0    1    1.04488039    -27.9307586    90    1    1.06667    0.977778;
    5540    1    -1    0    0    0    1    1.0009077    -8.78710828    63    1    1.06349    0.936508;
    5541    1    0    0    0    0    1    1.04774638    -26.9382503    63    1    1.14286    0.857143;
    5542    1    0    0    0    0    1    1.05308438    -26.6664304    63    1    1.14286    0.857143;
    5543    1    0    0    0    0    1    1.04190063    -11.7689089    63    1    1.06349    0.936508;
    5544    1    0    0    0    0    1    1.04479396    -24.8213074    63    1    1.07937    0.920635;
    5545    1    0    0    0    0    1    1.05061808    -20.4997283    63    1    1.07937    0.920635;
    5546    1    0    0    0    0    1    1.09286066    -18.2380624    150    1    1.1    0.966667;
    5547    1    0    0    0    0    1    1.07101935    -20.8323773    63    1    1.07937    0.920635;
    5548    1    0    0    0    0    1    1.06942117    -20.8557594    63    1    1.07937    0.920635;
    5549    1    0    0    0    0    1    1.01851193    -17.7064745    63    1    1.07937    0.952381;
    5550    1    0    0    0    0    1    1.02061484    -13.6721709    63    1    1.06349    0.936508;
    5551    1    0    0    0    0    1    1.02735056    -11.2126014    63    1    1.06349    0.936508;
    5552    1    0    0    0    0    1    1.02471348    -16.1355335    63    1    1.07937    0.952381;
    5553    1    0    0    0    0    1    1.04404045    -14.9054577    63    1    1.06608    0.936508;
    5554    1    0    0    0    0    1    1.03400019    -20.220481    63    1    1.07937    0.920635;
    5555    1    0    0    0    0    1    1.03429844    -25.4003055    90    1    1.07778    0.966667;
    5556    1    0    0    0    0    1    1.01702215    -12.5264967    63    1    1.06349    0.968254;
    5557    1    0    0    0    0    1    1.03233783    -25.6136252    90    1    1.07778    0.966667;
    5558    1    0    0    0    0    1    1.00812927    -37.5169843    63    1    1.04762    0.952381;
    5559    1    -17    0    0    0    1    1.03618326    -22.0405639    63    1    1.06349    0.936508;
    5560    1    0    0    0    0    1    1.04563845    -29.7995638    225    1    1.08889    1.00444;
    5561    1    0    0    0    0    1    1.04666407    -29.8353523    225    1    1.08889    1.00444;
    5562    1    0    0    0    0    1    1.03835086    -12.0671592    63    1    1.06349    0.936508;
    5563    1    0    0    0    0    1    1.00925785    -21.7544896    63    1    1.14286    0.857143;
    5564    1    0    0    0    0    1    1.02299537    -21.8237705    63    1    1.07937    0.920635;
    5565    1    0    0    0    0    1    1.02299396    -21.9032009    63    1    1.07937    0.920635;
    5566    1    0    0    0    0    1    1.04400611    -32.6074227    225    1    1.08889    1.00444;
    5567    1    0    0    0    0    1    1.02735087    -52.8325734    90    1    1.06667    0.977778;
    5568    1    10.9    0    0    0    1    1.02235336    -25.0700018    63    1    1.06349    0.936508;
    5569    1    0    0    0    0    1    1.05661477    -23.1271363    63    1    1.07937    0.920635;
    5570    1    0    0    0    0    1    1.05672125    -23.0856712    63    1    1.07937    0.920635;
    5571    1    0    0    0    0    1    1.06466803    -21.5141952    90    1    1.07778    0.966667;
    5572    1    0    0    0    0    1    1.02381682    -18.967018    63    1    1.06349    0.968254;
    5573    1    0    0    0    0    1    0.987328131    -23.6544741    63    1    1.07937    0.920635;
    5574    1    0    0    0    0    1    0.991457574    -22.6900806    63    1    1.07937    0.920635;
    5575    1    0    0    0    0    1    1.03589123    -16.9012002    63    1    1.06349    0.936508;
    5576    1    18.8    0    0    0    1    1.01540221    -30.2554944    63    1    1.07937    0.920635;
    5577    1    0    0    0    0    1    1.03097572    -27.4994837    63    1    1.07937    0.920635;
    5578    1    0    0    0    0    1    1.03106691    -27.5173823    63    1    1.07937    0.920635;
    5579    1    0    0    0    0    1    1.05040743    -21.9034918    63    1    1.07937    0.920635;
    5580    1    0    0    0    0    1    1.03169816    -26.3537612    63    1    1.14286    0.857143;
    5581    1    0    0    0    0    1    1.03026235    -29.9157898    90    1    1.15556    0.855556;
    5582    1    0    0    0    0    1    1.01990728    -19.628165    63    1    1.06349    0.936508;
    5583    1    0    0    0    0    1    1.01324621    -16.2261805    63    1    1.06349    0.952381;
    5584    1    -60.3    0    0    0    1    1.09895831    -16.9520071    150    1    1.1    0.966667;
    5585    1    0    0    0    0    1    1.03466012    -19.7099782    63    1    1.14286    0.857143;
    5586    1    0    0    0    0    1    1.03620395    -19.3046611    63    1    1.07937    0.952381;
    5587    1    0    0    0    0    1    1.02813148    -31.061911    90    1    1.07778    0.977778;
    5588    1    0    0    0    0    1    1.05605871    -60.7357215    63    1    1.06349    0.952381;
    5589    1    0    0    0    0    1    1.01812931    -19.0392205    63    1    1.06349    0.968254;
    5590    1    0    0    0    0    1    1.02741467    -34.8882374    90    1    1.07778    0.977778;
    5591    1    0    0    0    0    1    1.04176727    -27.1399923    63    1    1.07937    0.920635;
    5592    1    0    0    0    0    1    1.05915625    -28.4484549    225    1    1.08889    1.00444;
    5593    1    0    0    0    0    1    1.04819684    -25.038659    90    1    1.15556    0.855556;
    5594    1    0    0    0    0    1    1.01108165    -9.17235141    63    1    1.06349    0.936508;
    5595    1    0    0    0    0    1    1.01197869    -24.5491303    63    1    1.07937    0.952381;
    5596    1    19.3    0    0    0    1    1.01133704    -21.0206089    63    1    1.07937    0.952381;
    5597    1    0    0    0    0    1    1.0003626    -20.6694166    63    1    1.06349    0.968254;
    5598    1    0    0    0    0    1    1.03162332    -21.1486    63    1    1.07937    0.920635;
    5599    1    0    0    0    0    1    1.03828691    -26.5626803    63    1    1.07937    0.920635;
    5600    1    0    0    0    0    1    1.03933015    -25.7857356    63    1    1.07937    0.920635;
    5601    1    0    0    0    0    1    1.04934994    -25.3692044    63    1    1.07937    0.920635;
    5602    1    0    0    0    0    1    1.04768421    -25.5021798    63    1    1.07937    0.920635;
    5603    1    0    0    0    0    1    1.0510892    -25.2178156    63    1    1.07937    0.920635;
    5604    1    0    0    0    0    1    1.03848176    -26.4945038    63    1    1.07937    0.920635;
    5605    1    0    0    0    0    1    1.08289378    0.680839628    225    1    1.09271    0.888889;
    5606    1    0    0    0    0    1    1.01465992    -26.9948384    63    1    1.06349    0.968254;
    5607    1    0    0    0    0    1    1.0159624    -62.24529    63    1    1.06349    0.952381;
    5608    1    0    0    0    0    1    1.01184771    -27.434291    63    1    1.06349    0.968254;
    5609    1    0    0    0    0    1    1.01600615    -29.4450443    63    1    1.07937    0.920635;
    5610    1    0    0    0    0    1    1.02605096    -12.0524216    63    1    1.06349    0.936508;
    5611    1    0    0    0    0    1    1.06107956    -33.494099    90    1    1.07778    0.977778;
    5612    1    0    0    0    0    1    1.02884441    -11.7077189    63    1    1.06349    0.936508;
    5613    1    0    0    0    0    1    1.06107011    -33.4996569    90    1    1.07778    0.977778;
    5614    1    0    0    0    0    1    1.01687081    -29.3976028    63    1    1.07937    0.920635;
    5615    1    0    0    0    0    1    1.02919281    -9.57121701    63    1    1.07937    0.952381;
    5616    1    0    0    0    0    1    1.0304005    -9.45653321    63    1    1.07937    0.952381;
    5617    1    0    0    0    0    1    1.05302397    -18.5564907    63    1    1.06394    0.936508;
    5618    1    0    0    0    0    1    1.01787161    -25.6848404    63    1    1.07937    0.920635;
    5619    1    0    0    0    0    1    0.997754849    -51.2819483    90    1    1.06667    0.977778;
    5620    1    0    0    0    0    1    1.00716821    -37.5602979    63    1    1.06349    0.968254;
    5621    1    0    0    0    0    1    1.00711826    -37.5670461    63    1    1.06349    0.968254;
    5622    1    0    0    0    0    1    1.02498813    -41.9406766    90    1    1.06667    0.977778;
    5623    1    0    0    0    0    1    0.993392657    -36.1310677    90    1    1.06667    0.977778;
    5624    1    0    0    0    0    1    0.99843349    -53.2376284    90    1    1.06667    0.977778;
    5625    1    0    0    0    0    1    1.01112865    -60.3751177    63    1    1.06349    0.952381;
    5626    1    0    0    0    0    1    1.06073587    -23.3224053    63    1    1.14286    0.857143;
    5627    1    0    0    0    0    1    1.0105434    -59.9062536    63    1    1.06349    0.952381;
    5628    1    -2.1    0    0    0    1    1.02757032    -19.6073449    63    1    1.07937    0.952381;
    5629    1    0    0    0    0    1    1.0084269    -18.936578    63    1    1.06349    0.936508;
    5630    1    0    0    0    0    1    1.0289939    -10.7520585    63    1    1.06349    0.936508;
    5631    1    0    0    0    0    1    1.01816132    -47.8817227    90    1    1.06667    0.977778;
    5632    1    0    0    0    0    1    0.999027744    -65.58835    63    1    1.06349    0.952381;
    5633    1    0    0    0    0    1    1.00784414    -14.5704417    63    1    1.06349    0.968254;
    5634    1    0    0    0    0    1    1.02970163    -22.5904168    90    1    1.07778    0.966667;
    5635    1    0    0    0    0    1    1.03717353    -18.0259808    63    1    1.06349    0.936508;
    5636    1    0    0    0    0    1    1.05761115    -60.5460921    63    1    1.06349    0.952381;
    5637    1    -15.1    0    0    0    1    1.03687567    -20.5520122    63    1    1.06349    0.936508;
    5638    1    0    0    0    0    1    1.07638715    -42.4130686    225    1    1.08444    1.00444;
    5639    1    0    0    0    0    1    0.984715565    -33.9972499    63    1    1.04762    0.952381;
    5640    1    0    0    0    0    1    1.03446423    -34.4555525    90    1    1.07778    0.977778;
    5641    1    0    0    0    0    1    1.05531616    -17.1839072    63    1    1.07937    0.920635;
    5642    1    0    0    0    0    1    0.994686886    -52.069511    90    1    1.06667    0.977778;
    5643    1    0    0    0    0    1    1.05531616    -17.1839072    63    1    1.07937    0.920635;
    5644    1    0    0    0    0    1    1.03743004    -19.6071377    63    1    1.14286    0.857143;
    5645    1    10    0    0    0    1    1.00597927    -46.7804286    90    1    1.06667    0.977778;
    5646    1    0    0    0    0    1    1.06751752    -12.4381236    380    1    1.10526    1.03947;
    5647    1    0    0    0    0    1    1.03823088    -11.9679551    63    1    1.06349    0.936508;
    5648    1    0    0    0    0    1    0.998152736    -20.6919096    150    1    1.05333    0.986667;
    5649    1    0    0    0    0    1    1.03608631    -12.0528539    63    1    1.06349    0.936508;
    5650    1    0    0    0    0    1    1.01424374    -38.8538217    90    1    1.06667    0.977778;
    5651    1    0    0    0    0    1    1.01481635    -6.88651117    63    1    1.06349    0.936508;
    5652    1    0    0    0    0    1    1.05112635    -31.0220551    63    1    1.07937    0.920635;
    5653    1    0    0    0    0    1    1.02261255    -13.468417    63    1    1.06349    0.968254;
    5654    1    0    0    0    0    1    1.03182499    -27.2800948    63    1    1.06349    0.936508;
    5655    1    2    0    0    0    1    1.02295186    -12.2167557    63    1    1.06349    0.936508;
    5656    1    0    0    0    0    1    1.03901156    -29.1428966    90    1    1.06667    0.977778;
    5657    1    0    0    0    0    1    1.03122495    -16.6654929    63    1    1.06349    0.936508;
    5658    1    0    0    0    0    1    1.03331329    -15.2077927    63    1    1.06349    0.936508;
    5659    1    0    0    0    0    1    1.04769285    -17.3883996    225    1    1.09333    1;
    5660    1    0    0    0    0    1    1.04183394    -14.8204647    225    1    1.08889    0.888889;
    5661    1    0    0    0    0    1    1.01790495    -13.1535495    63    1    1.06349    0.936508;
    5662    1    0    0    0    0    1    1.01699986    -8.11337737    63    1    1.06349    0.936508;
    5663    1    0    0    0    0    1    1.06618539    -22.6430909    63    1    1.14286    0.857143;
    5664    1    0    0    0    0    1    1.0511145    -18.2236362    225    1    1.13333    0.853333;
    5665    1    0    0    0    0    1    1.02663897    -28.0193822    90    1    1.15556    0.855556;
    5666    1    0    0    0    0    1    1.06114773    -36.1232739    225    1    1.08444    1.00444;
    5667    1    0    0    0    0    1    1.05170575    -18.0385021    225    1    1.08444    1.00889;
    5668    1    0    0    0    0    1    1.02663414    -11.2171577    63    1    1.06349    0.936508;
    5669    1    0    0    0    0    1    1.0346394    -38.2049229    63    1    1.05589    0.952381;
    5670    1    0    0    0    0    1    0.997699448    -34.9279663    63    1    1.04762    0.952381;
    5671    1    0    0    0    0    1    1.05581883    -7.16145768    225    1    1.08889    0.933333;
    5672    1    0    0    0    0    1    1.01296536    -24.4352162    63    1    1.07937    0.920635;
    5673    1    0    0    0    0    1    1.01179654    -14.0398105    63    1    1.06349    0.968254;
    5674    1    0    0    0    0    1    1.00974014    -34.8110441    63    1    1.04762    0.952381;
    5675    1    0    0    0    0    1    1.03424805    -45.3220388    90    1    1.06667    0.977778;
    5676    1    0    0    0    0    1    1.02596041    -22.8957279    90    1    1.07778    0.977778;
    5677    1    0    0    0    0    1    1.00964532    -15.406697    63    1    1.06349    0.936508;
    5678    1    0    0    0    0    1    1.04643238    -34.247838    225    1    1.08889    1.00444;
    5679    1    0    0    0    0    1    1.04661089    -33.6971589    225    1    1.08889    1.00444;
    5680    1    0    0    0    0    1    1.02812784    -37.059015    90    1    1.06667    0.977778;
    5681    1    0    0    0    0    1    1.01554982    -8.09260006    63    1    1.06349    0.936508;
    5682    1    0    0    0    0    1    1.04194768    -28.2167201    90    1    1.06667    0.977778;
    5683    1    49.2    0    0    0    1    1.04358685    -27.8798488    90    1    1.06667    0.977778;
    5684    1    0    0    0    0    1    1.05835121    -30.8491362    225    1    1.08889    1.00444;
    5685    1    0    0    0    0    1    1.04454172    -30.386377    225    1    1.08889    1.00444;
    5686    1    0    0    0    0    1    1.03033978    -15.8668387    63    1    1.06349    0.936508;
    5687    1    0    0    0    0    1    1.01668321    -30.4279028    63    1    1.07937    0.920635;
    5688    1    0    0    0    0    1    1.01686871    -30.3832746    63    1    1.07937    0.920635;
    5689    1    1.9    0    0    0    1    1.0197923    -2.26289549    63    1    1.07937    0.952381;
    5690    1    0    0    0    0    1    1.02436563    -49.5999051    63    1    1.06349    0.952381;
    5691    1    0    0    0    0    1    1.025895    -49.5063965    63    1    1.06349    0.952381;
    5692    1    0    0    0    0    1    1.00682662    -26.0970714    63    1    1.06349    0.968254;
    5693    1    0    0    0    0    1    1.01508783    -25.3467533    90    1    1.07778    0.966667;
    5694    1    0    0    0    0    1    1.05555536    -24.3862539    63    1    1.07937    0.920635;
    5695    1    0    0    0    0    1    1.04125313    -28.5876922    150    1    1.08    0.966667;
    5696    1    0    0    0    0    1    1.0548227    -18.1356709    225    1    1.13333    0.853333;
    5697    1    0    0    0    0    1    1.030087    -22.9769023    225    1    1.13333    0.853333;
    5698    1    0    0    0    0    1    0.987900334    -35.5760335    63    1    1.04762    0.952381;
    5699    1    0    0    0    0    1    1.04664892    -5.34380619    225    1    1.08889    0.933333;
    5700    1    0    0    0    0    1    1.00336256    -14.6088557    63    1    1.06349    0.968254;
    5701    1    0    0    0    0    1    1.05205417    -24.5856496    63    1    1.07937    0.920635;
    5702    1    0    0    0    0    1    1.0561202    -13.2270924    225    1    1.08444    1.00889;
    5703    1    0    0    0    0    1    1.03038217    -27.6375306    90    1    1.06667    0.977778;
    5704    1    0    0    0    0    1    1.02506789    -17.3847706    63    1    1.06349    0.968254;
    5705    1    0    0    0    0    1    1.02537281    -41.6465333    90    1    1.06667    0.977778;
    5706    1    0    0    0    0    1    1.02077039    -22.0147586    63    1    1.06349    0.936508;
    5707    1    0    0    0    0    1    0.997715712    -39.7654673    63    1    1.04762    0.952381;
    5708    1    0    0    0    0    1    1.07296513    -0.332047921    225    1    1.08889    0.888889;
    5709    1    0    0    0    0    1    1.09023767    -13.1632316    225    1    1.09076    1;
    5710    1    0    0    0    0    1    1.0153069    -7.73402866    63    1    1.07937    0.952381;
    5711    1    0    0    0    0    1    1.02496628    -34.955195    90    1    1.07778    0.977778;
    5712    1    0    0    0    0    1    1.07019555    -0.527415633    225    1    1.08889    0.888889;
    5713    1    0    0    0    0    1    1.02573812    -34.9315351    90    1    1.07778    0.977778;
    5714    1    0    0    0    0    1    1.01728908    -35.1868926    90    1    1.06667    0.977778;
    5715    1    0    0    0    0    1    1.03660199    -31.1756642    225    1    1.08889    1.00444;
    5716    1    0    0    0    0    1    1.02896089    -64.0241517    63    1    1.06349    0.952381;
    5717    1    0    0    0    0    1    1.00171178    -33.0468733    63    1    1.06349    0.968254;
    5718    1    0    0    0    0    1    1.02559137    -37.5394888    90    1    1.06667    0.977778;
    5719    1    0    0    0    0    1    1.01667077    -30.1061248    63    1    1.07937    0.952381;
    5720    1    0    0    0    0    1    1.02768655    -17.2023988    63    1    1.06349    0.936508;
    5721    1    0    0    0    0    1    1.00568845    -30.9474984    90    1    1.06667    0.977778;
    5722    1    0    0    0    0    1    1.02211102    -42.1673828    90    1    1.06667    0.977778;
    5723    1    0    0    0    0    1    1.01838042    -44.715818    90    1    1.06667    0.977778;
    5724    1    0    0    0    0    1    1.05615208    -6.74124242    380    1    1.10526    1;
    5725    1    0    0    0    0    1    1.02935378    -15.13421    63    1    1.07937    0.952381;
    5726    1    0    0    0    0    1    1.03907106    -13.2570379    63    1    1.06349    0.936508;
    5727    1    0    0    0    0    1    1.03005987    -29.5968156    63    1    1.06349    0.968254;
    5728    1    0    0    0    0    1    1.02316648    -26.333609    63    1    1.14286    0.857143;
    5729    1    0    0    0    0    1    1.01313483    -20.8048099    63    1    1.06349    0.968254;
    5730    1    0    0    0    0    1    1.01631826    -18.1957009    63    1    1.06349    0.968254;
    5731    1    0    0    0    0    1    1.01324915    -31.506464    63    1    1.06349    0.968254;
    5732    1    0    0    0    0    1    1.05191384    -26.4177906    63    1    1.07937    0.920635;
    5733    1    0    0    0    0    1    1.05238259    -18.1402854    63    1    1.07937    0.920635;
    5734    1    0    0    0    0    1    1.01925033    -2.33813651    63    1    1.07937    0.952381;
    5735    1    0    0    0    0    1    1.04177191    -10.8687233    63    1    1.06349    0.936508;
    5736    1    0    0    0    0    1    1.02252157    -2.43959496    63    1    1.07937    0.952381;
    5737    1    0    0    0    0    1    1.0100776    -31.023756    63    1    1.07937    0.920635;
    5738    1    0    0    0    0    1    1.0389306    -17.8103151    63    1    1.06349    0.936508;
    5739    1    0    0    0    0    1    1.05261751    -61.3647287    63    1    1.06349    0.952381;
    5740    1    0    0    0    0    1    1.02354394    -51.725713    90    1    1.06667    0.977778;
    5741    1    0    0    0    0    1    1.00771993    -64.5937148    63    1    1.06349    0.952381;
    5742    1    0    0    0    0    1    1.02348433    -14.0906621    63    1    1.06349    0.968254;
    5743    1    0    0    0    0    1    1.06709601    -17.926188    63    1    1.07937    0.920635;
    5744    1    0    0    0    0    1    0.940095812    -8.39225951    45    1    1    0.888889;
    5745    1    0    0    0    0    1    1.05080793    -18.6532895    225    1    1.08444    1.00889;
    5746    1    0    0    0    0    1    1.0267849    -25.2081056    63    1    1.07937    0.920635;
    5747    1    0    0    0    0    1    0.95914039    -38.2481507    63    1    1.07937    0.920635;
    5748    1    0    0    0    0    1    1.01546311    -7.28394331    63    1    1.06349    0.936508;
    5749    1    0    0    0    0    1    1.01899122    -39.075611    90    1    1.07778    0.977778;
    5750    1    0    0    0    0    1    1.04558505    -14.33433    63    1    1.06349    0.936508;
    5751    1    0    0    0    0    1    1.03100143    -20.0978916    63    1    1.07937    0.952381;
    5752    1    0    0    0    0    1    1.06031384    -14.98848    90    1    1.07778    0.966667;
    5753    1    0    0    0    0    1    1.02628602    -30.3138939    63    1    1.07937    0.920635;
    5754    1    0    0    0    0    1    0.954790947    -7.87572893    45    1    1    0.888889;
    5755    1    0    0    0    0    1    1.03546252    -26.7047894    63    1    1.07937    0.920635;
    5756    1    0    0    0    0    1    1.04047463    -26.2700449    63    1    1.07937    0.920635;
    5757    1    0    0    0    0    1    1.02416174    -29.985316    63    1    1.07937    0.920635;
    5758    1    0    0    0    0    1    1.04394807    -18.3985235    63    1    1.07937    0.920635;
    5759    1    0    0    0    0    1    1.05593309    -43.1155311    225    1    1.08444    1.00444;
    5760    1    0    0    0    0    1    1.01270529    -31.7758776    63    1    1.04762    0.952381;
    5761    1    0    0    0    0    1    1.0151355    -30.4695152    63    1    1.07937    0.920635;
    5762    1    0    0    0    0    1    1.05098287    -24.0599875    90    1    1.06667    0.977778;
    5763    1    0    0    0    0    1    1.025769    -11.0616841    63    1    1.07937    0.952381;
    5764    1    0    0    0    0    1    1.03162662    -46.2946748    63    1    1.06349    0.952381;
    5765    1    36.1    0    0    0    1    1.03914377    -28.6535774    90    1    1.06667    0.977778;
    5766    1    0    0    0    0    1    1.06688948    -6.32492107    225    1    1.08889    0.888889;
    5767    1    0    0    0    0    1    1.02979861    -10.1569119    63    1    1.07937    0.952381;
    5768    1    0    0    0    0    1    1.00489745    -55.0977935    63    1    1.06349    0.952381;
    5769    1    0    0    0    0    1    1.01760443    -37.206946    63    1    1.06349    0.968254;
    5770    1    0    0    0    0    1    1.03305219    -34.4505193    63    1    1.06349    0.968254;
    5771    1    0    0    0    0    1    1.01391528    -25.9154821    63    1    1.06349    0.936508;
    5772    1    0    0    0    0    1    0.977334271    -34.7110092    63    1    1.04762    0.952381;
    5773    1    0    0    0    0    1    0.987653369    -33.9802418    63    1    1.04762    0.952381;
    5774    1    0    0    0    0    1    1.02880003    -61.6661832    63    1    1.06349    0.952381;
    5775    1    46.7    0    0    0    1    1.0374486    -24.3511821    63    1    1.07937    0.920635;
    5776    1    0    0    0    0    1    1.02573557    -37.2315191    90    1    1.07778    0.977778;
    5777    1    0    0    0    0    1    1.00733179    -18.9781502    63    1    1.07937    0.952381;
    5778    1    0    0    0    0    1    1.02565907    -8.26717712    63    1    1.14286    0.857143;
    5779    1    0    0    0    0    1    1.02557637    -22.4208389    63    1    1.06349    0.968254;
    5780    1    0    0    0    0    1    1.02562526    -40.8315206    90    1    1.06667    0.977778;
    5781    1    0    0    0    0    1    0.999507066    -21.0307769    63    1    1.06349    0.936508;
    5782    1    0    0    0    0    1    1.07402152    -17.2864497    225    1    1.09333    1;
    5783    1    0    0    0    0    1    1.05297504    -15.1657432    63    1    1.07205    0.936508;
    5784    1    0    0    0    0    1    1.02302585    -8.39621376    63    1    1.14286    0.857143;
    5785    1    3.9    0    0    0    1    1.04182592    -8.95199058    63    1    1.14286    0.857143;
    5786    1    0    0    0    0    1    1.02322876    -52.8401961    90    1    1.06667    0.977778;
    5787    1    0    0    0    0    1    1.07381071    -15.736242    225    1    1.09333    1;
    5788    1    0    0    0    0    1    1.06569383    -18.4106744    63    1    1.07388    0.936508;
    5789    1    0    0    0    0    1    1.02123999    -18.6543618    63    1    1.06349    0.968254;
    5790    1    0    0    0    0    1    1.06220554    -12.9434545    63    1    1.06349    0.936508;
    5791    1    0    0    0    0    1    1.03139589    -47.4779339    90    1    1.06667    0.977778;
    5792    1    0    0    0    0    1    1.00085015    -36.8401997    63    1    1.04762    0.952381;
    5793    1    0    0    0    0    1    1.00746002    -14.0840053    63    1    1.06349    0.968254;
    5794    1    0    0    0    0    1    0.955337585    -7.8348188    45    1    1    0.888889;
    5795    1    0    0    0    0    1    0.982123191    -6.0778151    45    1    1    0.888889;
    5796    1    0    0    0    0    1    1.0442989    -15.2755614    63    1    1.06349    0.936508;
    5797    1    0    0    0    0    1    1.03774167    -15.4776453    63    1    1.06349    0.936508;
    5798    1    0    0    0    0    1    1.0103184    -34.8868848    90    1    1.06667    0.977778;
    5799    1    0    0    0    0    1    1.04321592    -28.6692049    90    1    1.06667    0.977778;
    5800    1    0    0    0    0    1    1.04791044    -50.4561045    90    1    1.06667    0.977778;
    5801    1    0    0    0    0    1    1.04010564    -39.595527    90    1    1.07778    0.977778;
    5802    1    0    0    0    0    1    1.02154753    -17.9645941    63    1    1.06349    0.968254;
    5803    1    0    0    0    0    1    1.02232171    -18.3028662    63    1    1.06349    0.968254;
    5804    1    0    0    0    0    1    1.03329457    -26.3786148    63    1    1.07937    0.920635;
    5805    1    0    0    0    0    1    1.05897339    -20.0257919    225    1    1.08889    0.888889;
    5806    1    0    0    0    0    1    1.04039482    -20.373214    63    1    1.07937    0.920635;
    5807    1    0    0    0    0    1    1.04068459    -20.3921302    63    1    1.07937    0.920635;
    5808    1    0    0    0    0    1    1.00629238    -14.6284678    63    1    1.06349    0.936508;
    5809    1    0    0    0    0    1    1.00437814    -48.1166819    90    1    1.06667    0.977778;
    5810    1    0    0    0    0    1    0.936889778    -10.1968036    45    1    1    0.888889;
    5811    1    -9.7    0    0    0    1    1.05214064    -17.2347174    63    1    1.06676    0.936508;
    5812    1    0    0    0    0    1    1.0641614    -21.5833915    63    1    1.07937    0.920635;
    5813    1    0    0    0    0    1    1.05320479    -54.4960971    225    1    1.08444    1.00444;
    5814    1    0    0    0    0    1    1.02339632    -42.0711994    90    1    1.06667    0.977778;
    5815    1    0    0    0    0    1    1.02965829    -45.8010988    90    1    1.06667    0.977778;
    5816    1    3.7    0    0    0    1    1.02110588    -13.7095872    63    1    1.06349    0.968254;
    5817    1    0    0    0    0    1    1.05386918    -17.4818714    225    1    1.13333    0.853333;
    5818    1    0    0    0    0    1    1.03103481    -30.4196441    63    1    1.07937    0.920635;
    5819    1    0    0    0    0    1    1.02511968    -23.6653297    90    1    1.06667    0.977778;
    5820    1    0    0    0    0    1    1.05584645    -19.6176004    63    1    1.07937    0.920635;
    5821    1    0    0    0    0    1    0.99756777    -14.2905789    63    1    1.07937    0.952381;
    5822    1    0    0    0    0    1    1.05170544    -11.2287111    380    1    1.10263    1.04194;
    5823    1    0    0    0    0    1    1.05194084    -24.8659987    63    1    1.07937    0.920635;
    5824    1    0    0    0    0    1    1.05145236    -24.8226913    63    1    1.07937    0.920635;
    5825    1    0    0    0    0    1    1.01185056    -17.3800926    63    1    1.06349    0.952381;
    5826    1    0    0    0    0    1    1.01939435    -18.7130694    63    1    1.06349    0.968254;
    5827    1    0    0    0    0    1    0.972509304    -19.7920636    63    1    1.06349    0.968254;
    5828    1    0    0    0    0    1    1.03029296    -29.5769327    225    1    1.08889    1.00444;
    5829    1    0    0    0    0    1    1.01266684    -13.6481554    63    1    1.06349    0.936508;
    5830    1    0    0    0    0    1    1.01002889    -27.2783142    63    1    1.07937    0.920635;
    5831    1    0    0    0    0    1    1.02748798    -17.6746366    63    1    1.06349    0.936508;
    5832    1    0    0    0    0    1    1.0395521    -10.5844557    63    1    1.06349    0.936508;
    5833    1    0    0    0    0    1    1.04465231    -27.4744887    63    1    1.07937    0.920635;
    5834    1    0    0    0    0    1    1.04423234    -35.1486513    90    1    1.06667    0.977778;
    5835    1    0    0    0    0    1    0.998844426    -31.1860845    63    1    1.04762    0.952381;
    5836    1    0    0    0    0    1    1.02205304    -10.8300632    63    1    1.06349    0.936508;
    5837    1    0    0    0    0    1    1.02720677    -35.9008006    90    1    1.07778    0.977778;
    5838    1    0    0    0    0    1    1.02878697    -17.2635696    63    1    1.06349    0.936508;
    5839    1    0    0    0    0    1    0.957874904    -9.08751575    45    1    1    0.888889;
    5840    1    0    0    0    0    1    1.04043177    -26.2691788    63    1    1.07937    0.920635;
    5841    1    0    0    0    0    1    1.01865704    -32.9703023    63    1    1.04762    0.952381;
    5842    1    0    0    0    0    1    1.04191803    -8.9420714    63    1    1.14286    0.857143;
    5843    1    0    0    0    0    1    0.974943578    -24.6178344    63    1    1.06349    0.936508;
    5844    1    0    0    0    0    1    1.03355153    -28.8624769    90    1    1.06667    0.977778;
    5845    1    0    0    0    0    1    1.0258499    -25.5126205    63    1    1.07937    0.920635;
    5846    1    0    0    0    0    1    1.02814875    -25.4315439    63    1    1.07937    0.920635;
    5847    1    0    0    0    0    1    1.00609758    -21.1404656    63    1    1.07937    0.920635;
    5848    1    0    0    0    0    1    1.04704013    -6.22925445    225    1    1.08889    0.933333;
    5849    1    0    0    0    0    1    0.99847424    -34.8943031    63    1    1.04762    0.952381;
    5850    1    0    0    0    0    1    1.04634306    -19.5080607    225    1    1.13333    0.853333;
    5851    1    0    0    0    0    1    1.03942015    -32.2709358    90    1    1.07778    0.977778;
    5852    1    0    0    0    0    1    1.03749864    -31.5837575    90    1    1.07778    0.977778;
    5853    1    0    0    0    0    1    1.02715142    -21.8823824    63    1    1.06349    0.936508;
    5854    1    0    0    0    0    1    1.01998283    -43.1725106    90    1    1.06667    0.977778;
    5855    1    0    0    0    0    1    1.0280394    -4.75581942    380    1    1.15    0.8;
    5856    1    0    0    0    0    1    1.0423448    -7.59792301    380    1    1.15    0.8;
    5857    1    0    0    0    0    1    1.03630162    5.87891147    225    1    1.15    0.8;
    5858    1    0    0    0    0    1    1.03627011    5.87714915    225    1    1.15    0.8;
    5859    1    0    0    0    0    1    1.08000152    10.6356447    380    1    1.15    0.8;
    5860    1    0    0    0    0    1    1.06814308    -1.8663645    225    1    1.15    0.8;
    5861    1    0    0    0    0    1    1.05399251    0.115373769    380    1    1.15    0.8;
    5862    1    0    0    0    0    1    1.09693069    5.98376416    380    1    1.15    0.8;
    5863    1    0    0    0    0    1    1.02958533    -17.3520265    225    1    1.15    0.8;
    5864    1    0    0    0    0    1    1.10827866    1.92270883    380    1    1.15    0.8;
    5865    1    0    0    0    0    1    1.10740223    -5.20989745    380    1    1.15    0.8;
    5866    1    0    0    0    0    1    1.03595195    -6.74856743    380    1    1.15    0.8;
    5867    1    0    0    0    0    1    1.03709875    -3.54140035    380    1    1.15    0.8;
    5868    1    0    0    0    0    1    1.02863276    -4.31930226    380    1    1.15    0.8;
    5869    1    0    0    0    0    1    1.02849316    -4.3564536    380    1    1.15    0.8;
    5870    1    0    0    0    0    1    1.10872055    -1.16723029    380    1    1.15    0.8;
    5871    1    0    0    0    0    1    1.05368261    -22.9253545    380    1    1.15    0.8;
    5872    1    0    0    0    0    1    1.04491271    -30.7289918    380    1    1.15    0.8;
    5873    1    0    0    0    0    1    1.04010179    -29.5962834    380    1    1.15    0.8;
    5874    1    0    0    0    0    1    1.07721886    -18.702909    380    1    1.15    0.8;
    5875    1    0    0    0    0    1    1.06627135    -33.3350341    380    1    1.15    0.8;
    5876    1    0    0    0    0    1    1.06163981    -9.09195724    380    1    1.15    0.8;
    5877    1    0    0    0    0    1    1.07118866    -25.2146544    380    1    1.15    0.8;
    5878    1    0    0    0    0    1    1.07811711    -19.3399489    380    1    1.15    0.8;
    5879    1    0    0    0    0    1    1.0398784    -16.5235581    380    1    1.15    0.8;
    5880    1    0    0    0    0    1    1.08048134    -21.3183827    225    1    1.15    0.8;
    5881    1    0    0    0    0    1    1.07047184    -19.4323337    380    1    1.15    0.8;
    5882    1    0    0    0    0    1    1.05571771    -56.6678866    380    1    1.15    0.8;
    5883    1    0    0    0    0    1    1.06901901    -3.48376504    380    1    1.15    0.8;
    5884    1    0    0    0    0    1    1.04644036    -34.1438372    380    1    1.15    0.8;
    5885    1    0    0    0    0    1    1.07342858    -19.0655324    225    1    1.15    0.8;
    5886    1    0    0    0    0    1    1.04909996    -9.48542795    380    1    1.15    0.8;
    5887    1    0    0    0    0    1    1.07610583    -21.8216588    380    1    1.15    0.8;
    5888    1    0    0    0    0    1    1.04212525    -24.7810343    380    1    1.15    0.8;
    5889    1    0    0    0    0    1    1.02335278    -32.4835281    380    1    1.15    0.8;
    5890    1    0    0    0    0    1    1.06109412    -36.8163204    380    1    1.15    0.8;
    5891    1    0    0    0    0    1    1.08610971    -13.8796715    380    1    1.15    0.8;
    5892    1    0    0    0    0    1    1.03797107    -31.9458913    380    1    1.15    0.8;
    5893    1    0    0    0    0    1    1.03415684    -31.6858452    225    1    1.15    0.8;
    5894    1    0    0    0    0    1    1.05855527    -20.3701176    380    1    1.15    0.8;
    5895    1    0    0    0    0    1    1.04898685    -28.7324272    150    1    1.15    0.8;
    5896    1    0    0    0    0    1    1.05783959    -16.9061985    380    1    1.15    0.8;
    5897    1    0    0    0    0    1    1.0689916    -20.1134099    380    1    1.15    0.8;
    5898    1    0    0    0    0    1    1.05881673    -31.5505927    380    1    1.15    0.8;
    5899    1    0    0    0    0    1    1.05694342    -7.86459055    380    1    1.15    0.8;
    5900    1    0    0    0    0    1    1.03456425    -35.0264483    225    1    1.15    0.8;
    5901    1    0    0    0    0    1    1.04545318    -30.9469428    380    1    1.15    0.8;
    5902    1    0    0    0    0    1    1.08325109    -14.9517562    380    1    1.15    0.8;
    5903    1    0    0    0    0    1    1.04024829    -29.7025502    380    1    1.15    0.8;
    5904    1    0    0    0    0    1    1.0769529    -18.2771462    380    1    1.15    0.8;
    5905    1    0    0    0    0    1    1.05635254    -8.71980999    380    1    1.15    0.8;
    5906    1    0    0    0    0    1    1.08603348    -18.5970239    380    1    1.15    0.8;
    5907    1    0    0    0    0    1    1.06664967    -18.343179    380    1    1.15    0.8;
    5908    1    0    0    0    0    1    1.03906127    -22.8698156    380    1    1.15    0.8;
    5909    1    0    0    0    0    1    1.05389863    -55.3930155    380    1    1.15    0.8;
    5910    1    0    0    0    0    1    1.06838864    -3.62768101    380    1    1.15    0.8;
    5911    1    0    0    0    0    1    1.05294575    -33.2996584    380    1    1.15    0.8;
    5912    1    0    0    0    0    1    1.0464413    -9.24354242    380    1    1.15    0.8;
    5913    1    0    0    0    0    1    1.06530862    -29.976649    380    1    1.15    0.8;
    5914    1    0    0    0    0    1    1.07613359    -21.6816943    380    1    1.15    0.8;
    5915    1    0    0    0    0    1    1.04257237    -25.0215838    380    1    1.15    0.8;
    5916    1    0    0    0    0    1    1.03854369    -31.7708393    380    1    1.15    0.8;
    5917    1    0    0    0    0    1    1.08620245    -13.8259335    380    1    1.15    0.8;
    5918    1    0    0    0    0    1    1.0354502    -31.6775329    225    1    1.15    0.8;
    5919    1    0    0    0    0    1    1.05811834    -16.6940702    380    1    1.15    0.8;
    5920    1    0    0    0    0    1    1.06973443    -21.8335691    380    1    1.15    0.8;
    5921    1    0    0    0    0    1    1.05879178    -31.5800378    380    1    1.15    0.8;
    5922    1    0    0    0    0    1    1.06187745    -30.6643955    380    1    1.15    0.8;
    5923    1    0    0    0    0    1    1.05306156    -7.04237839    380    1    1.15    0.8;
    5924    1    0    0    0    0    1    1.05343289    -22.9812235    380    1    1.15    0.8;
    5925    1    0    0    0    0    1    1.06679047    -34.9546594    225    1    1.15    0.8;
    5926    1    0    0    0    0    1    1.05120097    -15.4271257    380    1    1.15    0.8;
    5927    1    0    0    0    0    1    1.07037164    -34.4444015    380    1    1.15    0.8;
    5928    1    0    0    0    0    1    1.02967398    -24.8005373    380    1    1.15    0.8;
    5929    1    0    0    0    0    1    1.04270859    -29.8429159    380    1    1.15    0.8;
    5930    1    0    0    0    0    1    1.03949126    -34.9974053    225    1    1.15    0.8;
    5931    1    0    0    0    0    1    1.04099392    -24.4020438    380    1    1.15    0.8;
    5932    1    0    0    0    0    1    1.10047386    -19.1744103    150    1    1.15    0.8;
    5933    1    0    0    0    0    1    1.07096012    -10.1615209    380    1    1.15    0.8;
    5934    1    0    0    0    0    1    1.05255915    -32.94691    380    1    1.15    0.8;
    5935    1    0    0    0    0    1    1.06224846    -30.7517448    380    1    1.15    0.8;
    5936    1    0    0    0    0    1    1.0237601    -32.6813962    380    1    1.15    0.8;
    5937    1    0    0    0    0    1    1.06134238    -32.5541555    225    1    1.15    0.8;
    5938    1    0    0    0    0    1    1.08249945    -6.96421944    380    1    1.15    0.8;
    5939    1    0    0    0    0    1    1.06418461    -32.6720285    380    1    1.15    0.8;
    5940    1    0    0    0    0    1    1.04600286    -31.1738224    380    1    1.15    0.8;
    5941    1    0    0    0    0    1    1.06845623    -33.7983176    380    1    1.15    0.8;
    5942    1    0    0    0    0    1    1.0628797    -43.4356111    380    1    1.15    0.8;
    5943    1    0    0    0    0    1    1.05111472    -34.5125591    225    1    1.15    0.8;
    5944    1    0    0    0    0    1    1.04638312    -34.2106585    380    1    1.15    0.8;
    5945    1    0    0    0    0    1    1.06239899    -30.8297135    380    1    1.15    0.8;
    5946    1    0    0    0    0    1    1.04470316    -31.7262737    380    1    1.15    0.8;
    5947    1    0    0    0    0    1    1.08097781    -7.38875716    380    1    1.15    0.8;
    5948    1    0    0    0    0    1    1.06400368    -32.6695463    380    1    1.15    0.8;
    5949    1    0    0    0    0    1    1.05971544    -32.1145387    380    1    1.15    0.8;
    5950    1    0    0    0    0    1    1.05969062    -29.702115    380    1    1.15    0.8;
    5951    1    0    0    0    0    1    1.06639156    -33.5894928    380    1    1.15    0.8;
    5952    1    0    0    0    0    1    1.0935766    -13.8034653    380    1    1.15    0.8;
    5953    1    0    0    0    0    1    1.06316694    -43.121213    380    1    1.15    0.8;
    5954    1    0    0    0    0    1    1.0677428    -16.5276452    380    1    1.15    0.8;
    5955    1    0    0    0    0    1    1.06092132    -32.6950819    380    1    1.15    0.8;
    5956    1    0    0    0    0    1    1.04881953    -29.6119438    380    1    1.15    0.8;
    5957    1    122    7.8    0    0    1    1.06897577    -0.581720947    380    1    1.15    0.8;
    5958    2    1.3    0    0    0    1    1.11127807    0.260983312    380    1    1.15    0.8;
    5959    2    -847.2    -89.2    0    0    1    1.12522695    4.34483154    380    1    1.15    0.8;
    5960    1    89.5    -8.6    0    0    1    1.048966    -38.5266686    90    1    1.15    0.8;
    5961    1    105.6    12.8    0    0    1    1.05827909    -5.71862668    225    1    1.15    0.8;
    5962    2    -4.2    207.5    0    0    1    1.103    2.70431735    380    1    1.15    0.8;
    5963    1    0    0    0    0    1    1.10463304    -2.23160652    380    1    1.15    0.8;
    5964    2    167.8    80    0    0    1    1.06782556    -0.203170883    225    1    1.15    0.8;
    5965    2    -20    -26    0    0    1    1.13890911    1.8304933    225    1    1.15    0.8;
    5966    1    -48.1    0    0    0    1    1.08798662    1.34849153    380    1    1.15    0.8;
    5967    2    612.9    169.4    0    0    1    1.03988524    -10.8160527    380    1    1.15    0.8;
    5968    2    0    0    0    0    1    1.0667817    -6.72129622    225    1    1.15    0.8;
    5969    1    111.9    12    0    0    1    1.10417067    -2.34459829    380    1    1.15    0.8;
    5970    1    0    0    0    0    1    1.0884348    -13.1134725    380    1    1.15    0.8;
    5971    1    0    0    0    0    1    1.09922086    2.77844875    225    1    1.15    0.8;
    5972    2    -271.8    0    0    0    1    1.122    4.66243894    380    1    1.15    0.8;
    5973    1    302.6    0    0    0    1    1.08646634    -8.30423733    225    1    1.15    0.8;
    5974    1    -96.3    0    0    0    1    1.09305687    -4.07712473    380    1    1.15    0.8;
    5975    2    0    0    0    0    1    1.082    -5.63527376    225    1    1.15    0.8;
    5976    1    116.2    0    0    0    1    1.06962729    -10.447042    225    1    1.15    0.8;
    5977    1    630.3    26    0    0    1    1.09036985    -4.01102106    380    1    1.15    0.8;
    5978    1    217    19.2    0    0    1    1.10367962    -4.70902167    380    1    1.15    0.8;
    5979    1    -1.4    0    0    0    1    1.09876364    -17.3512986    150    1    1.15    0.8;
    5980    1    2.4    0    0    0    1    1.0211363    -11.24677    225    1    1.15    0.8;
    5981    1    159.5    -1.7    0    0    1    1.08470318    -9.32861746    380    1    1.15    0.8;
    5982    1    0    0    0    0    1    1.09417665    -0.295492908    380    1    1.15    0.8;
    5983    2    331.6    64.5    0    0    1    1.07270034    -7.64054161    225    1    1.15    0.8;
    5984    1    480    143.6    0    0    1    1.06689369    -8.49295642    225    1    1.15    0.8;
    5985    1    -372.1    0    0    0    1    1.08410871    -3.71286112    380    1    1.15    0.8;
    5986    1    14.6    0    0    0    1    1.0594716    -4.37803894    225    1    1.15    0.8;
    5987    1    -0.2    0    0    0    1    1.11132901    -4.47628079    380    1    1.15    0.8;
    5988    2    -224    -45.7    0    0    1    1.057    5.75142583    380    1    1.15    0.8;
    5989    1    72.2    5.3    0    0    1    1.08170771    -8.32996695    225    1    1.15    0.8;
    5990    1    2777.7    -495.6    0    0    1    1.09161864    -14.2980564    380    1    1.15    0.8;
    5991    1    72.1    0.1    0    0    1    1.05767599    5.02893014    380    1    1.15    0.8;
    5992    1    537.6    120.1    0    0    1    1.10229433    -3.15997866    380    1    1.15    0.8;
    5993    1    446    128.7    0    0    1    1.02750778    -4.69118614    380    1    1.15    0.8;
    5994    1    150    -8.4    0    0    1    1.06903556    1.40670434    380    1    1.15    0.8;
    5995    1    147.4    57.3    0    0    1    1.05844861    -4.13021735    225    1    1.15    0.8;
    5996    1    379.9    -18.3    0    0    1    1.09213156    -13.7928063    380    1    1.15    0.8;
    5997    2    -285.4    351.1    0    0    1    1.08775194    6.00568729    380    1    1.15    0.8;
    5998    1    57.3    -55.2    0    0    1    1.09173485    -12.8018211    380    1    1.15    0.8;
    5999    1    103.9    2.2    0    0    1    0.999529095    -24.6558027    225    1    1.15    0.8;
    6000    1    86.8    26.3    0    0    1    1.00019483    -37.6053602    225    1    1.15    0.8;
    6001    1    291.7    38.4    0    0    1    1.06746551    -10.5949844    380    1    1.15    0.8;
    6002    2    -92    219.9    0    0    1    1.09    -5.19306909    225    1    1.15    0.8;
    6003    2    0    0    0    0    1    0.993    2.95210888    380    1    1.15    0.8;
    6004    1    23    14.1    0    0    1    1.05966922    -7.22038123    225    1    1.15    0.8;
    6005    1    -1.7    0    0    0    1    1.08157047    -7.9500034    225    1    1.15    0.8;
    6006    2    0    0    0    0    1    1.068    -8.92020419    380    1    1.15    0.8;
    6007    1    -139.4    149.3    0    0    1    1.08956562    -13.4859021    380    1    1.15    0.8;
    6008    1    12.7    12.3    0    0    1    1.06273332    -6.99039973    225    1    1.15    0.8;
    6009    2    0    0    0    0    1    1.069    1.49110721    380    1    1.15    0.8;
    6010    2    0    0    0    0    1    1.069    1.45540284    380    1    1.15    0.8;
    6011    1    149    33.7    0    0    1    1.07031627    -0.0680519237    225    1    1.15    0.8;
    6012    1    184.4    23.5    0    0    1    1.04973424    -1.8826155    380    1    1.15    0.8;
    6013    1    90.7    0    0    0    1    1.06540739    -10.5198636    225    1    1.15    0.8;
    6014    2    0    0    0    0    1    1.142    4.97016054    380    1    1.15    0.8;
    6015    1    0    0    0    0    1    0.998149268    -16.7295866    63    1    1.15    0.8;
    6016    1    0    0    0    0    1    1.03501537    -4.06067591    380    1    1.15    0.8;
    6017    1    7.2    0    0    0    1    1.08633815    -5.90667295    225    1    1.15    0.8;
    6018    1    198.1    52.1    0    0    1    1.07782125    -11.5995915    380    1    1.15    0.8;
    6019    1    88.1    -0.1    0    0    1    1.08585275    7.40088207    380    1    1.15    0.8;
    6020    1    81    -4.2    0    0    1    1.0860936    7.41755642    380    1    1.15    0.8;
    6021    2    87    -12    0    0    1    1.073    -0.246126399    225    1    1.15    0.8;
    6022    1    122.4    80.2    0    0    1    1.07148635    -0.736816059    225    1    1.15    0.8;
    6023    2    0    0    0    0    1    1.101    3.31073805    380    1    1.15    0.8;
    6024    1    -99.4    0    0    0    1    1.09967981    2.70375261    380    1    1.15    0.8;
    6025    1    201.1    64.2    0    0    1    1.03449263    5.70495891    225    1    1.15    0.8;
    6026    2    0    0    0    0    1    1.023    13.5011667    380    1    1.15    0.8;
    6027    2    495.3    3.5    0    0    1    1.05739773    5.83208818    380    1    1.15    0.8;
    6028    1    802.7    58.4    0    0    1    1.05780847    4.34979295    380    1    1.15    0.8;
    6029    2    -29.2    0    0    0    1    1.039    -1.46875669    380    1    1.15    0.8;
    6030    1    545.3    59.9    0    0    1    1.0609138    5.37556335    380    1    1.15    0.8;
    6031    1    212.5    75.8    0    0    1    1.02556213    -5.06087123    380    1    1.15    0.8;
    6032    1    52.5    -79.1    0    0    1    1.04436582    -7.68432468    380    1    1.15    0.8;
    6033    1    86.6    -23.7    0    0    1    1.07645613    -5.57050346    225    1    1.15    0.8;
    6034    1    148.6    9.8    0    0    1    1.0860446    -4.12906407    225    1    1.15    0.8;
    6035    1    127.2    -32.3    0    0    1    1.1023091    -0.725599586    380    1    1.15    0.8;
    6036    1    859.1    214    0    0    1    1.04858667    4.51338384    380    1    1.15    0.8;
    6037    1    0    0    0    0    1    1.07020036    -1.49685539    225    1    1.15    0.8;
    6038    1    319.4    80.2    0    0    1    1.10603616    0.359874357    380    1    1.15    0.8;
    6039    1    0    0    0    0    1    1.04818925    4.2307942    225    1    1.15    0.8;
    6040    2    29.2    4.7    0    0    1    1.037    6.03606886    225    1    1.15    0.8;
    6041    1    0    0    0    0    1    1.09423939    5.62104051    380    1    1.15    0.8;
    6042    1    0    0    0    0    1    1.09492908    5.23371645    380    1    1.15    0.8;
    6043    1    341.3    -55.6    0    0    1    1.0678575    7.34906696    380    1    1.15    0.8;
    6044    1    32.2    -4.6    0    0    1    1.03069239    -17.2030931    225    1    1.15    0.8;
    6045    2    0    0    0    0    1    1.12560032    4.17517732    380    1    1.15    0.8;
    6046    1    0    0    0    0    1    1.06231582    -2.62862815    225    1    1.15    0.8;
    6047    1    -90.9    178    0    0    1    1.08783771    0.166918578    380    1    1.15    0.8;
    6048    1    0    0    0    0    1    1.05931976    -8.51592714    150    1    1.15    0.8;
    6049    2    0    0    0    0    1    1.11048188    -5.72866578    380    1    1.15    0.8;
    6050    1    0    0    0    0    1    1.09995997    -10.8538716    380    1    1.15    0.8;
    6051    1    187.3    0    0    0    1    1.06501807    -10.18193    225    1    1.15    0.8;
    6052    1    109.5    6.3    0    0    1    1.01894458    -11.1543637    225    1    1.15    0.8;
    6053    1    172.7    3.2    0    0    1    1.09315253    -2.66251974    380    1    1.15    0.8;
    6054    1    198.2    21.3    0    0    1    1.11096707    0.398510927    380    1    1.15    0.8;
    6055    2    300.9    264.6    0    0    1    1.051    4.80642785    380    1    1.15    0.8;
    6056    1    0    0    0    0    1    1.10146687    -11.0152375    380    1    1.15    0.8;
    6057    1    677.5    0    0    0    1    1.09190406    -5.16783327    225    1    1.15    0.8;
    6058    2    0    0    0    0    1    1.097    -1.54039917    380    1    1.15    0.8;
    6059    1    0    0    0    0    1    1.06142433    -9.01606252    150    1    1.15    0.8;
    6060    1    0    0    0    0    1    1.06142433    -9.01606252    150    1    1.15    0.8;
    6061    1    494.1    11.9    0    0    1    1.06276751    -9.60967916    150    1    1.15    0.8;
    6062    1    250.6    -92.1    0    0    1    1.06385079    -9.81156059    150    1    1.15    0.8;
    6063    1    -4.5    0    0    0    1    1.03505399    -4.0742079    380    1    1.15    0.8;
    6064    1    -1.2    0    0    0    1    1.03488744    -4.07222823    380    1    1.15    0.8;
    6065    1    0    0    0    0    1    1.0887101    3.41698318    380    1    1.15    0.8;
    6066    2    628.8    188.7    0    0    1    1.063    0.344452642    380    1    1.15    0.8;
    6067    1    0    0    0    0    1    1.12852986    3.57103843    225    1    1.15    0.8;
    6068    1    0    0    0    0    1    1.12850011    3.57826162    225    1    1.15    0.8;
    6069    2    0    0    0    0    1    1.12504771    3.90749962    380    1    1.15    0.8;
    6070    2    0    0    0    0    1    1.06060925    9.50617771    380    1    1.15    0.8;
    6071    1    -1308.6    -133.3    0    0    1    1.07128082    9.61387023    380    1    1.15    0.8;
    6072    1    25.7    0    0    0    1    1.08683086    -6.63718702    225    1    1.15    0.8;
    6073    1    0    0    0    0    1    1.09031465    2.48909384    225    1    1.15    0.8;
    6074    1    260.6    0    0    0    1    1.11747871    3.34829926    380    1    1.15    0.8;
    6075    1    0    0    0    0    1    1.07119142    1.35165682    225    1    1.15    0.8;
    6076    1    151.5    48.6    0    0    1    1.07018905    -6.54724718    225    1    1.15    0.8;
    6077    1    31.7    56.3    0    0    1    1.07103676    -4.66015969    225    1    1.15    0.8;
    6078    1    76.9    0    0    0    1    1.08177696    -8.45037531    225    1    1.15    0.8;
    6079    1    419.2    43.9    0    0    1    1.06846873    8.23181306    380    1    1.15    0.8;
    6080    1    -287.4    59.6    0    0    1    1.10001057    2.95365871    380    1    1.15    0.8;
    6081    1    38.7    111.5    0    0    1    1.05846177    -4.7122068    225    1    1.15    0.8;
    6082    1    234.4    -112.8    0    0    1    1.10144326    -3.34238548    380    1    1.15    0.8;
    6083    2    0    0    0    0    1    1.12546747    4.39711961    380    1    1.15    0.8;
    6084    2    0    0    0    0    1    1.10072464    4.56055229    380    1    1.15    0.8;
    6085    1    115.3    284    0    0    1    1.06173855    -1.79151589    225    1    1.15    0.8;
    6086    1    176.5    0    0    0    1    1.10989305    -0.0745086719    380    1    1.15    0.8;
    6087    1    271.4    46.1    0    100    1    1.02551022    -13.3255855    225    1    1.15    0.8;
    6088    2    -1.7    15.6    0    0    1    1.104    4.9116747    380    1    1.15    0.8;
    6089    2    0    0.7    0    0    1    1.10364551    4.87467631    380    1    1.15    0.8;
    6090    2    220    67    0    0    1    1.08    10.6353008    380    1    1.15    0.8;
    6091    1    -315.7    24.6    0    0    1    1.05395829    5.5326126    380    1    1.15    0.8;
    6092    2    -31.6    -48.7    0    0    1    1.098    -5.68913387    225    1    1.15    0.8;
    6093    2    87.8    8.5    0    0    1    1.071    -3.71879472    225    1    1.15    0.8;
    6094    2    0    0    0    0    1    1.096    -0.459656199    380    1    1.15    0.8;
    6095    2    0    0    0    0    1    1.109    -2.17173891    380    1    1.15    0.8;
    6096    1    90.3    10.5    0    0    1    1.06811623    -1.87244784    225    1    1.15    0.8;
    6097    1    2.2    0    0    0    1    1.09685545    -5.96561396    225    1    1.15    0.8;
    6098    1    445.5    0    0    0    1    1.07380181    -6.32778391    225    1    1.15    0.8;
    6099    1    -10.8    0    0    0    1    1.07512753    -4.26944112    225    1    1.15    0.8;
    6100    1    -370.9    0    0    0    1    1.09462878    -0.513435588    380    1    1.15    0.8;
    6101    1    19.1    0    0    0    1    1.10662719    -2.32740835    380    1    1.15    0.8;
    6102    1    -316    0.8    0    0    1    1.09503414    -7.44502279    380    1    1.15    0.8;
    6103    2    0    0    0    0    1    1.093    0.352526093    380    1    1.15    0.8;
    6104    2    363    46.6    0    0    1    1.065    6.95860042    380    1    1.15    0.8;
    6105    1    1.7    -14.3    0    0    1    1.03977965    -9.52547397    225    1    1.15    0.8;
    6106    2    -242    187    0    0    1    1.06463932    -9.19882659    380    1    1.15    0.8;
    6107    1    48.9    0    0    0    1    1.08920612    -7.66870591    225    1    1.15    0.8;
    6108    1    211    -14.7    0    0    1    1.03268316    -4.19476136    380    1    1.15    0.8;
    6109    1    239.4    -13.6    0    0    1    1.03269424    -4.17785138    380    1    1.15    0.8;
    6110    1    379.6    104.5    0    0    1    1.05092561    -0.328621454    380    1    1.15    0.8;
    6111    1    0    0    0    0    1    1.12565488    4.49486747    380    1    1.15    0.8;
    6112    2    92    121.8    0    0    1    1.055    6.41061631    380    1    1.15    0.8;
    6113    2    54.9    64.4    0    0    1    1.055    6.09952626    380    1    1.15    0.8;
    6114    1    -592.2    89.8    0    0    1    1.13283011    5.43849072    380    1    1.15    0.8;
    6115    2    242.5    69.2    0    0    1    1.06829643    -11.0902104    380    1    1.15    0.8;
    6116    1    -176.9    12.5    0    0    1    1.11950646    2.61017431    380    1    1.15    0.8;
    6117    2    0    0    0    0    1    1.115    -3.95040167    380    1    1.15    0.8;
    6118    1    224.3    6.7    0    0    1    1.03270873    -4.12007055    380    1    1.15    0.8;
    6119    1    -439.5    180.6    0    0    1    1.07077749    12.0193737    380    1    1.15    0.8;
    6120    1    393.9    70.8    0    0    1    1.03317079    -3.52184634    380    1    1.15    0.8;
    6121    1    0    0    0    0    1    1.04674398    2.68109354    225    1    1.15    0.8;
    6122    1    -120.6    0    0    0    1    1.12245458    3.22240359    380    1    1.15    0.8;
    6123    1    314.8    38.3    0    0    1    1.08962917    -12.3825057    380    1    1.15    0.8;
    6124    1    432.7    122.4    0    0    1    1.03270434    -3.64682777    380    1    1.15    0.8;
    6125    1    198    0    0    0    1    1.09850203    -3.3146256    380    1    1.15    0.8;
    6126    2    124.4    25.9    0    0    1    1.097    5.99047662    380    1    1.15    0.8;
    6127    1    -81    42.5    0    0    1    1.06404902    -8.86089087    150    1    1.15    0.8;
    6128    1    0    0    0    0    1    1.04673483    -6.84844067    225    1    1.15    0.8;
    6129    1    141    -34    0    0    1    1.06169426    -9.18463298    150    1    1.15    0.8;
    6130    2    0    0    0    0    1    1.12683365    4.20524207    380    1    1.15    0.8;
    6131    1    75.5    14    0    0    1    1.02939009    -17.4309442    225    1    1.15    0.8;
    6132    2    0    0    0    0    1    1.057    -7.48805191    225    1    1.15    0.8;
    6133    2    464.8    -8.4    0    0    1    1.082    -8.26082671    225    1    1.15    0.8;
    6134    2    0    0    0    0    1    1.09168781    -11.4914041    380    1    1.15    0.8;
    6135    1    -5.2    -18.4    0    0    1    1.07565652    1.28704221    225    1    1.15    0.8;
    6136    1    6.7    0    0    0    1    1.14293803    4.08164612    380    1    1.15    0.8;
    6137    1    567.9    126.6    0    0    1    1.08655952    5.8128973    380    1    1.15    0.8;
    6138    1    312.5    -273.9    0    0    1    1.10839922    1.91053299    380    1    1.15    0.8;
    6139    2    239    23    0    0    1    1.083    9.53939091    380    1    1.15    0.8;
    6140    1    189.2    0    0    0    1    1.07048389    -8.1700978    225    1    1.15    0.8;
    6141    1    -94.6    0    0    0    1    1.09560919    2.21842906    225    1    1.15    0.8;
    6142    1    -148.1    184.1    0    0    1    1.05348426    5.9822355    380    1    1.15    0.8;
    6143    1    172.6    11.7    0    0    1    1.07253047    -0.14090258    225    1    1.15    0.8;
    6144    1    124.5    0.2    0    0    1    1.09135847    5.52101747    380    1    1.15    0.8;
    6145    1    267.9    370.1    0    0    1    1.08644385    -13.4659714    380    1    1.15    0.8;
    6146    2    0    0    0    0    1    1.09581796    -2.23537203    380    1    1.15    0.8;
    6147    1    50    -6    0    0    1    1.08532446    11.3152241    380    1    1.15    0.8;
    6148    1    40.7    12    0    0    1    1.02088957    -10.1104868    225    1    1.15    0.8;
    6149    1    0    0    0    0    1    1.07189862    2.97344656    225    1    1.15    0.8;
    6150    1    -29.2    0    0    0    1    1.13142959    4.37341935    380    1    1.15    0.8;
    6151    1    9.4    45.5    0    0    1    1.10364565    4.87467329    380    1    1.15    0.8;
    6152    1    0    0    0    0    1    1.10390491    -10.4931919    380    1    1.15    0.8;
    6153    1    0    0    0    0    1    1.06520712    -4.58592168    225    1    1.15    0.8;
    6154    1    347.1    37.3    0    0    1    1.08888714    -4.74171169    380    1    1.15    0.8;
    6155    1    83    0    0    0    1    1.08439077    -8.52679363    225    1    1.15    0.8;
    6156    1    -80.3    0    0    0    1    1.06696969    -9.5668346    380    1    1.15    0.8;
    6157    2    118    -38    0    0    1    1.06893691    -10.4930606    380    1    1.15    0.8;
    6158    2    0    0    0    0    1    1.12702084    4.21581776    380    1    1.15    0.8;
    6159    1    0    0    0    0    1    1.05970591    -8.63387399    150    1    1.15    0.8;
    6160    2    0    0    0    0    1    1.10105786    -3.4813007    380    1    1.15    0.8;
    6161    1    -1441.2    294    0    0    1    1.10179458    4.69780956    380    1    1.15    0.8;
    6162    2    0    0    0    0    1    1.084    -11.2206758    380    1    1.15    0.8;
    6163    1    0    0    0    0    1    0.871226967    -23.3649665    150    1    1.15    0.8;
    6164    1    -2.8    0    0    0    1    1.061396    -7.09342455    225    1    1.15    0.8;
    6165    2    44    -4    0    0    1    1.088    -5.27922088    225    1    1.15    0.8;
    6166    1    0    0    0    0    1    1.10708238    -6.49126011    380    1    1.15    0.8;
    6167    1    113    10    0    0    1    1.10750991    -8.22999784    380    1    1.15    0.8;
    6168    1    62.1    19.8    0    0    1    1.01951845    -11.596704    225    1    1.15    0.8;
    6169    1    0    0    0    0    1    1.09194397    -12.6252324    380    1    1.15    0.8;
    6170    1    114    -36.5    0    0    1    1.03612825    -6.7789934    380    1    1.15    0.8;
    6171    1    213.5    32.5    0    0    1    1.07060552    -10.2545654    225    1    1.15    0.8;
    6172    2    0    0    0    0    1    1.087    12.5081411    380    1    1.15    0.8;
    6173    2    307    53    0    0    1    1.03328084    -10.4350514    225    1    1.15    0.8;
    6174    2    253    41    0    0    1    1.065    -9.07265597    380    1    1.15    0.8;
    6175    1    849.2    -0.6    0    0    1    1.09494601    -3.87764903    380    1    1.15    0.8;
    6176    2    0    0    0    0    1    1.12858158    4.64845489    380    1    1.15    0.8;
    6177    1    -36.1    33.8    0    0    1    1.06165467    -2.72024004    225    1    1.15    0.8;
    6178    1    -78.9    31.2    0    0    1    1.06792201    -0.184488952    225    1    1.15    0.8;
    6179    2    226    39.3    0    0    1    1.06735626    0.713898878    225    1    1.15    0.8;
    6180    1    -706    -56.9    0    0    1    1.11890996    4.00800616    380    1    1.15    0.8;
    6181    1    192.5    16    0    0    1    1.02733275    -16.555765    225    1    1.15    0.8;
    6182    1    935.6    302.6    0    0    1    1.07625081    9.498882    380    1    1.15    0.8;
    6183    1    363    80.1    0    0    1    1.02496426    -8.83859306    225    1    1.15    0.8;
    6184    2    329.1    -21    0    0    1    1.088    -5.64968938    380    1    1.15    0.8;
    6185    1    0    0    0    0    1    1.10911365    3.50406129    225    1    1.15    0.8;
    6186    1    -32.3    0    0    0    1    1.14158312    5.09294416    380    1    1.15    0.8;
    6187    1    124.8    13.2    0    0    1    1.07163969    8.09088516    380    1    1.15    0.8;
    6188    2    0    0    0    0    1    1.111    -4.84829804    380    1    1.15    0.8;
    6189    2    4    106    0    0    1    1.09566149    -8.24993908    380    1    1.15    0.8;
    6190    1    10.1    0    0    0    1    1.08471638    -7.19461639    225    1    1.15    0.8;
    6191    1    276.6    43.9    0    0    1    1.01201883    -12.5932812    225    1    1.15    0.8;
    6192    1    212.8    22.3    0    0    1    1.02237012    -18.8683772    225    1    1.15    0.8;
    6193    2    0    0    0    0    1    1.144    7.61587609    380    1    1.15    0.8;
    6194    2    0    0    0    0    1    1.1050989    -9.9648253    380    1    1.15    0.8;
    6195    2    50.8    -12    0    0    1    1.0910845    1.63844804    225    1    1.15    0.8;
    6196    2    0    0    0    0    1    1.106    -4.14018395    380    1    1.15    0.8;
    6197    1    0    0    0    0    1    1.00570829    -24.2528552    225    1    1.15    0.8;
    6198    1    0    0    0    0    1    1.008249    2.40572039    225    1    1.15    0.8;
    6199    1    0    0    0    0    1    1.04404662    3.83633929    225    1    1.15    0.8;
    6200    1    0    0    0    0    1    1.07113869    8.61027328    380    1    1.15    0.8;
    6201    1    0    0    0    0    1    1.02050206    12.9523232    380    1    1.15    0.8;
    6202    1    0    0    0    0    1    1.02050206    12.9523232    380    1    1.15    0.8;
    6203    1    0    0    0    0    1    1.04164061    -7.78935524    225    1    1.15    0.8;
    6204    1    0    0    0    0    1    1.17556443    -21.2316625    380    1    1.19295    0.8;
    6205    1    0    0    0    0    1    1.0650961    -9.05960037    380    1    1.15    0.8;
    6206    1    0    0    0    0    1    1.06758499    5.79340354    225    1    1.15    0.8;
    6207    1    0    0    0    0    1    1.05204293    5.40938223    380    1    1.15    0.8;
    6208    1    0    0    0    0    1    1.05464308    5.99361404    380    1    1.15    0.8;
    6209    1    0    0    0    0    1    1.03772939    -3.1012109    380    1    1.15    0.8;
    6210    1    0    0    0    0    1    1.05857491    -8.30842868    150    1    1.15    0.8;
    6211    1    48.4    189.8    0    0    1    1.03488422    -3.7600756    380    1    1.15    0.8;
    6212    2    0    0    0    0    1    1.12858697    4.62800242    380    1    1.15    0.8;
    6213    1    0    0    0    0    1    1.06232933    -2.63035837    225    1    1.15    0.8;
    6214    1    -78.5    190.6    0    0    1    1.09266916    -0.0991685456    380    1    1.15    0.8;
    6215    1    352.9    -159.4    0    0    1    1.06368763    0.234075025    380    1    1.15    0.8;
    6216    2    16.7    0    0    0    1    1.06885051    -9.74124651    380    1    1.15    0.8;
    6217    1    241.6    57.8    0    0    1    1.10466241    -1.02794346    380    1    1.15    0.8;
    6218    2    0    0    0    0    1    1.09    -12.184343    380    1    1.15    0.8;
    6219    2    448    11.3    0    0    1    1.039    5.950991    225    1    1.15    0.8;
    6220    1    104.3    25.3    0    0    1    1.09483556    5.74058163    380    1    1.15    0.8;
    6221    2    2    4    0    0    1    1.066    -6.56372038    225    1    1.15    0.8;
    6222    2    12.7    27.6    0    0    1    1.1    2.07610554    380    1    1.15    0.8;
    6223    1    0    0    0    0    1    1.0555764    1.73171762    380    1    1.15    0.8;
    6224    1    0    0    0    0    1    1.04658738    0.220831845    380    1    1.15    0.8;
    6225    1    104    0    0    0    1    1.06967263    -10.4938214    225    1    1.15    0.8;
    6226    2    17    0    0    0    1    1.067    -11.0567119    380    1    1.15    0.8;
    6227    1    170.4    88.6    0    0    1    1.02385919    -4.75529317    380    1    1.15    0.8;
    6228    1    211.4    87.6    0    0    1    1.02369612    -4.88716526    380    1    1.15    0.8;
    6229    2    0    0    0    0    1    1.06562925    -9.73385809    225    1    1.15    0.8;
    6230    1    0.9    0    0    0    1    1.06360538    -7.61001099    380    1    1.15    0.8;
    6231    2    0    0    0    0    1    1.089    -7.2777963    225    1    1.15    0.8;
    6232    1    122    33.5    0    0    1    1.02961843    -11.4394701    225    1    1.15    0.8;
    6233    1    61.1    0    0    0    1    1.07817964    -9.84846647    380    1    1.15    0.8;
    6234    1    -82    7.1    0    0    1    1.03389582    -16.2531242    225    1    1.15    0.8;
    6235    1    670.5    0.6    0    0    1    1.07259585    -13.3782433    380    1    1.15    0.8;
    6236    1    -733.6    142.9    0    0    1    1.11897999    6.50719269    380    1    1.15    0.8;
    6237    1    141.6    21.9    0    0    1    1.1079594    -1.33974105    380    1    1.15    0.8;
    6238    1    27.5    12.8    0    0    1    1.06541384    -6.81663302    225    1    1.15    0.8;
    6239    2    0    0    0    0    1    1.081    -11.2619674    380    1    1.15    0.8;
    6240    1    0    0    0    0    1    1.09823393    1.74196956    380    1    1.15    0.8;
    6241    1    0    0    0    0    1    1.12311144    1.76386123    225    1    1.15    0.8;
    6242    1    0    0    0    0    1    1.12624752    2.24142853    225    1    1.15    0.8;
    6243    1    0    0    0    0    1    1.10445293    0.661057097    225    1    1.15    0.8;
    6244    1    0    0    0    0    1    1.12324359    2.34558342    225    1    1.15    0.8;
    6245    2    0    0    0    0    1    1.11522378    2.20867678    380    1    1.15    0.8;
    6246    1    -20.2    0    0    0    1    1.02802197    -16.0836821    225    1    1.15    0.8;
    6247    2    0    0    0    0    1    1.072    -10.7868238    380    1    1.15    0.8;
    6248    1    232.5    66.3    0    0    1    1.06143423    -4.83957438    225    1    1.15    0.8;
    6249    1    260.6    41.8    0    0    1    1.06338337    -5.38137313    225    1    1.15    0.8;
    6250    1    227.8    118.9    0    0    1    1.09520673    2.92830727    380    1    1.15    0.8;
    6251    1    0    0    0    0    1    1.04040794    0.870712878    380    1    1.15    0.8;
    6252    1    247    33.7    0    0    1    1.03894884    -0.316876481    380    1    1.15    0.8;
    6253    1    319.1    0    0    0    1    1.06751259    -1.67567231    225    1    1.15    0.8;
    6254    1    0    0    0    0    1    1.070639    8.46365187    380    1    1.15    0.8;
    6255    2    0    0    0    0    1    0.971645553    -5.52864435    20    1    1.15    0.8;
    6256    2    0    0    0    0    1    0.971645553    -5.52864435    20    1    1.15    0.8;
    6257    2    0    0    0    0    1    1.08    -20.0704767    10    1    1.15    0.8;
    6258    2    0    0    0    0    1    1.08    -20.0704767    10    1    1.15    0.8;
    6259    2    0    0    0    0    1    1.084    -18.4435947    10    1    1.15    0.8;
    6260    2    0    0    0    0    1    0.98    -11.8546942    11    1    1.15    0.8;
    6261    2    0    0    0    0    1    0.948683439    -17.7133514    11    1    1.15    0.8;
    6262    2    0    0    0    0    1    0.991    0.992790029    10    1    1.15    0.8;
    6263    2    0    0    0    0    1    1.073    -8.63139893    4    1    1.15    0.8;
    6264    2    0    0    0    0    1    1.073    -8.63139893    4    1    1.15    0.8;
    6265    2    0    0    0    0    1    1.051    -8.68662359    4    1    1.15    0.8;
    6266    2    0    0    0    0    1    1.051    -8.68662359    4    1    1.15    0.8;
    6267    2    0    0    0    0    1    0.976    -1.10008366    10    1    1.15    0.8;
    6268    2    0    0    0    0    1    0.972    -3.54198637    10    1    1.15    0.8;
    6269    2    0    0    0    0    1    1.027    0.504246296    10    1    1.15    0.8;
    6270    2    0    0    0    0    1    1.025    -0.168716716    10    1    1.15    0.8;
    6271    2    0    0    0    0    1    0.948    -0.264752807    10    1    1.15    0.8;
    6272    2    0    0    0    0    1    0.951    0.232871612    10    1    1.15    0.8;
    6273    2    37    16    0    0    1    1.054    -5.92324598    24    1    1.15    0.8;
    6274    2    37    16    0    0    1    1.054    -5.66842612    24    1    1.15    0.8;
    6275    2    37    16    0    0    1    1.053    -5.70001277    24    1    1.15    0.8;
    6276    2    37    16    0    0    1    1.049    -5.87264402    24    1    1.15    0.8;
    6278    2    16    11    0    0    1    1.026    6.69659544    20    1    1.15    0.8;
    6279    2    14    11    0    0    1    1.032    6.60048527    20    1    1.15    0.8;
    6280    2    14    11    0    0    1    1.032    7.05517593    20    1    1.15    0.8;
    6281    2    10    7.5    0    0    1    1.035    6.67524288    17    1    1.15    0.8;
    6282    2    0    0    0    0    1    1.038    6.57497686    15    1    1.15    0.8;
    6283    2    0    0    0    0    1    1.035    -2.72489483    10    1    1.15    0.8;
    6284    2    0    0    0    0    1    1.028    -2.16173245    10    1    1.15    0.8;
    6285    2    0    0    0    0    1    1.035    -2.72489483    10    1    1.15    0.8;
    6286    2    0    0    0    0    1    1.028    -2.16173245    10    1    1.15    0.8;
    6287    2    0    0    0    0    1    1.028    -2.22059409    10    1    1.15    0.8;
    6288    2    13    7    0    0    1    1.034    -13.914281    20    1    1.15    0.8;
    6289    2    0    0    0    0    1    1.045    -8.65521831    10    1    1.15    0.8;
    6290    2    0    0    0    0    1    0.991    -10.8257274    12    1    1.15    0.8;
    6291    2    0    0    0    0    1    0.995    -10.8547477    12    1    1.15    0.8;
    6292    2    0    0    0    0    1    0.982    -8.43373691    10    1    1.15    0.8;
    6293    2    0    0    0    0    1    0.995    -5.98927202    10    1    1.15    0.8;
    6294    2    0    0    0    0    1    0.984    -4.76817295    10    1    1.15    0.8;
    6295    2    31    13    0    0    1    1.004    3.70708701    24    1    1.15    0.8;
    6296    2    31    13    0    0    1    1.006    3.69233263    24    1    1.15    0.8;
    6297    2    38    16    0    0    1    1.006    3.49169052    24    1    1.15    0.8;
    6298    2    38    16    0    0    1    1.004    3.27096982    24    1    1.15    0.8;
    6299    2    0    0    0    0    1    0.991    -2.72505296    20    1    1.15    0.8;
    6300    2    0    0    0    0    1    0.992    -2.75008325    20    1    1.15    0.8;
    6301    2    0    0    0    0    1    1.034    -10.0202038    4    1    1.15    0.8;
    6302    2    0    0    0    0    1    1.034    -10.0202038    4    1    1.15    0.8;
    6303    2    0    0    0    0    1    1.034    -10.0202038    4    1    1.15    0.8;
    6304    2    0    0    0    0    1    1.033    -10.0436493    4    1    1.15    0.8;
    6305    2    0    0    0    0    1    1.033    -10.0436493    4    1    1.15    0.8;
    6306    2    0    0    0    0    1    1.033    -10.0436493    4    1    1.15    0.8;
    6307    2    0    0    0    0    1    1.007    -11.9571931    5    1    1.15    0.8;
    6308    2    0    0    0    0    1    1.022    13.7018522    20    1    1.15    0.8;
    6309    2    0    0    0    0    1    1.029    15.0082737    20    1    1.15    0.8;
    6310    2    0    0    0    0    1    1.028    14.8383961    20    1    1.15    0.8;
    6311    2    0    0    0    0    1    0.989    -10.5121932    15    1    1.15    0.8;
    6312    2    0    0    0    0    1    1.049    -8.43140998    15    1    1.15    0.8;
    6313    2    0    0    0    0    1    1.005    -8.37247888    15    1    1.15    0.8;
    6314    2    1.4    0    0    0    1    1.029    -43.7407965    20    1    1.15    0.8;
    6315    2    0    0    0    0    1    0.965    2.1891557    15    1    1.15    0.8;
    6316    2    0    0    0    0    1    0.965    2.35047014    15    1    1.15    0.8;
    6317    2    43    18    0    0    1    1.024    -19.080801    24    1    1.15    0.8;
    6319    2    43    18    0    0    1    1.021    -19.0082989    24    1    1.15    0.8;
    6320    2    43    18    0    0    1    1.021    -19.0227124    24    1    1.15    0.8;
    6321    2    0    0    0    0    1    1.045    11.3057995    20    1    1.15    0.8;
    6322    2    0    0    0    0    1    1.019    11.3891856    20    1    1.15    0.8;
    6323    2    0    0    0    0    1    1.007    -3.50611206    20    1    1.15    0.8;
    6324    2    0    0    0    0    1    1.009    -3.49687706    20    1    1.15    0.8;
    6325    2    3.5    2.2    0    0    1    0.984    -24.184233    15    1    1.15    0.8;
    6326    2    3.5    2.2    0    0    1    0.983    -24.2605614    15    1    1.15    0.8;
    6327    2    4.2    2.3    0    0    1    1.009    -24.2028848    14    1    1.15    0.8;
    6328    2    0    0    0    0    1    0.989069875    -41.6152303    20    1    1.15    0.8;
    6329    2    30    14    0    0    1    1.025    -35.5327197    20    1    1.15    0.8;
    6330    2    30    14    0    0    1    1.025    -35.7075657    20    1    1.15    0.8;
    6332    2    0    0    0    0    1    0.979377248    -38.9477482    20    1    1.15    0.8;
    6333    2    0    0    0    0    1    1.003    -2.47640831    10    1    1.15    0.8;
    6334    2    0    0    0    0    1    1.003    -2.76055116    10    1    1.15    0.8;
    6335    2    0    0    0    0    1    1.003    -2.47640831    10    1    1.15    0.8;
    6336    2    0    0    0    0    1    1.003    -2.47640831    10    1    1.15    0.8;
    6337    2    0    0    0    0    1    1.003    -2.47640831    10    1    1.15    0.8;
    6338    2    0    0    0    0    1    1.003    -2.61849609    10    1    1.15    0.8;
    6339    2    40    18    0    0    1    1.018    8.14232651    24    1    1.15    0.8;
    6340    2    40    18    0    0    1    1.021    8.20094943    24    1    1.15    0.8;
    6341    2    40    18    0    0    1    1.023    8.1665677    24    1    1.15    0.8;
    6342    2    40    18    0    0    1    1.021    7.88540768    24    1    1.15    0.8;
    6343    2    0    0    0    0    1    1.021    -7.36114708    10    1    1.15    0.8;
    6344    2    0    0    0    0    1    1.021    -7.26227483    10    1    1.15    0.8;
    6345    2    0    0    0    0    1    0.962988299    -17.4354333    21    1    1.15    0.8;
    6346    2    0    0    0    0    1    0.992089865    -17.4354575    15    1    1.15    0.8;
    6347    2    8.8    6.6    0    0    1    1.029    8.55770095    19    1    1.15    0.8;
    6348    2    40    17    0    0    1    1.006    -7.49675721    24    1    1.15    0.8;
    6349    2    40    17    0    0    1    1.006    -7.49675721    24    1    1.15    0.8;
    6350    2    40    17    0    0    1    1.006    -7.44393644    24    1    1.15    0.8;
    6351    2    40    17    0    0    1    1.004    -7.31691037    24    1    1.15    0.8;
    6352    2    0    0    0    0    1    1.03991913    -14.6527188    11    1    1.15    0.8;
    6353    2    0    0    0    0    1    1.044    -16.2047984    20    1    1.15    0.8;
    6354    2    0    0    0    0    1    1.044    -17.0497711    20    1    1.15    0.8;
    6355    2    0    0    0    0    1    1.023    -4.36992216    10    1    1.15    0.8;
    6356    2    0    0    0    0    1    1.028    -5.36606139    15    1    1.15    0.8;
    6357    2    0    0    0    0    1    1.026    -6.06088737    15    1    1.15    0.8;
    6358    2    0    0    0    0    1    1.026    -5.84853278    15    1    1.15    0.8;
    6359    2    0    0    0    0    1    1.028    -5.00248755    15    1    1.15    0.8;
    6360    2    0    0    0    0    1    1.031    -4.53508164    15    1    1.15    0.8;
    6361    2    0    0    0    0    1    1.036    -4.04518384    20    1    1.15    0.8;
    6362    2    0    0    0    0    1    1.039    -4.07787589    20    1    1.15    0.8;
    6363    2    0    0    0    0    1    1.02304121    -12.6810395    10    1    1.15    0.8;
    6364    2    0    0    0    0    1    1.02304121    -12.6810395    10    1    1.15    0.8;
    6365    2    7.3    5.5    0    0    1    1.016    -6.59930364    21    1    1.15    0.8;
    6366    2    0    0    0    0    1    1.014    -8.50112716    10    1    1.15    0.8;
    6367    2    37    15    0    0    1    1.023    -4.66692657    24    1    1.15    0.8;
    6368    2    37    15    0    0    1    1.016    -4.7282696    24    1    1.15    0.8;
    6369    2    37    15    0    0    1    1.019    -4.74479116    24    1    1.15    0.8;
    6370    2    37    15    0    0    1    1.019    -4.55998757    24    1    1.15    0.8;
    6371    2    37    15    0    0    1    1.016    -4.71338164    24    1    1.15    0.8;
    6372    2    37    15    0    0    1    1.021    -5.42148895    24    1    1.15    0.8;
    6373    2    0    0    0    0    1    0.977035931    -17.3098324    20    1    1.15    0.8;
    6374    2    10.8    8.6    0    0    1    1.018    -34.4766564    18    1    1.15    0.8;
    6375    2    10    6    0    0    1    1.036    -20.250932    20    1    1.15    0.8;
    6376    2    0    0    0    0    1    0.990363545    -26.2182586    20    1    1.15    0.8;
    6377    2    0    0    0    0    1    0.977787883    -24.3704518    20    1    1.15    0.8;
    6379    2    0    0    0    0    1    0.969    -2.32432801    10    1    1.15    0.8;
    6380    2    0    0    0    0    1    0.969    -2.44271486    10    1    1.15    0.8;
    6381    2    0    0    0    0    1    1.044    -19.4966418    10    1    1.15    0.8;
    6382    2    0    0    0    0    1    1.045    -19.297694    10    1    1.15    0.8;
    6383    2    0    0    0    0    1    1.053    -6.21156789    5    1    1.15    0.8;
    6384    2    0    0    0    0    1    1.053    -6.21156789    5    1    1.15    0.8;
    6385    2    0    0    0    0    1    1.05374272    -12.6802864    10    1    1.15    0.8;
    6386    2    0    0    0    0    1    1.012    -3.44283216    10    1    1.15    0.8;
    6387    2    0    0    0    0    1    1.012    -3.44283216    10    1    1.15    0.8;
    6388    2    0    0    0    0    1    1.012    -3.62099093    10    1    1.15    0.8;
    6389    2    0    0    0    0    1    1.013    -3.26783568    10    1    1.15    0.8;
    6390    2    0    0    0    0    1    0.957955337    -17.9864463    20    1    1.15    0.8;
    6391    2    0    0    0    0    1    0.984    -10.6659148    5    1    1.15    0.8;
    6392    2    0    0    0    0    1    0.984    -10.6659148    5    1    1.15    0.8;
    6393    2    0    0    0    0    1    0.995    -3.67538683    10    1    1.15    0.8;
    6394    2    0    0    0    0    1    0.996    -1.54504119    10    1    1.15    0.8;
    6395    2    0    0    0    0    1    0.999    -2.6235095    10    1    1.15    0.8;
    6396    2    0    0    0    0    1    0.995    -3.53482332    10    1    1.15    0.8;
    6397    2    0    0    0    0    1    1.017    -11.7669311    5    1    1.15    0.8;
    6398    2    0    0    0    0    1    1.017    -11.5893848    5    1    1.15    0.8;
    6399    2    0    0    0    0    1    1.017    -11.7669311    5    1    1.15    0.8;
    6400    2    0    0    0    0    1    1.012    -12.3806913    5    1    1.15    0.8;
    6401    2    0    0    0    0    1    1.011    -9.60245886    12    1    1.15    0.8;
    6402    2    0    0    0    0    1    1.011    -9.80047952    12    1    1.15    0.8;
    6403    2    0    0    0    0    1    1.011    -9.60245886    12    1    1.15    0.8;
    6404    2    0    0    0    0    1    1.011    -9.60245886    12    1    1.15    0.8;
    6405    2    14    8    0    0    1    1.009    5.84936088    20    1    1.15    0.8;
    6406    2    14    8    0    0    1    1.011    5.63586917    20    1    1.15    0.8;
    6407    2    0    0    0    0    1    0.964    -21.4134178    5    1    1.15    0.8;
    6408    2    0    0    0    0    1    0.964    -21.4134178    5    1    1.15    0.8;
    6409    2    0    0    0    0    1    0.981    -9.7101763    10    1    1.15    0.8;
    6410    2    5.9    3.6    0    0    1    0.996    -7.95818264    20    1    1.15    0.8;
    6411    2    0    0    0    0    1    1.079    -12.7219549    5    1    1.15    0.8;
    6412    2    0    0    0    0    1    1.079    -12.7219549    5    1    1.15    0.8;
    6413    2    0    0    0    0    1    0.963432007    -23.9601473    15    1    1.15    0.8;
    6414    2    0    0    0    0    1    0.963431812    -23.9601449    15    1    1.15    0.8;
    6415    2    0    0    0    0    1    1.018    -2.66041793    18    1    1.15    0.8;
    6416    2    0    0    0    0    1    1.018    -2.74661785    18    1    1.15    0.8;
    6417    2    0    0    0    0    1    1.018    -2.88142962    18    1    1.15    0.8;
    6418    2    0    0    0    0    1    1.018    -2.83560997    18    1    1.15    0.8;
    6419    2    0    0    0    0    1    0.984    -5.48899024    15    1    1.15    0.8;
    6420    2    0    0    0    0    1    0.984    -5.58576819    15    1    1.15    0.8;
    6421    2    30    12    0    0    1    1.054    4.92372661    24    1    1.15    0.8;
    6422    2    30    12    0    0    1    1.03    5.2547276    24    1    1.15    0.8;
    6423    2    12    3    0    0    1    1.035    -13.5908998    17    1    1.15    0.8;
    6424    2    0    0    0    0    1    1.004    -12.8428706    20    1    1.15    0.8;
    6425    2    0    0    0    0    1    0.951104761    -17.5100037    17    1    1.15    0.8;
    6426    2    0    0    0    0    1    0.989    -8.3195088    20    1    1.15    0.8;
    6427    2    0    0    0    0    1    1.011    -10.1182391    10    1    1.15    0.8;
    6428    2    0    0    0    0    1    1.011    -10.1182391    10    1    1.15    0.8;
    6429    2    0    0    0    0    1    1.011    0.300548352    10    1    1.15    0.8;
    6430    2    0    0    0    0    1    1.035    -7.22160295    20    1    1.15    0.8;
    6431    2    0    0    0    0    1    1.049    -7.32965355    20    1    1.15    0.8;
    6432    2    0    0    0    0    1    1.043    -7.17315491    20    1    1.15    0.8;
    6433    2    0    0    0    0    1    1.049    -7.31068326    20    1    1.15    0.8;
    6434    2    0    0    0    0    1    1.05    -7.67571713    10    1    1.15    0.8;
    6435    2    0    0    0    0    1    1.035    -8.06405988    20    1    1.15    0.8;
    6436    2    0    0    0    0    1    1.036    -8.2729733    20    1    1.15    0.8;
    6437    2    0    0    0    0    1    0.961516231    -26.6027578    20    1    1.15    0.8;
    6438    2    0    0    0    0    1    0.961516231    -26.6027578    20    1    1.15    0.8;
    6439    2    13    8    0    0    1    1.027    -19.2424136    20    1    1.15    0.8;
    6440    2    0    0    0    0    1    0.971178706    -26.6027578    20    1    1.15    0.8;
    6441    2    0    0    0    0    1    1.08    -12.6916328    10    1    1.15    0.8;
    6442    2    0    0    0    0    1    1.078    -13.2932189    10    1    1.15    0.8;
    6443    2    0    0    0    0    1    1.079    -13.1439563    10    1    1.15    0.8;
    6444    2    0    0    0    0    1    1.013    -8.56126829    10    1    1.15    0.8;
    6445    2    15    0    0    0    1    1.006    -12.599682    20    1    1.15    0.8;
    6446    2    15    0    0    0    1    0.968    -13.4096189    20    1    1.15    0.8;
    6447    2    0    0    0    0    1    1.031    -4.09122318    10    1    1.15    0.8;
    6448    2    0    0    0    0    1    1.031    -4.20788423    10    1    1.15    0.8;
    6449    2    0    0    0    0    1    1.001    -5.97104942    11    1    1.15    0.8;
    6450    2    0    0    0    0    1    1.03    -4.23443501    10    1    1.15    0.8;
    6451    2    0    0    0    0    1    1.03    -4.23547796    10    1    1.15    0.8;
    6452    2    10.8    8.6    0    0    1    1.06    -6.31122521    20    1    1.15    0.8;
    6453    2    0    0    0    0    1    1.059    -12.5599433    5    1    1.15    0.8;
    6454    2    0    0    0    0    1    1.03259991    -47.0610631    3    1    1.15    0.8;
    6455    2    0    0    0    0    1    1.03260032    -47.0610745    3    1    1.15    0.8;
    6456    2    0    0    0    0    1    1.03260091    -47.0610906    3    1    1.15    0.8;
    6457    2    0    0    0    0    1    0.986    0.428697518    10    1    1.15    0.8;
    6458    2    0    0    0    0    1    0.997366117    -4.5159757    10    1    1.15    0.8;
    6459    2    0    0    0    0    1    0.986    0.714482166    10    1    1.15    0.8;
    6460    2    0    0    0    0    1    0.997366117    -4.5159757    10    1    1.15    0.8;
    6461    2    0    0    0    0    1    1.087    4.70421067    13    1    1.15    0.8;
    6462    2    0    0    0    0    1    1.091    3.21381752    13    1    1.15    0.8;
    6463    2    0    0    0    0    1    1.022    5.01516477    13    1    1.15    0.8;
    6464    2    0    0    0    0    1    1.091    4.62337131    13    1    1.15    0.8;
    6465    2    0    0    0    0    1    1.037    -9.23883042    15    1    1.15    0.8;
    6466    2    0    0    0    0    1    1.0437404    -13.2018327    15    1    1.15    0.8;
    6467    2    0    0    0    0    1    1.041    -9.4271429    15    1    1.15    0.8;
    6468    2    0    0    0    0    1    1.0437404    -13.2018327    15    1    1.15    0.8;
    6469    2    0    0    0    0    1    1.0437404    -13.2018327    15    1    1.15    0.8;
    6470    2    0    0    0    0    1    1.045    -9.04498597    5    1    1.15    0.8;
    6471    2    0    0    0    0    1    1.009    -10.8736379    5    1    1.15    0.8;
    6472    2    0    0    0    0    1    1.009    -11.0572674    5    1    1.15    0.8;
    6473    2    0    0    0    0    1    1.026    -9.83543627    15    1    1.15    0.8;
    6474    2    0    0    0    0    1    1.022    -9.7843375    15    1    1.15    0.8;
    6475    2    0    0    0    0    1    1.021    -10.0875195    15    1    1.15    0.8;
    6476    2    0    0    0    0    1    0.973    -8.58227625    10    1    1.15    0.8;
    6477    2    0    0    0    0    1    0.999    -1.03588126    10    1    1.15    0.8;
    6478    2    0    0    0    0    1    0.999    -1.03588126    10    1    1.15    0.8;
    6479    2    0    0    0    0    1    0.971005865    -5.79706738    10    1    1.15    0.8;
    6480    2    0    0    0    0    1    0.976    2.49716771    10    1    1.15    0.8;
    6481    2    0    0    0    0    1    0.976    2.42316206    10    1    1.15    0.8;
    6482    2    0    0    0    0    1    0.976    2.49716771    10    1    1.15    0.8;
    6483    2    0    0    0    0    1    0.976    2.42316206    10    1    1.15    0.8;
    6484    2    0    0    0    0    1    1.041    -6.13714861    15    1    1.15    0.8;
    6485    2    0    0    0    0    1    1.011    6.26964839    20    1    1.15    0.8;
    6486    2    0    0    0    0    1    1.012    6.12220541    20    1    1.15    0.8;
    6487    2    0    0    0    0    1    1.011    7.66190276    20    1    1.15    0.8;
    6488    2    15    0    0    0    1    1.013    7.88164441    20    1    1.15    0.8;
    6489    2    7    4    0    0    1    1.029    14.8682426    19    1    1.15    0.8;
    6490    2    7    4    0    0    1    1.029    15.2896582    19    1    1.15    0.8;
    6491    2    0    0    0    0    1    1.03    -11.431632    5    1    1.15    0.8;
    6492    2    0    0    0    0    1    1.03    -11.3894472    5    1    1.15    0.8;
    6493    2    0    0    0    0    1    0.973    -1.61677352    10    1    1.15    0.8;
    6494    2    0    0    0    0    1    0.931    -1.28580082    10    1    1.15    0.8;
    6495    2    0    0    0    0    1    1.002    -13.4996873    10    1    1.15    0.8;
    6496    2    0    0    0    0    1    0.979393202    -18.6046453    10    1    1.15    0.8;
    6497    2    41    15    0    0    1    1.01    -13.3487946    24    1    1.15    0.8;
    6498    2    41    15    0    0    1    1.01    -13.3955703    24    1    1.15    0.8;
    6499    2    0    0    0    0    1    1.031    -12.3127603    5    1    1.15    0.8;
    6500    2    0    0    0    0    1    1.03    -12.8569442    5    1    1.15    0.8;
    6501    2    0    0    0    0    1    1.03    -12.8569442    5    1    1.15    0.8;
    6502    2    0    0    0    0    1    0.958    4.24076537    15    1    1.15    0.8;
    6503    2    0    0    0    0    1    1.018    -4.65198977    10    1    1.15    0.8;
    6504    2    0    0    0    0    1    1.018    -4.51985678    10    1    1.15    0.8;
    6505    2    35    18    0    0    1    1.005    9.981349    24    1    1.15    0.8;
    6506    2    35    13    0    0    1    1.002    9.59604808    24    1    1.15    0.8;
    6507    2    35    13    0    0    1    1.004    10.014954    24    1    1.15    0.8;
    6508    2    35    13    0    0    1    0.999    10.4806147    24    1    1.15    0.8;
    6509    2    0    0    0    0    1    1.00932778    -28.7756074    15    1    1.15    0.8;
    6510    2    0    0    0    0    1    1.00932778    -28.7756074    15    1    1.15    0.8;
    6511    2    0    0    0    0    1    1.00080752    -29.0708561    15    1    1.15    0.8;
    6512    2    0    0    0    0    1    0.936    0.541814913    10    1    1.15    0.8;
    6513    2    0    0    0    0    1    0.936    0.541814913    10    1    1.15    0.8;
    6514    2    0    0    0    0    1    0.936    0.541814913    10    1    1.15    0.8;
    6515    2    18    10    0    0    1    1.039    -25.0452126    20    1    1.15    0.8;
    6516    2    18    10    0    0    1    1.03    -25.6088965    20    1    1.15    0.8;
    6517    2    0    0    0    0    1    1.068    -5.85992381    15    1    1.15    0.8;
    6518    2    0    0    0    0    1    1.08    -8.11400326    10    1    1.15    0.8;
    6519    2    0    0    0    0    1    1.081    -8.02698736    10    1    1.15    0.8;
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
    4    0    0    0    0    1.025    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4    0    0    0    0    1.025    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5    0    0    0    0    1.016    100    0    9.1    0    0    0    0    0    0    0    0    0    0    0    0;
    11    0.05    0    0    0    1.014    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    11    0    0    0    0    1.014    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    17    0    0    0    0    1.045    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    19    0    0    0    0    1.02    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    22    0    0    0    0    1.007    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    24    0    0    0    0    1.027    100    0    16.1    0    0    0    0    0    0    0    0    0    0    0    0;
    24    0    0    0    0    1.027    100    0    35.5    0    0    0    0    0    0    0    0    0    0    0    0;
    25    0.22    0    0    0    1.064    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    25    0    0    0    0    1.064    100    0    27.2    0    0    0    0    0    0    0    0    0    0    0    0;
    40    0    0    0    0    1.054    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    47    8.56    -10    9.5    -10    1.022    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    47    8.56    -10    9.5    -10    1.022    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    48    0    0    0    0    1.017    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    48    0    0    0    0    1.017    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    57    4.74    1    1    0.9    1.058    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    64    0    0    0    0    1.056    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    64    0    0    0    0    1.056    100    0    27.6    0    0    0    0    0    0    0    0    0    0    0    0;
    69    0    0    0    0    1.045    100    0    30.04    0    0    0    0    0    0    0    0    0    0    0    0;
    70    0    0    0    0    1.026    100    0    23    0    0    0    0    0    0    0    0    0    0    0    0;
    85    0    0    0    0    1.042    100    0    6.68    0    0    0    0    0    0    0    0    0    0    0    0;
    86    0    0    0    0    1.019    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    102    17.16    -7.63    21    -9    1.033    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    122    6.17    2.04    5    -2    1.026    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    124    0    0    0    0    1.032    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    125    5.16    0    0    0    1.026    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    125    1.16    0    0    0    1.026    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    132    12.3    0.8    3    -3    1.061    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    0.8    1    -1    1.061    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    0.8    3    -3    1.061    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    132    0    0.8    3    -3    1.061    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    137    0    -0.2    0.8    -0.8    1.021    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    137    7.21    -0.8    0.8    -0.8    1.021    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    155    0    0.47    1.76    -1.76    1.035    100    0    5.3    0    0    0    0    0    0    0    0    0    0    0    0;
    158    8.29    2.26    10    -13    0.959    100    1    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    158    8.29    2.26    10    -13    0.959    100    1    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    176    0    0.78    10    -4    1.1    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    187    0    1.92    8    -8    1.075    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    187    0    1.91    2    -2    1.075    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    190    0    -0.37    14    -14    0.951    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    192    9.17    0    0    0    1.058    100    1    23.5    0    0    0    0    0    0    0    0    0    0    0    0;
    194    0.42    1    1    0.9    1.056    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    194    0.42    1    1    0.9    1.056    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    217    0    0    0    0    1.009    100    0    11.94    0    0    0    0    0    0    0    0    0    0    0    0;
    224    0    0.79    2    0    1.099    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    227    0    0    0    0    1.012    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    236    0    0    0    0    1.033    100    0    33.5    0    0    0    0    0    0    0    0    0    0    0    0;
    236    0    0    0    0    1.033    100    0    24.3    0    0    0    0    0    0    0    0    0    0    0    0;
    238    0    0    0    0    1.033    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    238    1.01    0    0    0    1.033    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    246    0    0    2    0    1.02    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    246    0    -0.31    10    -10    1.02    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    246    0    -0.31    10    -10    1.02    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    246    0    -0.31    10    -10    1.02    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    256    7.15    -5.7    10    -10    1.047    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    256    12.15    -5.7    10    -10    1.047    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    258    25.37    0.9    1    0.9    1.078    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    261    0    1.78    4    -4    1.049    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    269    0    0    0    0    1.006    100    0    12.6    0    0    0    0    0    0    0    0    0    0    0    0;
    282    0    -0.32    6.1    -6.2    1.02    100    0    11.6    0    0    0    0    0    0    0    0    0    0    0    0;
    295    0    0    0    0    1.044    100    0    25.3    0    0    0    0    0    0    0    0    0    0    0    0;
    296    3.05    0    0    0    1.008    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    305    0    -6.56    9    -9    1.042    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    312    4.2    0    0    0    1.011    100    1    25.8    0    0    0    0    0    0    0    0    0    0    0    0;
    312    15.2    0    0    0    1.011    100    1    49.6    0    0    0    0    0    0    0    0    0    0    0    0;
    317    0    0    0    0    1.058    100    0    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    317    0    0    0    0    1.058    100    0    0    -7    0    0    0    0    0    0    0    0    0    0    0;
    319    0    0.1    0.1    -0.1    1.038    100    0    10.8    0    0    0    0    0    0    0    0    0    0    0    0;
    325    0    -0.29    4    -4    1.03    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    332    0    1.22    13    -9    1.038    100    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    333    0    4.72    13    -9    1.048    100    0    25    0    0    0    0    0    0    0    0    0    0    0    0;
    336    6.4    0.12    5    -6    1.023    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    338    0    1.74    10    -10    1.076    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    338    0    0.1    0.1    -0.1    1.076    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    345    0    0    0    0    1.027    100    0    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    345    0    0    0    0    1.027    100    0    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    348    0    0    0    0    1.047    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    357    0    0    0    0    0.996    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    357    0    0    0    0    0.996    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    364    125.15    17.47    59    -26    1.035    100    1    130    0    0    0    0    0    0    0    0    0    0    0    0;
    391    0    0    0    0    1.03    100    0    2.7    0    0    0    0    0    0    0    0    0    0    0    0;
    409    0    1.09    5    -5    1.034    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    411    0    0    0    0    1.027    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    411    0    0    0    0    1.027    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    431    0    0    0    0    1.049    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    440    0    1.25    10.96    -11.99    1.023    100    0    34.25    0    0    0    0    0    0    0    0    0    0    0    0;
    447    18.4    0.79    8    -9    0.997    100    1    25    0    0    0    0    0    0    0    0    0    0    0    0;
    462    0    0    0    0    1.046    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    462    0    0    0    0    1.046    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    464    3.68    2.64    6    -3    1.176    100    1    27    1    0    0    0    0    0    0    0    0    0    0    0;
    464    3.68    2.64    6    -3    1.176    100    1    27    1    0    0    0    0    0    0    0    0    0    0    0;
    466    0    0    19    -10    1.035    100    0    48    1    0    0    0    0    0    0    0    0    0    0    0;
    470    0    -0.68    6    -6    1.045    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    470    0    -2.11    5.4    -5.4    1.045    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    479    0    -0.24    17    -16    1.022    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    479    0    -0.24    17    -16    1.022    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    479    0    -0.24    17    -16    1.022    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    491    0    -2    8    -17    1.054    100    0    23.4    0    0    0    0    0    0    0    0    0    0    0    0;
    508    0    1.77    2    -2    1.027    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    519    0    0    0    0    0.999    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    520    0    0    0    0    1.025    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    530    1.92    -0.04    4.8    -4.8    1.039    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    530    1.92    -0.04    4.8    -4.8    1.039    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    530    1.92    -0.04    4.8    -4.8    1.039    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    537    0    0    0    0    1.028    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    537    1.93    0    0    0    1.028    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    546    0    2    2    1.9    1.025    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    548    0    1.04    2    0    1.04    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    570    0    0    0    0    0.997    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    570    0    0    0    0    0.997    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    570    0    0    0    0    0.997    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    583    2.96    5.22    7    -4    1.009    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    585    0    0    0    0    0.986    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    586    0    4.82    5.7    -5.7    1.025    100    0    9.5    0    0    0    0    0    0    0    0    0    0    0    0;
    589    0    0.1    0.1    -0.1    1.018    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    593    0    1.09    10    -10    1.03    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    600    0    0.79    1    -1    1.03    100    0    6.1    0    0    0    0    0    0    0    0    0    0    0    0;
    610    39.05    -6.42    45    -45    1.021    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    610    0    -0.45    45    -45    1.021    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    612    0    0    0    0    1    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    612    0    0    0    0    1    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    612    0    0    0    0    1    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    613    0    0    0    0    0.994    100    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    613    0    0    0    0    0.994    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    624    -4.11    -8.3    8.3    -8.3    1.047    100    1    8.3    -8.3    0    0    0    0    0    0    0    0    0    0    0;
    633    0    -2.55    4    -4    1.028    100    0    7.3    0    0    0    0    0    0    0    0    0    0    0    0;
    636    0    0.25    7    0    0.999    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    636    1    4.25    7    0    0.999    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    646    197.89    5.02    80    -75    1.104    100    1    239    0    0    0    0    0    0    0    0    0    0    0    0;
    657    0    0.51    7    0    1.065    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    675    0    0    0    0    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    675    0.14    0    0    0    1.026    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    676    0    0    0    0    1.025    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    676    0    0    0    0    1.025    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    684    0    0    0    0    0.996    100    0    6.6    0    0    0    0    0    0    0    0    0    0    0    0;
    685    0    0    0    0    1.05    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    689    2.31    1.22    6    -5    0.966    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    689    2.31    1.22    6    -5    0.966    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    689    0    1.22    8    -5    0.966    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    689    2.31    1.22    8    -5    0.966    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    700    0    0    0    0    1.033    100    0    32.35    0    0    0    0    0    0    0    0    0    0    0    0;
    700    0    0    0    0    1.033    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    700    0    0    0    0    1.033    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    704    29.21    -6.36    15    -17    1.015    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    704    27.22    -6.36    15    -17    1.015    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    703    26.46    -6.56    15    -15    1.014    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    703    28.46    -6.56    15    -15    1.014    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    702    28.46    -7.06    15    -17    1.014    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    702    28.46    -7.06    15    -17    1.014    100    1    37    0    0    0    0    0    0    0    0    0    0    0    0;
    710    0    2    2    -2    0.963    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    710    0    2.16    2.5    -2.5    0.963    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    710    1    2.16    3    -3    0.963    100    1    5.7    0    0    0    0    0    0    0    0    0    0    0    0;
    710    0    0.5    6    -5    0.963    100    0    8.5    0    0    0    0    0    0    0    0    0    0    0    0;
    737    0    0    0    0    1.021    100    0    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    738    26.22    -3.12    18    -18    0.995    100    1    39    0    0    0    0    0    0    0    0    0    0    0    0;
    739    0.21    0    0    0    0.995    100    1    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    739    9.21    0    0    0    0.995    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    741    0    0    0    0    1.029    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    741    0    0    0    0    1.029    100    0    32    0    0    0    0    0    0    0    0    0    0    0    0;
    742    0    0.1    0.1    -0.1    1.034    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    749    0    3.42    3.97    -3.7    1.008    100    0    6.7    0    0    0    0    0    0    0    0    0    0    0    0;
    749    0    2.98    3.54    -3    1.008    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    750    5.08    -8.78    15    -15    1.002    100    1    26.6    0    0    0    0    0    0    0    0    0    0    0    0;
    751    1.88    2    2    -2    1.014    100    1    7    1    0    0    0    0    0    0    0    0    0    0    0;
    756    0    -0.31    3    -3    1.02    100    0    5    -5    0    0    0    0    0    0    0    0    0    0    0;
    763    0    0.84    8    -8    1.05    100    0    23.5    0    0    0    0    0    0    0    0    0    0    0    0;
    765    0    0    0    0    1.037    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    766    0    0    0    0    1.036    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    765    16.81    -6.42    10    -6.42    1.037    100    1    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    766    15.91    -4.04    10    -6    1.036    100    1    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    767    0    0.06    0.06    -0.06    0.586    100    0    0.6    0    0    0    0    0    0    0    0    0    0    0    0;
    767    0    1.89    2.61    -2.61    0.586    100    0    26.1    0    0    0    0    0    0    0    0    0    0    0    0;
    767    0    0.16    0.16    -0.16    0.586    100    0    1.6    0    0    0    0    0    0    0    0    0    0    0    0;
    767    0    0.11    0.11    -0.11    0.586    100    0    1.1    0    0    0    0    0    0    0    0    0    0    0    0;
    771    0    0    0    0    1.011    100    0    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    771    1.22    0    0    0    1.011    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    791    0    -0.47    26    -26    1.008    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    791    0    -0.47    26    -26    1.008    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    792    0    -0.47    26    -26    1.016    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    806    23.16    -7.34    15    -17    1.014    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    806    25.15    -7.34    15    -17    1.014    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    807    25.51    -5.14    15    -17    1.018    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    807    25.51    -5.14    15    -17    1.018    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    808    25.51    -6.15    15    -17    1.016    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    808    24.51    -6.15    15    -17    1.016    100    1    31    0    0    0    0    0    0    0    0    0    0    0    0;
    812    35.18    0    0    0    1.017    100    1    40.8    0    0    0    0    0    0    0    0    0    0    0    0;
    820    22.51    0.17    6    -9    1.022    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    820    0    0    6    -9    1.022    100    0    32    1    0    0    0    0    0    0    0    0    0    0    0;
    821    23.41    -0.47    6    -9    1.022    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    821    23.41    -0.47    6    -9    1.022    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    821    20.41    -0.47    6    -9    1.022    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    821    22.41    -0.47    6    -9    1.022    100    1    32    1    0    0    0    0    0    0    0    0    0    0    0;
    831    0    1.01    3    -3    1.044    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    831    0    3    3    -3    1.044    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    834    0    0    0    0    1.051    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    835    7.42    -0.3    10    -10    1.047    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    836    0    -0.46    10    -10    0.981    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    838    0    1.03    3.14    -3.43    1.077    100    0    9.8    0    0    0    0    0    0    0    0    0    0    0    0;
    838    0    0.99    1    0    1.077    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    841    3    3    3    2.9    1.018    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    843    0    1.6    7.5    -7.5    1.067    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    843    0    1.6    7.5    -7.5    1.067    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    862    0    0    1    0.9    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    862    0    0.89    1    0    1.026    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    869    7.46    7    7    -7    1.028    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    870    7.14    7    7    -7    1.027    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    890    0    1.68    6    -6    1.052    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    890    0    1.68    3    -3    1.052    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    894    0    0.47    5    -5    0.999    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    894    0    0.47    5    -5    0.999    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    894    0    0.47    5    -5    0.999    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    894    0    0.47    5    -5    0.999    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    912    0    0    0    0    1.053    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    945    3.14    0    0    0    0.989    100    1    8.1    0    0    0    0    0    0    0    0    0    0    0    0;
    949    0    0.1    0.1    -0.1    1.023    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    970    38.32    3.08    27    -9    1.061    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    972    0    0    0    0    1.023    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    978    1.47    -1.24    5    -5    1.015    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    978    1.47    -1.24    5    -5    1.015    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    988    0    3.09    22    -10    1.048    100    0    49    0    0    0    0    0    0    0    0    0    0    0    0;
    988    0    3.09    7    -3    1.048    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    988    0    3.09    22    -10    1.048    100    0    49    0    0    0    0    0    0    0    0    0    0    0    0;
    990    0    0    0    0    1.006    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    992    0    1    1    -1    1.01    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1014    0    1    1    0.9    1.051    100    1    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1014    0    1    1    0    1.051    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1018    1.7    1.97    4    -4    1.061    100    1    7.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1030    0    0    0    0    1.023    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1053    0    -0.27    12    -10    1.006    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1055    2.04    0    0    0    0.98    100    1    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    1055    0    0    0    0    0.98    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1062    7    2.86    6    -3    1.062    100    1    11.8    7    0    0    0    0    0    0    0    0    0    0    0;
    1063    0    0    0    0    1.028    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1070    0    0    0    0    1.023    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1071    4.14    2    2    1.9    1.034    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1075    0    0    0    0    1.006    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1113    14    -0.15    6    -6    1.078    100    1    18    14    0    0    0    0    0    0    0    0    0    0    0;
    1113    5    -0.15    3    -3    1.078    100    1    8    5    0    0    0    0    0    0    0    0    0    0    0;
    1113    5    -0.15    3    -3    1.078    100    1    8    5    0    0    0    0    0    0    0    0    0    0    0;
    1113    5    -0.15    3    -3    1.078    100    1    8    5    0    0    0    0    0    0    0    0    0    0    0;
    1115    7.7    -3.77    10    -10    1.046    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1115    9.78    -3.77    10    -10    1.046    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1130    0    0.1    0.1    -0.1    1.03    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    1133    0    0    0    0    1    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1140    0    0    0    0    1.009    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1152    0    0    0    0    1.024    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1152    0    0    0    0    1.024    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1215    32.29    5.47    40    -40    1.091    100    1    62    0    0    0    0    0    0    0    0    0    0    0    0;
    1216    25.2    -6.87    12.42    -11.59    1.075    100    1    41.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1226    0    0    0    0    1.049    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1251    0    -0.35    20    -10    0.572    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1251    0    -0.35    20    -10    0.572    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1261    0    0    0    0    1.043    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    1263    8.17    0    0    0    1.029    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1264    8.17    0    0    0    1.027    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1268    0    0    0    0    0.99    100    0    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1282    0    0    0    0    1.028    100    0    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1282    0    0    0    0    1.028    100    0    14.3    0    0    0    0    0    0    0    0    0    0    0    0;
    1291    0    0.35    0.35    -0.35    1.065    100    0    1.06    0    0    0    0    0    0    0    0    0    0    0    0;
    1291    0    1.64    2.6    -2.8    1.065    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1291    1.08    2.53    2.6    -2.8    1.065    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1308    0    0.1    0.1    -0.1    1.047    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1315    8.73    1    1    0.9    1.068    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    1315    8.73    1    1    0.9    1.068    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    1315    0    0.92    1    0    1.068    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    1318    0    0    0    0    1.046    100    0    0.8    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1318    0    0    0    0    1.046    100    0    0.8    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1320    0    0    0    0    1.032    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1320    0    0    0    0    1.032    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1328    0    0.51    6.5    -6.5    0.98    100    0    12.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1330    0    0    1    0.9    1.053    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1330    0.13    1    1    0.9    1.053    100    1    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1345    0    -11.45    40    -40    1.027    100    0    72.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1349    0    1.5    5    1    1.005    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1349    0    1.5    5    1    1.005    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1359    7.26    0    0    0    1.038    100    1    18.15    0    0    0    0    0    0    0    0    0    0    0    0;
    1359    26.26    0    0    0    1.038    100    1    35.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1359    19.26    0    0    0    1.038    100    1    28.4    0    0    0    0    0    0    0    0    0    0    0    0;
    1362    24.38    -6.67    18    -18    1.05    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1361    23.87    0.34    18    -18    1.052    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1368    0    1.29    7    -5    1.042    100    0    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1368    5.34    7.56    7.56    -5    1.042    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    1415    0    0    22    -10    1.007    100    0    50    5    0    0    0    0    0    0    0    0    0    0    0;
    1425    38.18    1.59    50    -50    1.031    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    1425    38.18    1.59    50    -50    1.031    100    1    50    0    0    0    0    0    0    0    0    0    0    0    0;
    1438    0    0    22    -10    1.008    100    0    50    5    0    0    0    0    0    0    0    0    0    0    0;
    1445    7.31    0    0    0    1.012    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    1459    0    1.07    20    -10    0.599    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1459    0    1.07    2    -10    0.599    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1459    0    1.07    20    -10    0.599    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    1468    0    -0.35    0.3    -0.35    1.023    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1469    0    0    0    0    1.021    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1479    0    0    0    0    1.033    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1500    0    0    0    0    1.034    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    1502    0    0    0    0    1.034    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1502    0    0    0    0    1.034    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1522    213.83    80.11    100    -60    1.122    100    1    239    44    0    0    0    0    0    0    0    0    0    0    0;
    1523    160.83    28.17    70    -45    0.969    100    1    169    82    0    0    0    0    0    0    0    0    0    0    0;
    1553    0    0    0    0    1.023    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    1553    0    0    0    0    1.023    100    0    15.85    0    0    0    0    0    0    0    0    0    0    0    0;
    1560    6.2    3.79    22    -9    1.033    100    1    49    1    0    0    0    0    0    0    0    0    0    0    0;
    1564    0    0    0    0    1.054    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1564    0    0    0    0    1.054    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1565    0    0    0    0    1.068    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1566    0    0    0    0    1.02    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1570    0    0    0    0    0.965    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1570    0    0    0    0    0.965    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    1584    0    -8.4    6    -8.4    1.015    100    0    10.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1594    13.37    1.59    10    -10    1.049    100    1    33    0    0    0    0    0    0    0    0    0    0    0    0;
    1594    0    0.1    0.1    -0.1    1.049    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1599    19.28    7.06    11    -12    1.045    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    1599    8.28    7.06    11    -12    1.045    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    1605    37.24    15.45    20    -10    1.034    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    1619    0    0    0    0    1.029    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    1619    0    0    0    0    1.029    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1630    0    0.91    1    0    1.046    100    0    78    0    0    0    0    0    0    0    0    0    0    0    0;
    1643    0    0    1    -1    1.046    100    0    3.7    0.7    0    0    0    0    0    0    0    0    0    0    0;
    1644    0    0    0    0    1.042    100    0    5.1    0    0    0    0    0    0    0    0    0    0    0    0;
    1644    4.01    0    0    0    1.042    100    1    11.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1645    2.57    -0.17    10    -13    1.061    100    1    52    0    0    0    0    0    0    0    0    0    0    0    0;
    1648    0    0.1    0.1    -0.1    1.072    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1659    0    0.87    6    -6    1.058    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1675    0    0    0    0    1.022    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1675    0    0    0    0    1.022    100    0    17.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1684    4.18    -0.36    5    -5    1.01    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1684    4.18    -0.36    5    -5    1.01    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1685    0    1.62    3    0    1.027    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    1686    0    1.16    3    -3    1.025    100    0    10.33    0    0    0    0    0    0    0    0    0    0    0    0;
    1686    0    2.72    3    -3    1.025    100    0    10.33    0    0    0    0    0    0    0    0    0    0    0    0;
    1687    0    0    0    0    1.019    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1688    0    0    1    -1    1.046    100    0    3.2    0.6    0    0    0    0    0    0    0    0    0    0    0;
    1693    2.14    2.13    2.13    -1.99    1.002    100    1    7.1    0    0    0    0    0    0    0    0    0    0    0    0;
    1697    0    -0    0    -0    1.036    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1697    0    -0    0    -0    1.036    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1697    0    -0    0    -0    1.036    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    1700    0    1.65    3    0    1.073    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    1703    0    0    2    1.9    1.044    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    1704    0    2.93    25    -25    1.041    100    0    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1706    13.28    -0.09    18    -18    1.041    100    1    28.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1717    0    0    0    0    1.071    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1728    0    -0.35    2.7    -2    1.045    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1728    0    -0.35    8    -8    1.045    100    0    14.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1731    0    0    0    0    1.035    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1733    0    -0.22    7.5    -7.5    1.034    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    1740    17.09    2.18    14    -14    1.05    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    1740    0    1.26    6    -6    1.05    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    1747    35.35    15.57    20    -18    1.127    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1748    31.89    14.97    20    -18    1.127    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1749    35.35    14.3    20    -18    1.124    100    1    40    0    0    0    0    0    0    0    0    0    0    0    0;
    1803    0    0    0    0    1.013    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1813    0    0.46    2    0    1.036    100    0    10.6    0    0    0    0    0    0    0    0    0    0    0    0;
    1830    0    0    0    0    1.001    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1837    0    0    0    0    1.028    100    0    32.7    0    0    0    0    0    0    0    0    0    0    0    0;
    1843    0    0    0    0    1.028    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    1843    1.17    0    0    0    1.028    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    1853    0    0.89    2    -2    1.048    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    1853    0    0.89    1    -1    1.048    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    1861    0    0.1    0.1    -0.1    1.038    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1864    0    1    1    0    1.077    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1864    0    0.1    0.1    -0.1    1.077    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    1869    1.15    0    0    0    1.023    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1869    8.15    0    0    0    1.023    100    1    36.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1869    11.15    0    0    0    1.023    100    1    43.5    0    0    0    0    0    0    0    0    0    0    0    0;
    1870    0    0    0    0    1.023    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1871    38.51    17.93    20    -9    1.009    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    1872    0    -0.86    3.5    -3.5    1.037    100    0    5.9    0    0    0    0    0    0    0    0    0    0    0    0;
    1877    0    0    0    0    1.068    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    1886    0    0    0    0    1.011    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    1894    16.13    -0.36    4    -4    1.042    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1895    13.65    -0.97    4    -4    1.04    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1896    17.53    1.7    4    -4    1.046    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1897    17.03    1.68    4    -4    1.046    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1909    0    0    0    0    1.024    100    0    1.2    0    0    0    0    0    0    0    0    0    0    0    0;
    1928    0    0.72    1    -1    1.066    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    1941    0    -0.45    26    -26    1.018    100    0    43    0    0    0    0    0    0    0    0    0    0    0    0;
    1940    0    -0.55    20    -20    1.016    100    0    38    0    0    0    0    0    0    0    0    0    0    0    0;
    1949    0    0    2    1.9    1.057    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    1960    0    0.89    2    0    1.017    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    1968    18.21    -2.5    8    -7    1.06    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1969    17.25    1.41    1.42    -0.01    1.064    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1970    18.19    -2    8    -7    1.06    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1971    17.7    1.5    8    -7    1.064    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1972    16.7    3.49    8    -7    1.066    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    1981    24.35    -1.64    10    -10    1.019    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1981    23.33    -1.64    10    -10    1.019    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1982    23.88    -6.82    5    -18    1.007    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1983    24.36    -3.75    8    -18    1.01    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    1985    0    0.59    6    -6    1.054    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    1987    0.5    -0.78    2    -2    1.046    100    1    4.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    1987    0    0    2    -2    1.046    100    0    4.6    0.5    0    0    0    0    0    0    0    0    0    0    0;
    1993    0    -2.96    2    -2.96    1.05    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2001    0    0.58    5    -5    0.967    100    0    8.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2008    40.16    18.08    21    -9    1.033    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    2019    13.64    -8.6    9    -9    1.025    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2020    14.29    -1.46    9    -9    1.03    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2020    14.29    -1.46    9    -9    1.03    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2025    0    0    0    0    1.021    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2029    19.35    2.48    7    -7    1.041    100    1    30    -30    0    0    0    0    0    0    0    0    0    0    0;
    2037    0    0    0    0    1.018    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2051    26.96    4.3    19    -16    1.023    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    2061    0    0    0    0    1.027    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2085    0    1.89    2    0    1.075    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2098    0    0    0    0    1.013    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2099    37.24    2.03    22    -10    1.053    100    1    54    1    0    0    0    0    0    0    0    0    0    0    0;
    2103    3.43    2.85    5    -5    1.011    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2123    0    0    0    0    1.019    100    0    19.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2123    0    0    0    0    1.019    100    0    32.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2151    0    0    0    0    1.026    100    0    10.25    0    0    0    0    0    0    0    0    0    0    0    0;
    2151    0    0    0    0    1.026    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2161    12.22    10.86    13    -6    1.061    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    2165    39.86    0.78    22    -10    1.01    100    1    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2166    0    0    0    0    1.058    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2182    0.08    0    0    0    1.038    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2182    0    0    0    0    1.038    100    0    29.92    0    0    0    0    0    0    0    0    0    0    0    0;
    2187    0    0    0    0    1.045    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2190    0    0    0    0    1.003    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2190    0    0    0    0    1.003    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2192    0    0    22    -10    1.055    100    0    47    37    0    0    0    0    0    0    0    0    0    0    0;
    2193    5.53    5.47    9    -9    0.967    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2195    14.8    2    2    1.9    1.063    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2226    0    0    0    0    1.04    100    0    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2226    0    0    0    0    1.04    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    2245    0    0    0    0    1.005    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2245    0    0    0    0    1.005    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    2247    0    0    8    -8    1.082    100    0    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    2247    2.5    1.23    8    -8    1.082    100    1    24    2.5    0    0    0    0    0    0    0    0    0    0    0;
    2281    0    0    0    0    1.019    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2291    0    0    0    0    1.037    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2295    0    2.36    17    -20    0.991    100    0    56    0    0    0    0    0    0    0    0    0    0    0    0;
    2297    0    4.15    20    -20    1.015    100    0    64    -64    0    0    0    0    0    0    0    0    0    0    0;
    2303    0    0    0    0    1.011    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2303    0    0    0    0    1.011    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2329    0    0    0    0    1.014    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2335    0    0    0    0    1.024    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2339    0    0    0    0    1.051    100    0    3.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2341    12.12    -4.91    12    -9    0.987    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2341    13.12    -4.91    12    -9    0.987    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2341    15.12    -4.91    12    -9    0.987    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2342    0    0.9    1    -1    1.056    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2342    0    0.87    3    0    1.056    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2343    0    1.92    2    -2    1.01    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2364    19.32    10.01    20    -20    1.101    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2365    19.32    10.98    20    -20    1.103    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2366    14.09    -1.92    20    -20    1.081    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2367    19.32    10.88    20    -20    1.102    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2368    10.02    16.21    20    -20    1.111    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2378    0    0    0    0    1.019    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2394    2.09    0    0    0    1.022    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2396    3.1    0    0    0    1.03    100    1    34.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2396    0    0    0    0    1.03    100    0    19.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2412    8.15    0.25    14    -14    1.06    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    2414    0    0    0    0    1.016    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2414    0    0    0    0    1.016    100    0    19.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2421    0    0    0    0    1.022    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2421    0    0    0    0    1.022    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2421    0    0    0    0    1.022    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2433    0    0    0    0    1.015    100    0    19.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2437    0    0    0    0    1.036    100    0    22.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2437    0    0    0    0    1.036    100    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2440    0    0    0    0    1.026    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2440    0    0    0    0    1.026    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    2445    0    0    0    0    1.019    100    0    10.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2444    0    0    0    0    1.015    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2460    0    0.4    8    -8    1.091    100    0    21    0    0    0    0    0    0    0    0    0    0    0    0;
    2461    0    0.27    3    -3    1    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2461    0    1.25    3    -3    1    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2464    0    0    0    0    1.006    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2475    0    0    0    0    1.027    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2481    18.17    0    0    0    1.051    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    2495    0    0.01    5    -5    1.018    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2523    38.23    6.98    19    -8    1.135    100    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    2523    39.23    6.98    19    -8    1.135    100    1    50    38    0    0    0    0    0    0    0    0    0    0    0;
    2529    7.04    0    0    0    0.993    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2529    14.04    0    0    0    0.993    100    1    36.85    0    0    0    0    0    0    0    0    0    0    0    0;
    2530    0    0    0    0    1.01    100    0    12.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2530    0    0    0    0    1.01    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2532    3.66    0.4    0.96    -0.96    1.025    100    1    9.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2545    0    0    0    0    1.037    100    0    5.66    0    0    0    0    0    0    0    0    0    0    0    0;
    2547    0    0    0    0    1.036    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2555    0    0    0    0    1.035    100    0    18.85    0    0    0    0    0    0    0    0    0    0    0    0;
    2555    8.19    0    0    0    1.035    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    2558    3.31    -0    12    -9    1.013    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    2563    0    0    0    0    1.013    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2576    0    0    0    0    1.033    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2576    0    0    0    0    1.033    100    0    13.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2581    0    0    0    0    1.035    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2586    0    0    0    0    1.011    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2586    0    0    0    0    1.011    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2592    0    0    0    0    1.008    100    0    4.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2601    0    0    0    0    1.004    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2601    0    0    0    0    1.004    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2610    14.05    0    0    0    1.026    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2611    0    -1.2    1    -2    0.997    100    0    8.9    0    0    0    0    0    0    0    0    0    0    0    0;
    2616    0    0    0    0    1.016    100    0    11.05    0    0    0    0    0    0    0    0    0    0    0    0;
    2624    0    0    0    0    1.047    100    0    37.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2624    0    0    0    0    1.047    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2627    5.99    -0.72    16    -7    0.994    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2640    0    0.1    0.1    -0.1    1.034    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2640    0    0.1    0.1    -0.1    1.034    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2640    0    1    1    0    1.034    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    2643    0    0    0    0    1.029    100    0    2.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2644    13.17    -7.75    10    -10    1.029    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2645    4.26    0.31    14    -14    1.058    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2645    3.26    0.31    14    -14    1.058    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    2645    11.26    0.31    8    -16    1.058    100    1    29    0    0    0    0    0    0    0    0    0    0    0    0;
    2646    0    -0.08    0.1    -0.1    1.088    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    2646    0    -0.19    6    -6    1.088    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2646    0    -0.19    5    -5    1.088    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    2649    0    0    0    0    0.998    100    0    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2649    0    0    0    0    0.998    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    2652    3.24    4    4    3.9    1.067    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    2659    0    -0.66    1.7    -1.7    1.018    100    0    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2659    5.16    -0.66    6    -6    1.018    100    1    9.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2660    27.35    9.53    12    -15    1.018    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2660    29.35    9.53    12    -15    1.018    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    2663    0    0.31    1    0    1.048    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    2664    1.22    0.9    1    0.9    1.098    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    2663    0    0.1    0.1    -0.1    1.048    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    2662    0    -1.54    4    -7    1.098    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2664    0    -0.1    0.1    -0.1    1.098    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    2665    2.05    4.43    4.43    -7    1.048    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2669    0    2.57    20    -10    0.62    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2669    0    2.57    20    -10    0.62    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2669    0    2.57    20    -10    0.62    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2669    0    2    2    -10    0.62    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2669    0    2.57    20    -10    0.62    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    2674    0    0    0    0    0.997    100    0    6.15    0    0    0    0    0    0    0    0    0    0    0    0;
    2688    1.14    0    0    0    1.055    100    1    36.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2695    4.09    -4.01    6    -7    1    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    2729    0    0    0    0    1.039    100    0    21.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2734    2.06    -0.76    10    -10    1.053    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    2734    2.06    -0.76    10    -10    1.053    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    2766    8.15    0    0    0    1.031    100    1    26.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2776    0    0    0    0    1.019    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    2812    0    0    0    0    1.023    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2813    4.22    0    0    0    1.011    100    1    16.15    0    0    0    0    0    0    0    0    0    0    0    0;
    2818    0    -0.28    8    -8    1.055    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2822    0    0    0    0    1.059    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2833    6.17    4.89    5    -2    1.01    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2838    0    -0.57    4.63    -5.56    1.05    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2840    4.19    0    0    0    1.036    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    2840    0.19    0    0    0    1.036    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2843    0    0    0    0    0.988    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2843    1.87    0    0    0    0.988    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    2845    0    0    0    0    1.019    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    2845    0    0    0    0    1.019    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    2857    0    0    0    0    1.048    100    0    17.6    0    0    0    0    0    0    0    0    0    0    0    0;
    2868    0    0    0    0    1.014    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2874    0    0    0    0    1.058    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2876    0    0    0    0    1.006    100    0    14.8    0    0    0    0    0    0    0    0    0    0    0    0;
    2876    0    0    0    0    1.006    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    2884    0    0    0    0    1.033    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2899    0    0    9    -9    1.072    100    0    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    2899    4    -0.54    9    -9    1.072    100    1    26.5    6    0    0    0    0    0    0    0    0    0    0    0;
    2899    0    0    8    -8    1.072    100    0    22.9    6    0    0    0    0    0    0    0    0    0    0    0;
    2904    0    0.73    1    0    1.1    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    2904    0    0.73    1    0    1.1    100    0    12    -10    0    0    0    0    0    0    0    0    0    0    0;
    2904    0    0.73    1    0    1.1    100    0    12    -10    0    0    0    0    0    0    0    0    0    0    0;
    2908    0    -3.54    5.43    -5.43    1.025    100    0    16.3    0    0    0    0    0    0    0    0    0    0    0    0;
    2928    0    -0.8    3    -3    1    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    2929    0    0    0    0    1.029    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2941    0    0    0    0    1.012    100    0    34.5    0    0    0    0    0    0    0    0    0    0    0    0;
    2948    0    0    0    0    0.987    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    2954    0    0    0    0    1.04    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    2954    0    0    0    0    1.04    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    2975    0    -0.43    0.47    -1.3    1.019    100    0    4.7    0    0    0    0    0    0    0    0    0    0    0    0;
    2982    0    0    0    0    1.048    100    0    8.2    0    0    0    0    0    0    0    0    0    0    0    0;
    2993    10.28    -3.36    17    -17    1.05    100    1    34    0    0    0    0    0    0    0    0    0    0    0    0;
    3020    0    -1.3    1.7    -1.7    1.009    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3020    0    -1.3    1.7    -1.7    1.009    100    0    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3021    0    3.18    3.59    -3    1.028    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    3022    7.2    -3.58    8    -8    1.044    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3022    7.2    -3.58    8    -8    1.044    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3024    0    0    0    0    1.014    100    0    18.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3027    0    0    0    0    1.028    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3027    0    0    0    0    1.028    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3029    0    0    0    0    1.045    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3036    0    0    0    0    1.016    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    3038    0    0    0    0    1.074    100    0    55.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3049    2.24    0    0    0    0.999    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3059    0    0.77    9    -9    1.038    100    0    15.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3060    0    0    0    0    1.014    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3070    4.13    0    0    0    0.994    100    1    17.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3098    0    -0.44    5    -10    0.991    100    0    19.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3107    0    3.6    12    0    1.019    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3110    0    0    0    0    1.052    100    0    54    0    0    0    0    0    0    0    0    0    0    0    0;
    3113    0    0    0    0    1.01    100    0    11.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3116    33.38    1.75    20    -19    1.073    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3117    29.86    12.44    20    -19    1.108    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3118    30.85    11.52    20    -20    1.105    100    1    38    0    0    0    0    0    0    0    0    0    0    0    0;
    3122    0    0    0    0    1.029    100    0    4.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3123    0    1.19    10    -10    1.039    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3123    0    1.19    17.3    -17.3    1.039    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3125    6.99    0    0    0    1.023    100    1    20.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3126    0    1.21    6    -6    1.045    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3131    0    0    0    0    0.985    100    0    7.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3132    0    0    0    0    1.01    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3132    0    0    0    0    1.01    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3136    5.14    1    1    0.9    1.065    100    1    11    0    0    0    0    0    0    0    0    0    0    0    0;
    3136    5.14    0.1    0.1    -0.1    1.065    100    1    14    0    0    0    0    0    0    0    0    0    0    0    0;
    3140    0    0    0    0    1.066    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3140    0    0    0    0    1.066    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3142    0    0.45    0.5    -0.5    1.036    100    0    1.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3147    1.07    0    0    0    1.013    100    1    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3147    3.07    0    0    0    1.013    100    1    8.6    0    0    0    0    0    0    0    0    0    0    0    0;
    3151    0    0    0    0    0.994    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3157    38.21    2.37    22    -10    1.049    100    1    48    5    0    0    0    0    0    0    0    0    0    0    0;
    3159    5.09    1    1    0.9    1.067    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3159    5.09    1    1    0.9    1.067    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3159    3.2    2.77    12    -12    1.067    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3178    0    0.94    10    -3    1.017    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3178    0    0.94    10    -3    1.017    100    0    27    0    0    0    0    0    0    0    0    0    0    0    0;
    3185    0    0    0    0    1.024    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3185    0    0    0    0    1.024    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3188    2.22    0    0    0    1.061    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3188    0    0    0    0    1.061    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3210    6.23    0.81    2    0    1.099    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3219    0    0    0    0    1.03    100    0    22.6    0    0    0    0    0    0    0    0    0    0    0    0;
    3219    0    0    0    0    1.03    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3238    0    0    0    0    1.009    100    0    22.3    0    0    0    0    0    0    0    0    0    0    0    0;
    3239    13.4    2    2    1.9    1.067    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3241    0    -0.83    3    -3    0.999    100    0    5.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3244    0    0    0    0    1.038    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3246    3.98    2.6    4    -4    1.049    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3250    0    0    0    0    1.019    100    0    8.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3260    0    0    0    0    1.039    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3264    0.08    0.1    0.1    -0.1    1.042    100    1    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3265    10.19    0    0    0    1.037    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3265    6.19    0    0    0    1.037    100    1    32.7    0    0    0    0    0    0    0    0    0    0    0    0;
    3265    0    0    0    0    1.037    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3266    25.23    11.76    25    -20    1.056    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    3266    29.38    11.76    25    -20    1.056    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    3276    0    0    0    0    1.039    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3276    0    0    0    0    1.039    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3280    30.88    15.37    20    -15    1.129    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3281    31.47    13.08    20    -15    1.071    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3282    31.47    4.84    20    -15    1.05    100    1    36.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3295    0    0.79    8.5    -8.5    1.014    100    0    11.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3301    4.95    1.33    5    -5    1.057    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3308    3.86    1    1    0.9    1.014    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3308    3.86    1    1    0.9    1.014    100    1    17    0    0    0    0    0    0    0    0    0    0    0    0;
    3313    0    0    0    0    1.031    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3313    1.29    0    0    0    1.031    100    1    10.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3315    0    0    0    0    1.034    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3315    0    0    0    0    1.034    100    0    19.4    0    0    0    0    0    0    0    0    0    0    0    0;
    3339    0    0    0    0    0.994    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3345    0    0    24    -24    1.052    100    0    51    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3377    0    0    0    0    1.036    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3377    0    0    0    0    1.036    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3382    0.08    0    0    0    1.044    100    1    39.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3383    0    0    0    0    1.055    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    3405    38.19    15.94    22    -10    1.035    100    1    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3408    7.51    -7    7    -7.51    1.053    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    0    1    1    -1    1.031    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    2.27    1    1    -1    1.031    100    1    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    0    1    1    -1    1.031    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    2.27    1    1    -1    1.031    100    1    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3418    0    1    1    -1    1.031    100    0    7.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3423    2.16    0    0    0    1.034    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3423    3.16    0    0    0    1.034    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3424    11.1    -1.24    14    -14    1.003    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3424    11.1    -1.24    14    -14    1.003    100    1    23.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3431    0    0    0    0    0.997    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3434    0    0    0    0    1.005    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3437    0    0    0    0    1.041    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3440    0    0    0    0    1.064    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3440    0    0    0    0    1.064    100    0    10.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3445    0    0    0    0    1.038    100    0    1.7    0    0    0    0    0    0    0    0    0    0    0    0;
    3450    0    0    0    0    1.032    100    0    20.55    0    0    0    0    0    0    0    0    0    0    0    0;
    3451    0    0    0    0    1.021    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3454    0    0    0    0    1.049    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3461    0.98    0    0    0    0.994    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3468    6.99    -2.27    8    -8    1.029    100    1    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3488    0    0    0    0    1.025    100    0    1.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3491    0    0    0    0    1.1    100    0    0    -8    0    0    0    0    0    0    0    0    0    0    0;
    3491    40.76    -7.08    17    -10    1.1    100    1    53    0    0    0    0    0    0    0    0    0    0    0    0;
    3495    0    0    0    0    1.004    100    0    21.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3504    23.36    -5.03    15    -15    1.073    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    3505    0    -0.43    15    -10    1.024    100    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    3507    0    1.15    2.8    -2.8    1.04    100    0    4.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3508    0    0    0    0    1.038    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3513    17.16    0    0    0    1.018    100    1    48    0    0    0    0    0    0    0    0    0    0    0    0;
    3513    1.16    0    0    0    1.018    100    1    16    0    0    0    0    0    0    0    0    0    0    0    0;
    3521    0    -12.99    16    -16    1.06    100    0    26.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3530    5.19    0    0    0    0.989    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3544    5.4    -1.37    7.6    -7.6    1.042    100    1    12.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3545    0    0    0    0    1.056    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3550    0    0.58    5    -2    1.033    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3550    0    0.58    5    -2    1.033    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3550    0    0.58    5    -2    1.033    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3549    0    0.67    22    -10    1.124    100    0    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3584    0    0    0    0    1.035    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3587    15.15    -2.52    6    -10    1.023    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3587    14.16    -2.52    4.2    -4.2    1.023    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3586    0    0    4.2    -4.2    1.032    100    0    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3586    15.28    -2.53    4.2    -4.2    1.032    100    1    20    0.8    0    0    0    0    0    0    0    0    0    0    0;
    3600    11.96    -1.39    10    -9    1.069    100    1    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3600    11.96    -1.39    10    -9    1.069    100    1    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3600    12.94    -1.39    10    -9    1.069    100    1    23    0    0    0    0    0    0    0    0    0    0    0    0;
    3604    11.31    3.66    30    -10    1.008    100    1    40    -40    0    0    0    0    0    0    0    0    0    0    0;
    3604    11.31    3.66    28    -28    1.008    100    1    50    -50    0    0    0    0    0    0    0    0    0    0    0;
    3636    0    -0.14    3    -1    1.051    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3646    1.13    0    0    0    0.987    100    1    14.89    0    0    0    0    0    0    0    0    0    0    0    0;
    3646    24.13    0    0    0    0.987    100    1    34.77    0    0    0    0    0    0    0    0    0    0    0    0;
    3649    0    0    0    0    1.007    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3651    0    1    1    0.9    1.057    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3651    0    1    1    0.9    1.057    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3652    0    -4.56    12    -12    1.034    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3657    0    0.1    0.1    -0.1    1.021    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    3660    0    0    0    0    1.027    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3661    0    1    1    -1    1.021    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3667    0    -0.86    7    -7    1    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3667    0    -0.86    7    -7    1    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3668    0    -0.98    3    -3    1.031    100    0    4.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3684    0    0.93    2    -2    1.034    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    3686    0    0.79    1.8    -1.8    1.019    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    3692    0.1    -0.14    6    -6    1.04    100    1    9.5    0    0    0    0    0    0    0    0    0    0    0    0;
    3694    0    0    0    0    1.05    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3696    0    0.79    5.6    -5.6    1.038    100    0    8.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3713    0    0    0    0    1.038    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    3715    8.58    7.61    8    -8    1.048    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3716    0    -0.57    17    -11    1.027    100    0    19    0    0    0    0    0    0    0    0    0    0    0    0;
    3717    39.27    1.34    17    -17    1.036    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    3744    0    -0.32    6    -7    1.049    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3748    6.38    0.91    4.6    -4.1    1.029    100    1    11.2    5.6    0    0    0    0    0    0    0    0    0    0    0;
    3753    5.89    0    0    0    1.04    100    1    43    0    0    0    0    0    0    0    0    0    0    0    0;
    3758    0.21    0    0    0    1.025    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3758    5.21    0    0    0    1.025    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    3760    0    0    0    0    1.008    100    0    22.05    0    0    0    0    0    0    0    0    0    0    0    0;
    3761    4.07    0.6    1.2    -1.2    1.011    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3796    0    0    0    0    1.061    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3796    0    0    0    0    1.061    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3799    2.22    0    0    0    1.028    100    1    26.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3799    5.22    0    0    0    1.028    100    1    20.25    0    0    0    0    0    0    0    0    0    0    0    0;
    3799    0    0    0    0    1.028    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3801    2.08    0    0    0    1.025    100    1    20.02    0    0    0    0    0    0    0    0    0    0    0    0;
    3801    1.08    0    0    0    1.025    100    1    20.35    0    0    0    0    0    0    0    0    0    0    0    0;
    3816    33.19    -3.65    12    -8    1.05    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3817    33.19    -0.03    12    -8    1.063    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3818    33.17    1.41    12    -8    1.068    100    1    37.8    0    0    0    0    0    0    0    0    0    0    0    0;
    3822    0    0    0    0    1.025    100    0    27.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3826    1.14    0    0    0    1.031    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    3836    0    0    0    0    1.034    100    0    9.1    0    0    0    0    0    0    0    0    0    0    0    0;
    3842    5.69    -3.13    7.2    -7.2    1.015    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3842    5.69    -3.13    7.8    -7.8    1.015    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    3853    4.2    -2.93    6    -4    1.034    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    3863    0    0    0    0    1.041    100    0    6.68    0    0    0    0    0    0    0    0    0    0    0    0;
    3868    2.77    3    3    -3    1.011    100    1    9    0    0    0    0    0    0    0    0    0    0    0    0;
    3869    0    0    0    0    1.051    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    3876    0    0    0    0    1.025    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3889    0    0    0    0    1.011    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3893    0    1    1    -1    1.034    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3893    0    1    1    -1    1.034    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3904    0    0    0    0    1.028    100    0    13.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3904    0    0    0    0    1.028    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    3919    0    1.85    5    -4.5    1.055    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3924    0.18    0    0    0    1.045    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    3925    9.15    0    0    0    1.039    100    1    55    0    0    0    0    0    0    0    0    0    0    0    0;
    3927    0    1.15    2    -3    1.032    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    3939    0    0    0    0    1.028    100    0    17.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3940    0    0    0    0    1.034    100    0    11.69    0    0    0    0    0    0    0    0    0    0    0    0;
    3951    0.21    0    0    0    1.009    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    3969    33.15    -2.05    6    -6    1.015    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3969    34.14    -2.05    6    -6    1.015    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3968    32.05    -1.23    5    -15    1.029    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3968    31.06    -1.23    5    -15    1.029    100    1    40    1    0    0    0    0    0    0    0    0    0    0    0;
    3977    0    0.09    0.1    -0.1    1.021    100    0    2.2    0    0    0    0    0    0    0    0    0    0    0    0;
    3977    0    0    4    3.9    1.021    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3987    0    -0.13    1    -1    1.001    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    3987    0    2.37    3    -3    1.001    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3987    1.29    2.37    3    -3    1.001    100    1    8    0    0    0    0    0    0    0    0    0    0    0    0;
    3998    0    0    0    0    1.052    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    3998    11.16    0    0    0    1.052    100    1    24.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4000    0    0    0    0    1.039    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4000    0.11    0    0    0    1.039    100    1    22.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4025    0    0.52    6.5    -6.5    1.018    100    0    10.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4029    0    0.54    11    -11    0.964    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    4031    0    0    0    0    1.027    100    0    30.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4031    0    0    0    0    1.027    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    4054    0    0    0    0    1.005    100    0    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4055    18.93    4.68    6    -11    1.025    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4055    18.93    4.68    6    -11    1.025    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4065    0    0    0    0    1.029    100    0    17.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4071    0    0    0    0    1.05    100    0    2.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4108    0    0    0    0    1.03    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4125    0    0    0    0    1.016    100    0    6.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4129    7.25    -0.72    5    -5    1.033    100    1    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4129    0    -0.22    5    -5    1.033    100    0    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4129    6.25    -0.72    5    -5    1.033    100    1    12.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4131    0    0.72    2    -2    0.985    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4131    0    2    2    -2    0.985    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4169    17.2    0.9    10    -10    1.053    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4198    0    0    0    0    1.03    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4198    0    0    0    0    1.03    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4217    0    0    0    0    1.036    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4216    0    0    0    0    1.036    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4231    8.15    3.48    13    0    1.025    100    1    13    0    0    0    0    0    0    0    0    0    0    0    0;
    4235    0    0    0    0    1.023    100    0    16.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4244    37.3    8.51    42    -42    1.067    100    1    42    0    0    0    0    0    0    0    0    0    0    0    0;
    4245    11.88    5.21    5.21    -5    0.971    100    1    19    0    0    0    0    0    0    0    0    0    0    0    0;
    4260    0    0    0    0    1.014    100    0    15.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4260    0    0    0    0    1.014    100    0    25.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4274    6.89    4.3    5    -5    1.057    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4274    6.68    1.28    5    -5    1.057    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4275    0    1.32    5    -5    1.056    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4275    6.93    5    5    -5    1.056    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4293    0    -0.5    2    -2    1.004    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4299    17.31    -0.71    20    -34    1.017    100    1    46    0    0    0    0    0    0    0    0    0    0    0    0;
    4300    0    1.83    3.6    -3.6    1.046    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4301    0    0    0    0    1.049    100    0    1.74    0    0    0    0    0    0    0    0    0    0    0    0;
    4305    0    0    0    0    1.028    100    0    8.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4309    0    0    0    0    1.052    100    0    13.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4309    0    0    0    0    1.052    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4315    39.29    13.31    25    -25    1.045    100    1    44    0    0    0    0    0    0    0    0    0    0    0    0;
    4319    13.36    -2.12    14    -14    1.062    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    4320    0    0.1    0.1    -0.1    1.053    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4324    0    -0.4    35    -35    1.048    100    0    58    0    0    0    0    0    0    0    0    0    0    0    0;
    4326    0    0    0    0    1.039    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4326    0    2    2    -2    1.039    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4327    20.35    0.53    24    -24    1.008    100    1    39    0    0    0    0    0    0    0    0    0    0    0    0;
    4337    0    0    0    0    1.031    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4337    3.13    0    0    0    1.031    100    1    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4345    20.15    2    2    1.9    1.027    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4352    0    0    1    0.9    1.045    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4371    2.55    3    3    2.9    1.043    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4371    0    0.1    0.1    -0.1    1.043    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4376    0    0    0    0    0.98    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4379    0    0    0    0    1.036    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    4384    0    -0.46    1    -1    1.011    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4384    0    -0.46    1    -1    1.011    100    0    2    0    0    0    0    0    0    0    0    0    0    0    0;
    4384    0    -0.46    2    -2    1.011    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4393    0    0    0    0    1.019    100    0    13.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4413    0    0    0    0    1.022    100    0    2.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4413    0    0    0    0    1.022    100    0    17.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4414    0    0    0    0    0.967    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4414    0    0    0    0    0.967    100    0    10.25    0    0    0    0    0    0    0    0    0    0    0    0;
    4415    0    0.63    1    -1    1.036    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4431    0    -0.53    2    -2    1.017    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4449    0    0    0    0    1.002    100    0    12    0    0    0    0    0    0    0    0    0    0    0    0;
    4449    0    0    0    0    1.002    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4451    1.55    16.07    16.07    -17    1.052    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4451    1.55    16.07    16.07    -17    1.052    100    1    26    0    0    0    0    0    0    0    0    0    0    0    0;
    4455    20.18    0    0    0    1.054    100    1    29.9    0    0    0    0    0    0    0    0    0    0    0    0;
    4456    4.76    0    0    0    1.028    100    1    13.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4475    0    0    0    0    1.053    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4477    0    0.82    1    -1    1.016    100    0    50    0    0    0    0    0    0    0    0    0    0    0    0;
    4478    17.13    1.8    2.02    -2    1.028    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4479    18.82    1.21    7    -3    1.056    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4480    19.02    1.24    7    -3    1.056    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4481    19.02    0.25    7    -3    1.055    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4482    19.02    4.24    7    -3    1.06    100    1    23.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4495    0    1.74    15    -15    1.025    100    0    21.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4508    0    0.2    16    -14    1.004    100    0    31    0    0    0    0    0    0    0    0    0    0    0    0;
    4511    11.25    -0.42    6.7    -4.5    1.037    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    4511    11.25    -0.42    6    -4    1.037    100    1    21    0    0    0    0    0    0    0    0    0    0    0    0;
    4515    37.99    -24.34    26.1    -25.24    1.074    100    1    87    0    0    0    0    0    0    0    0    0    0    0    0;
    4524    13.3    1.51    10    -10    1.056    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4524    13.3    1.51    12    -10    1.056    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4538    0    2.09    20    -10    0.615    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4538    0    2.09    20    -10    0.615    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4538    0    2.09    20    -10    0.615    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4538    0    2.09    20    -10    0.615    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4538    0    2.09    20    -10    0.615    100    0    45    0    0    0    0    0    0    0    0    0    0    0    0;
    4567    11.2    7.1    7.1    -7.1    1.034    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4571    0    0    0    0    1.042    100    0    11.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4574    41    23.19    27    -9    1.036    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    4574    43    23.19    27    -9    1.036    100    1    45    44    0    0    0    0    0    0    0    0    0    0    0;
    4582    0    0.1    0.1    -0.1    1.042    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4583    0    1.16    10    -10    1.04    100    0    16.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4585    0    0    0    0    1.003    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4588    0.45    1.99    5    -5    1.023    100    1    12.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4588    0.45    1    1    0.9    1.023    100    1    12.7    0    0    0    0    0    0    0    0    0    0    0    0;
    4623    0.03    0    0    0    1.009    100    1    36.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4634    0    0    0    0    1.034    100    0    8    0    0    0    0    0    0    0    0    0    0    0    0;
    4635    0    0.1    0.1    -0.1    1.051    100    0    6    0    0    0    0    0    0    0    0    0    0    0    0;
    4636    0    0.1    0.1    -0.1    1.034    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4645    0.14    0    0    0    1.023    100    1    31.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4646    0    0    0    0    1.021    100    0    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4651    0    0    0    0    1.066    100    0    17.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4657    0    0.1    0.1    -0.1    1.078    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4661    0    0    0    0    1.018    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4662    3.18    0    0    0    1.03    100    1    35    0    0    0    0    0    0    0    0    0    0    0    0;
    4669    0    0    0    0    1.017    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4669    0    0    0    0    1.017    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4674    0    0.1    0.1    -0.1    1.045    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4674    0    0.1    0.1    -0.1    1.045    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4674    0    0.1    0.1    -0.1    1.045    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4674    2.28    0.1    0.1    -0.1    1.045    100    1    7    0    0    0    0    0    0    0    0    0    0    0    0;
    4674    0    0.1    0.1    -0.1    1.045    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    4686    0    0    0    0    1.027    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    4701    0    -0.43    1    -1    1.011    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4701    0    -0.43    1    -1    1.011    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4701    0    -0.43    1    -1    1.011    100    0    1    0    0    0    0    0    0    0    0    0    0    0    0;
    4718    1.19    0.8    1    -1    1.056    100    1    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4718    0    0.8    1    -1    1.056    100    0    11.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4719    0    0.75    1    0    1.1    100    0    11    0    0    0    0    0    0    0    0    0    0    0    0;
    4719    0    0.1    0.1    -0.1    1.1    100    0    2.5    0    0    0    0    0    0    0    0    0    0    0    0;
    4720    0    0    0    0    1.014    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4721    1.06    1    1    0.9    1.061    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4721    4.06    1    1    0.9    1.061    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4721    6.06    1    1    0.9    1.061    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4757    0    0.1    0.1    -0.1    1.054    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4758    4.13    2.18    5    -5    1.005    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4758    4.13    2.18    5    -5    1.005    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4759    4.13    4.17    5    -5    1.005    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4759    4.13    4.17    5    -5    1.005    100    1    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4768    12.11    2.76    10    -10    1.049    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4771    0    0    0    0    1.048    100    0    3.3    0    0    0    0    0    0    0    0    0    0    0    0;
    4778    0    0.81    1    0    1.016    100    0    7    0    0    0    0    0    0    0    0    0    0    0    0;
    4783    0.11    0    0    0    1.011    100    1    28    0    0    0    0    0    0    0    0    0    0    0    0;
    4789    0    0    0    0    1.018    100    0    9.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4794    0    -3.06    8.5    -8.5    1.052    100    0    14    0    0    0    0    0    0    0    0    0    0    0    0;
    4805    15.38    -0.21    18    -18    1.007    100    1    27    0    0    0    0    0    0    0    0    0    0    0    0;
    4815    0    0    0    0    1.047    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4818    1.57    -0.64    0.64    -0.64    1.026    100    1    6.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4819    9.24    -0.35    3.6    -4.5    1.013    100    1    15    1    0    0    0    0    0    0    0    0    0    0    0;
    4819    10.24    -0.35    3    -4    1.013    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4820    9.25    -0.86    3    -4    1.012    100    1    15    0    0    0    0    0    0    0    0    0    0    0    0;
    4820    8.25    -0.86    3.6    -4.5    1.012    100    1    15    1    0    0    0    0    0    0    0    0    0    0    0;
    4827    0    -0.35    70    -70    1.081    100    0    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4830    121.5    17.31    70    -80    1.079    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4830    123.44    17.31    70    -80    1.079    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4829    122.55    24.14    70    -80    1.091    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4829    121.58    24.14    70    -80    1.091    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4826    121.58    22.2    70    -80    1.087    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4826    126.43    22.2    70    -80    1.087    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4825    124.49    23.68    70    -80    1.09    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4825    125.46    23.68    70    -80    1.09    100    1    170    -170    0    0    0    0    0    0    0    0    0    0    0;
    4828    126.6    13.26    70    -70    1.087    100    1    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4828    118.84    13.26    70    -70    1.087    100    1    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4827    128.19    22.02    70    -70    1.081    100    1    150    0    0    0    0    0    0    0    0    0    0    0    0;
    4837    0    0    0    0    1.036    100    0    34    0    0    0    0    0    0    0    0    0    0    0    0;
    4837    0    0    0    0    1.036    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4848    0    -0.14    5.5    -5.5    1.051    100    0    9    0    0    0    0    0    0    0    0    0    0    0    0;
    4856    0    1.75    4    -4    0.945    100    0    6.4    0    0    0    0    0    0    0    0    0    0    0    0;
    4856    0    1.75    6.4    -6.4    0.945    100    0    10.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4869    0    -0.38    6.8    -6.8    1.017    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4869    0    4.98    6.8    -6.8    1.017    100    0    11.2    0    0    0    0    0    0    0    0    0    0    0    0;
    4876    0    -0.89    7    -12    1.03    100    0    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4883    6.66    -2.22    7.7    -7.7    1.029    100    1    12.8    0    0    0    0    0    0    0    0    0    0    0    0;
    4887    14.13    0    0    0    1.024    100    1    35.02    0    0    0    0    0    0    0    0    0    0    0    0;
    4887    3.13    0    0    0    1.024    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4899    0    -0    0    -1    1.033    100    0    5    0    0    0    0    0    0    0    0    0    0    0    0;
    4903    0    0    9.8    -9.8    1.021    100    0    15.9    0.2    0    0    0    0    0    0    0    0    0    0    0;
    4905    2.19    0    0    0    1.025    100    1    21.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4905    1.19    0    0    0    1.025    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4905    1.19    0    0    0    1.025    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4925    22.1    7.21    12    -8    1.002    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    4928    25.34    2.35    12    -12    1.026    100    1    33    0    0    0    0    0    0    0    0    0    0    0    0;
    4935    0    0    0    0    1.048    100    0    20    0    0    0    0    0    0    0    0    0    0    0    0;
    4951    3.93    1.93    6    -6    0.958    100    1    9.6    0    0    0    0    0    0    0    0    0    0    0    0;
    4955    0    0    0    0    1.036    100    0    4    0    0    0    0    0    0    0    0    0    0    0    0;
    4966    3.11    0    0    0    1.049    100    1    22    0    0    0    0    0    0    0    0    0    0    0    0;
    4966    3.11    0    0    0    1.049    100    1    24    0    0    0    0    0    0    0    0    0    0    0    0;
    4973    0    0.19    18    -18    1.032    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4973    25.18    -5.4    18    -18    1.032    100    1    30    0    0    0    0    0    0    0    0    0    0    0    0;
    4986    1.23    -0.46    16    -18    1.024    100    1    32    0    0    0    0    0    0    0    0    0    0    0    0;
    4987    26.31    12    12    -21    1.108    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4988    27.95    12    12    -21    1.12    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4989    28.45    12    12    -21    1.12    100    1    35.1    0    0    0    0    0    0    0    0    0    0    0    0;
    4996    0    0    0    0    1.008    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    4997    0    0    0    0    1.019    100    0    30.5    0    0    0    0    0    0    0    0    0    0    0    0;
    5015    3.23    0    0    0    1.031    100    1    12    0    0    0    0    0    0    0    0    0    0    0    0;
    5015    8.23    0    0    0    1.031    100    1    20    0    0    0    0    0    0    0    0    0    0    0    0;
    5017    0    0    0    0    1.029    100    0    20.7    0    0    0    0    0    0    0    0    0    0    0    0;
    5023    4.05    0    0    0    1.013    100    1    18    0    0    0    0    0    0    0    0    0    0    0    0;
    5027    15.38    4    4    3.9    1.066    100    1    36    0    0    0    0    0    0    0    0    0    0    0    0;
    5033    43.03    -7.79    15.18    -14.17    1.006    100    1    50.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5041    0    -4.79    11    -11    1.003    100    0    18    0    0    0    0    0    0    0    0    0    0    0    0;
    5042    0    0    0    0    1.003    100    0    10    0    0    0    0    0    0    0    0    0    0    0    0;
    5044    0    0.98    5    -5    1.027    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    5044    0    -1.72    5    -5    1.027    100    0    15    0    0    0    0    0    0    0    0    0    0    0    0;
    5046    0    0    0    0    1.029    100    0    24    0    0    0    0    0    0    0    0    0    0    0    0;
    5046    0    0    0    0    1.029    100    0    16    0    0    0    0    0    0    0    0    0    0    0    0;
    5050    0    0    0    0    1.011    100    0    36    0    0    0    0    0    0    0    0    0    0    0    0;
    5052    0    -0    0    -0.01    1.03    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5052    0    -0    0    -0.01    1.03    100    0    5.6    0    0    0    0    0    0    0    0    0    0    0    0;
    5058    0    0    0    0    1.049    100    0    3    0    0    0    0    0    0    0    0    0    0    0    0;
    5958    0    4.64    120    -120    1.111    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5958    0    4.64    120    -120    1.111    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5958    0    4.64    120    -120    1.111    100    0    250    0    0    0    0    0    0    0    0    0    0    0    0;
    5959    0    12.49    125    -125    1.12    100    0    670    0    0    0    0    0    0    0    0    0    0    0    0;
    5959    0    12.49    125    -125    1.12    100    0    670    0    0    0    0    0    0    0    0    0    0    0    0;
    5961    0    0    100    -100    1.057    100    0    250    50    0    0    0    0    0    0    0    0    0    0    0;
    5962    976.35    5.86    470    -330    1.103    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    5962    997.35    5.86    470    -330    1.103    100    1    1100    300    0    0    0    0    0    0    0    0    0    0    0;
    5964    0    -31.4    60    -60    1.063    100    0    200    -20    0    0    0    0    0    0    0    0    0    0    0;
    5965    0    -24.96    60    -60    1.121    100    0    200    -20    0    0    0    0    0    0    0    0    0    0    0;
    5967    0    0    0    0    1.041    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5967    0    0    0    0    1.041    100    0    1500    0    0    0    0    0    0    0    0    0    0    0    0;
    5968    0    0.69    0.89    0    1.067    100    0    0    -1.38    0    0    0    0    0    0    0    0    0    0    0;
    5968    0    0.69    0.89    0    1.067    100    0    0    -1.38    0    0    0    0    0    0    0    0    0    0    0;
    5972    495.36    -156.09    300    -380    1.122    100    1    500    50    0    0    0    0    0    0    0    0    0    0    0;
    5975    80.6    -32.88    25.57    -32.88    1.082    100    1    85.24    0    0    0    0    0    0    0    0    0    0    0    0;
    5975    80.6    -32.88    25.57    -32.88    1.082    100    1    85.24    0    0    0    0    0    0    0    0    0    0    0    0;
    5983    0    -3.03    100    -100    1.072    100    0    250    -250    0    0    0    0    0    0    0    0    0    0    0;
    5983    0    -3.03    100    -100    1.072    100    0    250    -250    0    0    0    0    0    0    0    0    0    0    0;
    5986    0    2.57    40    -40    1.063    100    0    30    0    0    0    0    0    0    0    0    0    0    0    0;
    5986    0    2.57    40    -40    1.063    100    0    60    0    0    0    0    0    0    0    0    0    0    0    0;
    5988    419.43    2.22    200    -200    1.057    100    1    450    0    0    0    0    0    0    0    0    0    0    0    0;
    5988    418.43    2.22    200    -200    1.057    100    1    450    0    0    0    0    0    0    0    0    0    0    0    0;
    5997    0    95.5    95.5    0    1.103    100    0    0    -54    0    0    0    0    0    0    0    0    0    0    0;
    5997    0    95.5    95.5    0    1.103    100    0    0    -15    0    0    0    0    0    0    0    0    0    0    0;
